<!DOCTYPE html>
<html lang="zh-TW">
<head>
    <!-- 安全防護 -->
    <script src="./security.js"></script>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>CDS Chemical Delivery System — Engineering v3.0</title>
<script src="https://cdn.tailwindcss.com"></script>
<script crossorigin src="https://unpkg.com/react@18.2.0/umd/react.production.min.js"></script>
<script crossorigin src="https://unpkg.com/react-dom@18.2.0/umd/react-dom.production.min.js"></script>
<script src="https://unpkg.com/prop-types/prop-types.min.js"></script>
<script src="https://unpkg.com/recharts@2.12.7/umd/Recharts.js"></script>
<script src="https://unpkg.com/@babel/standalone/babel.min.js"></script>
<link href="https://fonts.googleapis.com/css2?family=IBM+Plex+Mono:wght@400;500;600;700&family=IBM+Plex+Sans:wght@300;400;500;600;700&display=swap" rel="stylesheet">
<style>
  body { font-family:'IBM Plex Sans',system-ui,sans-serif; background:#f0f4f8; }
  .mono { font-family:'IBM Plex Mono',monospace; }
  input[type=number]::-webkit-inner-spin-button { -webkit-appearance:none; }
  ::-webkit-scrollbar { width:6px; height:6px; }
  ::-webkit-scrollbar-track { background:#e8edf2; border-radius:3px; }
  ::-webkit-scrollbar-thumb { background:#94a3b8; border-radius:3px; }
  optgroup { font-weight:700; color:#334155; background:#f1f5f9; }
  option   { color:#1e293b; background:#fff; }
  .seg-row:nth-child(even) { background:#f8fafc; }
  @keyframes slideUp { from{opacity:0;transform:translateY(6px);}to{opacity:1;transform:translateY(0);} }
  .slide-up { animation:slideUp .3s ease-out forwards; }
  /* hazard tags */
  .tag-tox  {background:#fef2f2;color:#991b1b;border:1px solid #fca5a5;}
  .tag-flam {background:#fef9c3;color:#854d0e;border:1px solid #fde047;}
  .tag-corr {background:#fff7ed;color:#9a3412;border:1px solid #fb923c;}
  .tag-ox   {background:#fdf4ff;color:#7e22ce;border:1px solid #d8b4fe;}
  .tag-safe {background:#f0fdf4;color:#166534;border:1px solid #86efac;}
  .tag-env  {background:#ecfeff;color:#155e75;border:1px solid #67e8f9;}
</style>
</head>
<body>
<div id="root"></div>
<script type="text/babel">
const { useState, useMemo, useCallback, useEffect } = React;
const { BarChart, Bar, XAxis, YAxis, CartesianGrid, Tooltip: RechartsTip, Legend, ResponsiveContainer, ReferenceLine } = window.Recharts || {};

// ─── i18n Dictionary ──────────────────────────────────────────────────────────
const i18nData = {
  zh: {
    appTitle: "CDS 化學供應系統",
    appDesc: "Darcy-Weisbach · CRANE TP-410 · NPSH · SEMI F47",
    safetyMarginOn: "安全餘裕開啟 (85%)",
    safetyMarginOff: "安全餘裕關閉",
    sec1Title: "化學品 & 流量設定",
    chemType: "化學品種類",
    sg: "比重 S.G.",
    visc: "黏度 μ",
    vaporP: "蒸氣壓",
    density: "密度 ρ",
    minVel: "最低流速",
    maxVel: "最高流速",
    pipeMat: "管路材質",
    matWarning: "⚠ 建議材質：{0}。請確認所選材質相容性。",
    designFlow: "設計流量",
    opTemp: "操作溫度",
    pumpMaxP: "泵浦壓力上限",
    sec2Title: "管路配置",
    supplyLen: "供應管路總長",
    elevation: "爬升高度",
    reqP: "末端需求壓力",
    fittingsQty: "管件數量 (CRANE TP-410)",
    compLoss: "元件壓損",
    filterQty: "過濾器數量",
    filterDP: "過濾器壓損(bar)",
    valveQty: "調壓閥/計量閥 數量",
    valveDP: "閥門壓降(bar)",
    sec3Title: "NPSH 吸入段設定",
    npshDesc: "用於計算泵浦可用汽蝕餘量（NPSHa），高黏度/高溫/高蒸氣壓化學品必填。",
    suctionLen: "貯槽至泵浦吸入管長",
    suctionElev: "液面高出泵浦吸入口",
    tankPress: "貯槽表壓 (0=常壓)",
    npshSafe: "✓ 安全",
    npshWarn: "⚠ 偏低",
    npshDanger: "✗ 危險，需改善",
    sec4Title: "計算結果",
    pass: "PASS",
    fail: "FAIL",
    failCount: "項異常",
    recSizeTitle: "建議管徑 Recommended",
    optimal: "OPTIMAL",
    flowRegime: "流況",
    reNumber: "Re 數",
    frictionF: "摩擦係數 f",
    inletVel: "入口流速",
    pipeVel: "管內流速",
    recRange: "建議範圍:",
    tdh: "總揚程 TDH",
    pumpOk: "Pump OK",
    pumpOver: "泵壓超限",
    pumpPOut: "泵浦出口壓力 =",
    upperLimit: "/ 上限",
    dpBreakdown: "壓損明細 (bar)",
    dpFric: "管路摩擦",
    dpFit: "管件損耗",
    dpElev: "靜壓頭",
    dpFilter: "過濾器/閥",
    dpReq: "末端需求壓",
    dpTotal: "泵浦壓力",
    auditLog: "Engineering Audit Log",
    auditPass: "所有設計標準通過，無工程風險。",
    chartTitle: "壓損分佈分析 (bar) — 各管徑對比",
    allSizes: "全管徑對照表",
    tblHeaders: ["DN", "ID(mm)", "v(m/s)", "Re", "TDH(m)", "泵壓(bar)", "NPSHa(m)", "流況", "狀態"],
    statusOpt: "✓ 最佳",
    matSafetyTitle: "材質相容性 & 安全規範",
    recMatTitle: "推薦管路材質",
    incompatTitle: "不相容物質",
    specialReq: "設計特殊要求",
    heatTraceRec: "🔥 伴熱建議",
    help: {
      title: "CDS 工程計算說明書 v3.0",
      close: "關閉",
      s1: "01", s1_t: "壓損計算模型", s1_d: "採用 Darcy-Weisbach 方程式（不可壓縮液體標準模型）：",
      s2: "02", s2_t: "管件 K 值 (v3.0 修正)", s2_d: "v2.2 所有管件使用 K=0.9（LR 彎頭），v3.0 改為 CRANE TP-410 各類型個別 K 值。", s2_w: "⚠️ CDS 最常用的隔膜閥全開 K=2.0，若系統有 8 支隔膜閥，相當於增加 16 倍速度水頭壓損！",
      s3: "03", s3_t: "NPSH 計算原理", s3_l1: "P_tank：貯槽表壓（開放式=0，密閉加壓槽可為正值）", s3_l2: "H_suction：液面高於泵浦吸入口高度（正=泵浦在槽下方）", s3_l3: "Hf_suction：吸入管路摩擦損失", s3_l4: "P_vapor：操作溫度下的飽和蒸氣壓", s3_l5: "安全標準：NPSHa ≥ NPSHr + 0.5 m",
      s4: "04", s4_t: "流速設計標準",
      s4_types: [
        ["一般液體（酸鹼）","0.4 – 2.0 m/s","低速防沉積；高速防侵蝕/靜電"],
        ["CMP Slurry","≥ 1.0 m/s","防顆粒沉降，需全迴圈設計"],
        ["有機溶劑（金屬管）","0.3 – 2.5 m/s","防靜電接地必備"],
        ["高黏度酸（H₃PO₄）","0.5 – 1.0 m/s","黏度高，泵浦功率顯著增加"],
        ["H₂SO₄ 96%","0.4 – 1.0 m/s","高黏度，低速避免流動死角"]
      ]
    },
    warnings: {
      lowVel: (v, min) => `流速 ${v} m/s 低於最低設計值 ${min} m/s —— 可能造成沉積/結晶/層流死區`,
      highVel: (v) => `流速 ${v} m/s 超過管材/化學品限值，有侵蝕或靜電危險`,
      npshDanger: (n) => `NPSHa = ${n} m 過低（< 0.5 m），高氣蝕風險！需提高貯槽位置或增大吸入管徑`,
      npshWarn: (n) => `NPSHa = ${n} m 偏低（建議 > 1.5 m），請向泵浦廠商確認 NPSHr`,
      pumpOverP: (p, max) => `泵浦壓力 ${p} bar 超過設定上限 ${max} bar`,
      highVisc: (v) => `高黏度流體 ${v} cP —— 必須核算 NPSHa，確認吸入管路足夠大；建議諮詢泵浦廠商`,
      heatTrace: "此化學品建議管路伴熱（Heat Tracing）：低溫黏度急增或有結晶風險，目標維持操作溫度 ≥ 25°C",
      laminar: (re, len) => `層流流況 (Re=${re}) 且管路 >${len}m，有脈動及反應延遲風險`,
      fittingDrop: (fit) => `管件壓損 (${fit} bar) 佔比高，建議減少隔膜閥數量或改用 LR 彎頭`,
      cmpLoop: "CMP Slurry：系統必須設計全迴圈（Full Recirculation Loop），停泵時自動切換迴圈防沉降"
    }
  },
  en: {
    appTitle: "CDS Chemical Delivery System",
    appDesc: "Darcy-Weisbach · CRANE TP-410 · NPSH · SEMI F47",
    safetyMarginOn: "Safety Margin ON (85%)",
    safetyMarginOff: "Safety Margin OFF",
    sec1Title: "Chemical & Flow Settings",
    chemType: "Chemical Type",
    sg: "Specific Grav.",
    visc: "Viscosity μ",
    vaporP: "Vapor Press.",
    density: "Density ρ",
    minVel: "Min Velocity",
    maxVel: "Max Velocity",
    pipeMat: "Pipe Material",
    matWarning: "⚠ Recommended: {0}. Ensure compatibility.",
    designFlow: "Design Flow Rate",
    opTemp: "Operating Temp",
    pumpMaxP: "Pump Max Pressure",
    sec2Title: "Pipe Routing",
    supplyLen: "Total Pipe Length",
    elevation: "Elevation Gain",
    reqP: "Required End Pressure",
    fittingsQty: "Fittings Qty (CRANE)",
    compLoss: "Component Losses",
    filterQty: "Filter Qty",
    filterDP: "Filter ΔP (bar)",
    valveQty: "Regulator/Valve Qty",
    valveDP: "Valve ΔP (bar)",
    sec3Title: "NPSH Suction Settings",
    npshDesc: "Calculates Net Positive Suction Head available (NPSHa). Critical for high-visc/temp chemicals.",
    suctionLen: "Tank to Pump Length",
    suctionElev: "Liquid Level relative to Pump",
    tankPress: "Tank Gauge P. (0=Atm)",
    npshSafe: "✓ Safe",
    npshWarn: "⚠ Marginal",
    npshDanger: "✗ Danger",
    sec4Title: "Calculation Results",
    pass: "PASS",
    fail: "FAIL",
    failCount: "Issues",
    recSizeTitle: "Recommended Size",
    optimal: "OPTIMAL",
    flowRegime: "Regime",
    reNumber: "Re Number",
    frictionF: "Friction f",
    inletVel: "Inlet Vel.",
    pipeVel: "Pipe Velocity",
    recRange: "Rec. Range:",
    tdh: "Total Dynamic Head",
    pumpOk: "Pump OK",
    pumpOver: "Over Limit",
    pumpPOut: "Pump Discharge P. =",
    upperLimit: "/ Limit",
    dpBreakdown: "ΔP Breakdown (bar)",
    dpFric: "Pipe Friction",
    dpFit: "Fittings Loss",
    dpElev: "Static Head",
    dpFilter: "Filters/Valves",
    dpReq: "End Pressure",
    dpTotal: "Pump Pressure",
    auditLog: "Engineering Audit Log",
    auditPass: "All design standards passed. No engineering risks detected.",
    chartTitle: "Pressure Drop Distribution (bar) — All Sizes",
    allSizes: "All Sizes Summary",
    tblHeaders: ["DN", "ID(mm)", "v(m/s)", "Re", "TDH(m)", "Pump(bar)", "NPSHa(m)", "Regime", "Status"],
    statusOpt: "✓ OPTIMAL",
    matSafetyTitle: "Material Compatibility & Safety",
    recMatTitle: "Recommended Materials",
    incompatTitle: "Incompatible With",
    specialReq: "Special Design Reqs",
    heatTraceRec: "🔥 Heat Trace Rec.",
    help: {
      title: "CDS Engineering Manual v3.0",
      close: "Close",
      s1: "01", s1_t: "Pressure Drop Model", s1_d: "Darcy-Weisbach equation for incompressible fluids:",
      s2: "02", s2_t: "Fitting K-Values", s2_d: "Updated to use individual CRANE TP-410 K-values.", s2_w: "⚠️ Diaphragm valves (K=2.0) are very restrictive. 8 valves = 16x velocity head loss!",
      s3: "03", s3_t: "NPSH Principle", s3_l1: "P_tank: Tank gauge pressure", s3_l2: "H_suction: Liquid level relative to pump inlet", s3_l3: "Hf_suction: Suction pipe friction", s3_l4: "P_vapor: Vapor pressure at operating temp", s3_l5: "Standard: NPSHa ≥ NPSHr + 0.5 m",
      s4: "04", s4_t: "Velocity Standards",
      s4_types: [
        ["Acids/Bases","0.4 – 2.0 m/s","Low speed prevents settling; High prevents erosion/static"],
        ["CMP Slurry","≥ 1.0 m/s","Prevents particle settling. Full loop required."],
        ["Solvents (Metal)","0.3 – 2.5 m/s","Static grounding required."],
        ["High Visc. Acid","0.5 – 1.0 m/s","High viscosity significantly increases pump power."],
        ["H₂SO₄ 96%","0.4 – 1.0 m/s","High viscosity, low speed prevents dead zones."]
      ]
    },
    warnings: {
      lowVel: (v, min) => `Velocity ${v} m/s < min ${min} m/s — Risk of settling/crystallization/dead zones.`,
      highVel: (v) => `Velocity ${v} m/s > limit — Erosion or static electricity risk.`,
      npshDanger: (n) => `NPSHa = ${n} m is critically low (< 0.5m). Cavitation risk! Raise tank or increase suction pipe ID.`,
      npshWarn: (n) => `NPSHa = ${n} m is marginal. Verify NPSHr with pump vendor.`,
      pumpOverP: (p, max) => `Pump pressure ${p} bar exceeds limit of ${max} bar.`,
      highVisc: (v) => `High viscosity (${v} cP) — Verify NPSHa and suction piping size carefully.`,
      heatTrace: "Heat Tracing recommended: Viscosity spikes at low temp or crystallization risk. Maintain ≥ 25°C.",
      laminar: (re, len) => `Laminar flow (Re=${re}) in >${len}m pipe — Risk of pulsation and response delay.`,
      fittingDrop: (fit) => `Fitting losses (${fit} bar) are high. Reduce diaphragm valves or use LR elbows.`,
      cmpLoop: "CMP Slurry: Full Recirculation Loop design is mandatory to prevent settling when tools are idle."
    }
  }
};

// ─── Physics Constants ────────────────────────────────────────────────────────
const G  = 9.81;      // m/s²
const P_ATM = 101325; // Pa

// ─── Material Database (i18n Supported) ───────────────────────────────────────
const MATERIAL_DB = {
  PFA:      { name:"PFA (Schedule 40)",      eps:1.5e-6, type:"Plastic", maxV:2.0, maxT:200,
               note:{zh:"半導體廠最廣泛使用的耐腐蝕管材，耐幾乎所有酸鹼，但不耐熔融鹼金屬與氟元素。",en:"Most widely used in fabs. Resists almost all acids/bases except molten alkali metals and fluorine."} },
  FEP:      { name:"FEP",                    eps:1.5e-6, type:"Plastic", maxV:2.0, maxT:150,
               note:{zh:"FEP 透明，適合目視確認流體狀態，耐化性與 PFA 相近但最高使用溫度較低。",en:"Transparent for visual confirmation. Similar resistance to PFA but lower max temp."} },
  PVDF:     { name:"PVDF",                   eps:1.5e-6, type:"Plastic", maxV:2.0, maxT:140,
               note:{zh:"機械強度較 PFA 高，耐大部分酸鹼，但不耐發煙硫酸、某些含氯溶劑與強鹼。",en:"Higher mechanical strength. Resists most acids/bases, but not fuming H2SO4, some solvents, or strong bases."} },
  CPVC:     { name:"CPVC",                   eps:1.5e-6, type:"Plastic", maxV:2.0, maxT:93,
               note:{zh:"成本低，耐強酸強鹼，不耐有機溶劑（IPA、PGMEA 等）。適合 SC-1/SC-2 迴路。",en:"Low cost, resists strong acids/bases, incompatible with solvents. Good for SC-1/SC-2 loops."} },
  PP:       { name:"PP (Polypropylene)",      eps:1.5e-6, type:"Plastic", maxV:2.0, maxT:80,
               note:{zh:"耐大部分酸鹼與部分溶劑，成本低，但強度較低，需加厚管壁。不耐強氧化酸。",en:"Low cost, resists most acids/bases. Lower strength, requires thicker walls. Avoid strong oxidizing acids."} },
  HDPE:     { name:"HDPE",                   eps:1.5e-6, type:"Plastic", maxV:2.0, maxT:60,
               note:{zh:"耐 HF、HCl、H₂SO₄（非發煙），成本低。常用於廢液管路、稀酸系統。",en:"Resists HF, HCl, dilute H2SO4. Common in waste lines or dilute acid systems."} },
  SUS316L_EP:{ name:"SUS316L EP",            eps:0.5e-6, type:"Metal",  maxV:2.5, maxT:450,
               note:{zh:"半導體製程有機溶劑首選（IPA/PGMEA/NMP）。電解拋光後 Ra≤0.25μm 防止殘留。",en:"Preferred for organic solvents. Electropolished (Ra≤0.25μm) to prevent residue."} },
  SS304:    { name:"SS304",                  eps:1.0e-6, type:"Metal",  maxV:2.5, maxT:400,
               note:{zh:"一般工業用途。不耐 HCl、HF、H₂SO₄（中濃度以上），不建議用於半導體藥液。",en:"General industrial. Corrodes in HCl, HF, H2SO4. Not recommended for fab chemicals."} },
};

// ─── Fitting K-Value Database ────────────────────────────────────────────────
const FITTING_DB = {
  elbow90lr:   { label:{zh:"90° LR 彎頭 (Long Radius)",en:"90° LR Elbow"},  K:0.45, note:{zh:"R/D≥1.5，應優先採用",en:"Preferred for CDS"} },
  elbow90sr:   { label:{zh:"90° SR 彎頭 (Short Radius)",en:"90° SR Elbow"},  K:0.90, note:{zh:"壓降約為 LR 兩倍",en:"2x pressure drop of LR"} },
  elbow45:     { label:{zh:"45° 彎頭",en:"45° Elbow"},                     K:0.40 },
  teeRun:      { label:{zh:"三通直通 (Tee Run)",en:"Tee Run/Through"},   K:0.40 },
  teeBranch:   { label:{zh:"三通分流 (Tee Branch)",en:"Tee Branch"},         K:1.00 },
  diaphragm:   { label:{zh:"隔膜閥 (Diaphragm) 全開",en:"Diaphragm Valve (Open)"},K:2.00, note:{zh:"CDS 最常用閥型，壓損高",en:"High pressure drop"} },
  ballValve:   { label:{zh:"球閥 (Ball Valve) 全開",en:"Ball Valve (Open)"},        K:0.05 },
  gateValve:   { label:{zh:"閘閥 (Gate Valve) 全開",en:"Gate Valve (Open)"},        K:0.15 },
  checkSwing:  { label:{zh:"旋啟止回閥 (Swing Check)",en:"Swing Check Valve"},   K:2.50, note:{zh:"逆流防止，壓損較大",en:"High pressure drop"} },
  checkWafer:  { label:{zh:"蝶形止回閥 (Wafer Check)",en:"Wafer Check Valve"},     K:1.00 },
  yStrainer:   { label:{zh:"Y型過濾器 (Y-Strainer) 清潔",en:"Y-Strainer (Clean)"},  K:3.00, note:{zh:"阻塞後壓降大幅上升",en:"ΔP rises sharply when dirty"} },
  reducer:     { label:{zh:"漸縮管 (Reducer)",en:"Reducer"},              K:0.30 },
};

// ─── Chemical Database (i18n Supported) ──────────────────────────────────────
const CHEM_DB = {
  IPA: {
    groupId:"solvents", groupName:{zh:"有機溶劑 (Solvents)",en:"Solvents"}, name:{zh:"IPA 異丙醇 (≥99%)",en:"IPA Isopropyl Alcohol"},
    sg:0.785, visc:2.00, vaporP:5.9, minV:0.3, maxVelocity:2.5, hazClass:["flam"], defaultMat:"SUS316L_EP",
    risk:{zh:"高度易燃 (NFPA Class IB) / 皮膚及眼睛刺激",en:"Highly flammable (NFPA IB) / Skin & Eye irritant"},
    mat:{zh:"SUS316L EP（接地）。PFA/PVDF 可接受。禁用銅/黃銅。",en:"SUS316L EP (grounded). PFA/PVDF acceptable. No copper/brass."},
    incompat:{zh:"強氧化劑、鐵鹽、強酸、鋁（長時間接觸）",en:"Strong oxidizers, iron salts, strong acids, Aluminum."},
    special:{zh:"防靜電接地、防火防爆區域安裝、ATEX/Ex 認證設備",en:"Static grounding, ATEX/Ex certified equipment required."},
    heatTrace:false, note:{zh:"Flash Point 12°C，配管需考慮防爆等級 IIA T3。",en:"Flash Point 12°C, Class IIA T3 explosion-proof piping required."}
  },
  PGMEA: {
    groupId:"solvents", groupName:{zh:"有機溶劑 (Solvents)",en:"Solvents"}, name:{zh:"PGMEA 丙二醇甲醚乙酯",en:"PGMEA"},
    sg:0.967, visc:1.19, vaporP:0.5, minV:0.3, maxVelocity:2.5, hazClass:["flam"], defaultMat:"SUS316L_EP",
    risk:{zh:"易燃 / 嚴重眼刺激 / 皮膚刺激",en:"Flammable / Eye & Skin irritant"},
    mat:{zh:"SUS316L EP。PFA 可接受。禁塑膠容器（靜電）。",en:"SUS316L EP. PFA acceptable. Avoid plastic (static)."},
    incompat:{zh:"強氧化劑",en:"Strong oxidizers"}, special:{zh:"防靜電接地、禁止純塑膠管路",en:"Static grounding, avoid purely plastic piping."},
    heatTrace:false, note:{zh:"光阻製程最常用稀釋劑，管路需完全乾燥。",en:"Common photoresist thinner. Piping must be completely dry."}
  },
  NMP: {
    groupId:"solvents", groupName:{zh:"有機溶劑 (Solvents)",en:"Solvents"}, name:{zh:"NMP N-甲基吡咯烷酮",en:"NMP (N-Methyl-2-pyrrolidone)"},
    sg:1.028, visc:1.65, vaporP:0.05, minV:0.3, maxVelocity:2.5, hazClass:["tox"], defaultMat:"SUS316L_EP",
    risk:{zh:"【生殖毒性 CMR H360D】/ 皮膚吸收",en:"【Reproductive Toxicity CMR】/ Skin absorption"},
    mat:{zh:"SUS316L EP。PFA 可接受。",en:"SUS316L EP. PFA acceptable."},
    incompat:{zh:"強氧化劑、強酸",en:"Strong oxidizers, strong acids"}, special:{zh:"密閉系統、PPE P3、懷孕者禁止接觸",en:"Closed system, pregnant workers restricted."},
    heatTrace:false, note:{zh:"SVHC 物質，需符合 REACH 申報。",en:"SVHC substance, REACH compliance required."}
  },
  H2SO4_96: {
    groupId:"acids", groupName:{zh:"酸類 (Acids)",en:"Acids"}, name:{zh:"硫酸 H₂SO₄ 96% (發煙)",en:"Sulfuric Acid H₂SO₄ 96%"},
    sg:1.839, visc:25.0, vaporP:0.001, minV:0.4, maxVelocity:1.0, hazClass:["corr","tox"], defaultMat:"PFA",
    risk:{zh:"【劇腐蝕 FATAL】遇水強烈放熱 / 嚴重灼傷",en:"【FATAL CORROSIVE】Violent exothermic reaction with water."},
    mat:{zh:"PFA（首選）。禁止：SUS、鋁、鑄鐵。",en:"PFA (preferred). No SUS, Al, Cast Iron."},
    incompat:{zh:"水（強放熱）、有機物、強鹼、金屬",en:"Water (exothermic), organics, bases, metals."},
    special:{zh:"【高黏度】核算 NPSH。管路需伴熱。嚴禁加水入酸。",en:"【High Viscosity】Check NPSH. Heat tracing required. Never add water to acid."},
    heatTrace:true, note:{zh:"混酸作業需二次防護槽。",en:"Double containment drip tray required for mixed acid prep."}
  },
  HNO3_70: {
    groupId:"acids", groupName:{zh:"酸類 (Acids)",en:"Acids"}, name:{zh:"硝酸 HNO₃ 70%",en:"Nitric Acid HNO₃ 70%"},
    sg:1.410, visc:2.00, vaporP:8.0, minV:0.4, maxVelocity:1.5, hazClass:["corr","ox","tox"], defaultMat:"PFA",
    risk:{zh:"【強氧化劑 OXIDIZER】吸入致命 / 與有機物接觸可爆",en:"【OXIDIZER】Fatal if inhaled / Explosive with organics."},
    mat:{zh:"PFA（首選）。禁止：SUS（高濃度）、Cu。",en:"PFA (preferred). No SUS, Cu."},
    incompat:{zh:"有機物、還原劑、強鹼",en:"Organics, reducing agents, bases."},
    special:{zh:"排氣需 HNO₃ 洗滌塔。管路需設 Vent。",en:"Requires HNO3 exhaust scrubber. Vent line required."},
    heatTrace:false
  },
  HCL_37: {
    groupId:"acids", groupName:{zh:"酸類 (Acids)",en:"Acids"}, name:{zh:"鹽酸 HCl 36.5%",en:"Hydrochloric Acid HCl 37%"},
    sg:1.180, visc:1.90, vaporP:16.0, minV:0.4, maxVelocity:1.5, hazClass:["corr","tox"], defaultMat:"PFA",
    risk:{zh:"發煙 / 吸入有毒 / 腐蝕金屬生成 H₂ 氣",en:"Fuming / Toxic vapor / Generates H2 with metals."},
    mat:{zh:"PFA。PVDF（低濃度）。禁止：所有金屬。",en:"PFA. PVDF (dilute). No metals (generates H2)."},
    incompat:{zh:"所有金屬、鹼、氧化劑",en:"All metals, bases, oxidizers."},
    special:{zh:"排氣系統必須負壓設計。禁止露天管路。",en:"Negative pressure exhaust required. No open-air piping."},
    heatTrace:false
  },
  HF_49: {
    groupId:"acids", groupName:{zh:"酸類 (Acids)",en:"Acids"}, name:{zh:"氫氟酸 HF 49%",en:"Hydrofluoric Acid HF 49%"},
    sg:1.185, visc:1.00, vaporP:28.0, minV:0.4, maxVelocity:1.5, hazClass:["tox","corr"], defaultMat:"PFA",
    risk:{zh:"【FATAL 劇毒】蝕骨 / 皮膚無痛滲透",en:"【FATAL TOXIC】Bone decalcification / Painless skin penetration."},
    mat:{zh:"PFA（唯一選擇）。禁止：玻璃、陶瓷、矽。",en:"PFA (Only). No Glass, Quartz, Ceramics, Silicon."},
    incompat:{zh:"玻璃/陶瓷/矽（溶解）、強鹼",en:"Glass/Ceramics/Si (dissolves), strong bases."},
    special:{zh:"現場必備 Calcium Gluconate / 雙人作業。禁止使用玻璃視窗！",en:"Calcium Gluconate required onsite. Buddy system. NO glass sight glasses!"},
    heatTrace:false, note:{zh:"劇毒申報物質。",en:"Highly regulated toxic substance."}
  },
  H3PO4_86: {
    groupId:"acids", groupName:{zh:"酸類 (Acids)",en:"Acids"}, name:{zh:"磷酸 H₃PO₄ 86%",en:"Phosphoric Acid H₃PO₄ 86%"},
    sg:1.710, visc:45.0, vaporP:0.001, minV:0.5, maxVelocity:1.0, hazClass:["corr"], defaultMat:"PFA",
    risk:{zh:"【極高黏度 45cP】腐蝕 / 皮膚灼傷",en:"【EXTREME VISCOSITY 45cP】Corrosive / Skin burns."},
    mat:{zh:"PFA。HDPE。不建議 SUS。",en:"PFA. HDPE. SUS not recommended."},
    incompat:{zh:"強鹼、大部分金屬",en:"Strong bases, most metals."},
    special:{zh:"極高黏度需核算 NPSH，強烈建議伴熱（維持 55°C）。彎頭改 LR。",en:"High viscosity requires NPSH check. Heat tracing highly recommended (maintain 55°C). Use LR elbows."},
    heatTrace:true, note:{zh:"低溫時可能結晶析出（<18°C）。",en:"May crystallize at low temps (<18°C)."}
  },
  TMAH_25: {
    groupId:"bases", groupName:{zh:"鹼類 (Bases)",en:"Bases"}, name:{zh:"TMAH 25% 氫氧化四甲銨",en:"TMAH 25% (Tetramethylammonium hydroxide)"},
    sg:1.014, visc:3.13, vaporP:0.05, minV:0.3, maxVelocity:2.0, hazClass:["tox","corr"], defaultMat:"PFA",
    risk:{zh:"【皮膚吸收劇毒 FATAL】神經毒素 / 嚴重灼傷",en:"【FATAL TOXIC】Neurotoxin via skin absorption / Severe burns."},
    mat:{zh:"PFA。HDPE/PVDF。禁止：Al、Cu、SUS。",en:"PFA. HDPE/PVDF. No Al, Cu, SUS."},
    incompat:{zh:"強酸、鋁/銅/鋼、強氧化劑",en:"Strong acids, Al/Cu/Steel, strong oxidizers."},
    special:{zh:"管路需雙層套管（Double Containment）。緊急淋浴 10 秒內可達。",en:"Double containment piping required. Safety shower within 10 seconds."},
    heatTrace:false, note:{zh:"急性毒性申報。",en:"Acute toxicity regulated."}
  },
  NH4OH_29: {
    groupId:"bases", groupName:{zh:"鹼類 (Bases)",en:"Bases"}, name:{zh:"氨水 NH₄OH 29%",en:"Ammonium Hydroxide NH₄OH 29%"},
    sg:0.900, visc:1.00, vaporP:15.0, minV:0.3, maxVelocity:2.0, hazClass:["corr","tox","env"], defaultMat:"PFA",
    risk:{zh:"刺鼻 / 灼傷 / 水生生態毒性",en:"Pungent / Burns / Aquatic toxicity."},
    mat:{zh:"PFA。HDPE。禁止：Cu、Ag、Zn 及其合金。",en:"PFA. HDPE. No Cu, Ag, Zn or their alloys."},
    incompat:{zh:"銅/銀/鋅、鹵化物、強酸",en:"Cu/Ag/Zn alloys, halides, strong acids."},
    special:{zh:"高揮發，排氣洗滌必備。貯槽區需 NH₃ 氣體偵測器。",en:"High volatility, exhaust scrubber required. NH3 detectors required."},
    heatTrace:false
  },
  CMP_SiO2: {
    groupId:"cmp", groupName:{zh:"CMP / 特殊 (Specialty)",en:"CMP / Specialty"}, name:{zh:"CMP Slurry SiO₂ 基",en:"CMP Slurry (SiO₂ based)"},
    sg:1.08, visc:2.50, vaporP:3.2, minV:1.0, maxVelocity:2.5, hazClass:["env"], defaultMat:"PFA",
    risk:{zh:"顆粒沉降風險 / 環境危害",en:"Particle settling risk / Env hazard."},
    mat:{zh:"PFA。PVDF。避免死角與低流速段。",en:"PFA. PVDF. Avoid dead legs and low velocity sections."},
    incompat:{zh:"強酸、HF",en:"Strong acids, HF (dissolves SiO2)."},
    special:{zh:"【最低流速 ≥1.0 m/s】全迴圈設計（Full Loop），避免靜止死角。彎頭建議 LR。",en:"【Min Velocity ≥1.0 m/s】Full Loop recirculation mandatory to prevent settling. Use LR elbows."},
    heatTrace:false, note:{zh:"停泵即啟動自動循環。",en:"Automatic recirculation upon idle tool."}
  },
  DIW: {
    groupId:"cmp", groupName:{zh:"CMP / 特殊 (Specialty)",en:"CMP / Specialty"}, name:{zh:"純水 DIW (測試用)",en:"DI Water (Test use)"},
    sg:1.00, visc:1.00, vaporP:3.2, minV:0.2, maxVelocity:3.0, hazClass:[], defaultMat:"SUS316L_EP",
    risk:{zh:"無",en:"None"}, mat:{zh:"SUS316L EP。PVC。",en:"SUS316L EP. PVC."}, incompat:{zh:"無",en:"None"},
    special:{zh:"UPW 系統需連續循環防止細菌滋生。",en:"UPW systems need continuous circulation to prevent biofouling."}, heatTrace:false
  },
};

// Flow Unit Conversion
const Q_UNITS = {
  LPM:   { label:"L/min (LPM)", toLPM:v=>v,            fromLPM:v=>v },
  mLmin: { label:"mL/min",      toLPM:v=>v/1000,       fromLPM:v=>v*1000 },
  m3h:   { label:"m³/h",        toLPM:v=>v*1000/60,    fromLPM:v=>v*60/1000 },
  GPM:   { label:"GPM (US)",     toLPM:v=>v*3.78541,   fromLPM:v=>v/3.78541 },
};

const PIPE_SIZES = [
  { label:"15A (½\")",  id_mm:15.80 }, { label:"20A (¾\")",  id_mm:20.93 },
  { label:"25A (1\")",  id_mm:26.64 }, { label:"40A (1½\")", id_mm:40.89 },
  { label:"50A (2\")",  id_mm:52.50 }, { label:"65A (2½\")", id_mm:62.71 },
  { label:"80A (3\")",  id_mm:77.93 }, { label:"100A (4\")", id_mm:102.26 },
];

function waterVaporKpa(tC) {
  const pts = [[0,0.61],[10,1.23],[20,2.34],[25,3.17],[30,4.24],[40,7.38],[50,12.35],[60,19.94],[70,31.19],[80,47.39]];
  if(tC<=pts[0][0]) return pts[0][1];
  if(tC>=pts[pts.length-1][0]) return pts[pts.length-1][1];
  for(let i=0;i<pts.length-1;i++){
    if(tC>=pts[i][0] && tC<pts[i+1][0]){
      const f=(tC-pts[i][0])/(pts[i+1][0]-pts[i][0]);
      return pts[i][1]+f*(pts[i+1][1]-pts[i][1]);
    }
  }
  return 3.17;
}

// ─── Core Calculation ─────────────────────────────────────────────────────────
function calcCDS({ chemKey, matKey, flowLPM, pipeLen, elevation, fittings,
                   filterQty, filterDP, valveQty, valveDP,
                   reqPressureBar, pumpMaxPBar, tempC,
                   suctionLen, suctionElev, tankPressBar, safetyMargin }) {
  const chem = CHEM_DB[chemKey];
  const mat  = MATERIAL_DB[matKey];
  const rho  = chem.sg * 1000;
  const mu   = (chem.visc / 1000);
  const Q_m3s= flowLPM / 60000;
  const margin = safetyMargin ? 0.85 : 1.0;
  const maxV   = Math.min(mat.maxV, chem.maxVelocity) * margin;

  const totalK = Object.entries(fittings).reduce((sum,[k,cnt]) => {
    return sum + (FITTING_DB[k]?.K || 0) * cnt;
  }, 0);

  const results = PIPE_SIZES.map(pipe => {
    const D   = pipe.id_mm / 1000;
    const A   = Math.PI * D * D / 4;
    const v   = Q_m3s / A;
    const Re  = (rho * v * D) / mu;

    let f, regimeKey;
    if (Re < 2000) {
      f = 64 / Math.max(Re, 1); regimeKey = "Laminar";
    } else if (Re < 4000) {
      f = 64 / Re; regimeKey = "Transition";
    } else {
      f = 0.25 / Math.pow(Math.log10(mat.eps/(3.7*D) + 5.74/Math.pow(Re,0.9)), 2);
      regimeKey = "Turbulent";
    }

    const v2_2g = (v * v) / (2 * G);
    const hFriction  = f * (pipeLen / D) * v2_2g;
    const hFitting   = totalK * v2_2g;
    const hElevation = elevation;
    const hFilter    = (filterQty * filterDP * 1e5) / (rho * G);
    const hValve     = (valveQty  * valveDP  * 1e5) / (rho * G);
    const hReqP      = (reqPressureBar * 1e5) / (rho * G);
    const TDH        = hFriction + hFitting + hElevation + hFilter + hValve + hReqP;
    const P_pump_bar = (rho * G * TDH) / 1e5;

    const dp_fric   = (rho * G * hFriction)  / 1e5;
    const dp_fit    = (rho * G * hFitting)    / 1e5;
    const dp_elev   = (rho * G * hElevation) / 1e5;
    const dp_filter = filterQty * filterDP;
    const dp_valve  = valveQty  * valveDP;
    const dp_reqP   = reqPressureBar;

    const v_suction   = Q_m3s / A;
    const Re_suct     = (rho * v_suction * D) / mu;
    let f_suct = Re_suct < 2000 ? 64/Math.max(Re_suct,1) : 0.25/Math.pow(Math.log10(mat.eps/(3.7*D)+5.74/Math.pow(Re_suct,0.9)),2);
    const Hf_suction  = f_suct * (suctionLen / D) * (v_suction*v_suction)/(2*G);
    const P_vapor_Pa  = (chem.vaporP || waterVaporKpa(tempC)) * 1000;
    const NPSHa       = ((P_ATM + tankPressBar*1e5) / (rho*G)) + suctionElev - Hf_suction - P_vapor_Pa/(rho*G);

    const minV = chem.minV;
    let vColor = "#10b981";
    if (v < minV || v > maxV) vColor = "#ef4444";
    else if (v < minV*1.2 || v > maxV*0.9) vColor = "#f59e0b";

    const pSafe = P_pump_bar <= pumpMaxPBar * margin;
    const vSafe = v >= minV && v <= maxV;

    let score = 100;
    const targetV = (minV + maxV) / 2;
    score -= Math.abs(v - targetV) * 25;
    if (P_pump_bar < pumpMaxPBar * margin) score += (pumpMaxPBar - P_pump_bar) * 8;
    if (v < minV)    score -= 300;
    if (v > maxV)    score -= 500;
    if (!pSafe)      score -= 1000;
    if (NPSHa < 0.5) score -= 200;

    return {
      ...pipe, D, A, v:+v.toFixed(3), Re:Math.round(Re), f:+f.toFixed(4),
      regimeKey, TDH:+TDH.toFixed(2), P_pump_bar:+P_pump_bar.toFixed(3),
      dp_fric:+dp_fric.toFixed(3), dp_fit:+dp_fit.toFixed(3),
      dp_elev:+dp_elev.toFixed(3), dp_filter:+dp_filter.toFixed(3),
      dp_valve:+dp_valve.toFixed(3), dp_reqP:+dp_reqP.toFixed(3),
      NPSHa:+NPSHa.toFixed(2), vColor, pSafe, vSafe, score,
      isRecommended:false,
    };
  });

  results.sort((a,b)=>b.score-a.score);
  const optimal = results[0];
  if(optimal) optimal.isRecommended = true;
  results.sort((a,b)=>a.id_mm-b.id_mm);

  return { results, optimal: results.find(r=>r.isRecommended) || results[0] };
}

// Icons
const Ic = ({ d, size=16, className="" }) => (
  <svg width={size} height={size} viewBox="0 0 24 24" fill="none" stroke="currentColor" strokeWidth="2" strokeLinecap="round" strokeLinejoin="round" className={className}>
    {typeof d==='string' ? <path d={d}/> : d}
  </svg>
);
const ICONS = {
  beaker: <><path d="M4.5 3h15"/><path d="M6 3v16a2 2 0 0 0 2 2h8a2 2 0 0 0 2-2V3"/><path d="M6 14h12"/></>,
  warn:   <><path d="m21.73 18-8-14a2 2 0 0 0-3.48 0l-8 14A2 2 0 0 0 4 21h16a2 2 0 0 0 1.73-3Z"/><line x1="12" y1="9" x2="12" y2="13"/><line x1="12" y1="17" x2="12.01" y2="17"/></>,
  check:  <><path d="M22 11.08V12a10 10 0 1 1-5.93-9.14"/><polyline points="22 4 12 14.01 9 11.01"/></>,
  close:  <><line x1="18" y1="6" x2="6" y2="18"/><line x1="6" y1="6" x2="18" y2="18"/></>,
  help:   <><circle cx="12" cy="12" r="10"/><path d="M9.09 9a3 3 0 0 1 5.83 1c0 2-3 3-3 3"/><line x1="12" y1="17" x2="12.01" y2="17"/></>,
  info:   <><circle cx="12" cy="12" r="10"/><line x1="12" y1="16" x2="12" y2="12"/><line x1="12" y1="8" x2="12.01" y2="8"/></>,
  filter: <><polygon points="22 3 2 3 10 12.46 10 19 14 21 14 12.46 22 3"/></>,
  book:   <><path d="M2 3h6a4 4 0 0 1 4 4v14a3 3 0 0 0-3-3H2z"/><path d="M22 3h-6a4 4 0 0 0-4 4v14a3 3 0 0 1 3-3h7z"/></>,
  shield: <><path d="M12 22s8-4 8-10V5l-8-3-8 3v7c0 6 8 10 8 10z"/><path d="m9 12 2 2 4-4"/></>,
  globe:  <><circle cx="12" cy="12" r="10"/><line x1="2" y1="12" x2="22" y2="12"/><path d="M12 2a15.3 15.3 0 0 1 4 10 15.3 15.3 0 0 1-4 10 15.3 15.3 0 0 1-4-10 15.3 15.3 0 0 1 4-10z"/></>
};

const HazTag = ({ cls }) => {
  const map = {
    tox: ["TOXIC", "tag-tox"], flam: ["FLAM", "tag-flam"], corr: ["CORR", "tag-corr"],
    ox: ["OXIDIZER", "tag-ox"], env: ["ENV", "tag-env"], safe: ["SAFE", "tag-safe"]
  };
  const [label, css] = map[cls]||["?","tag-safe"];
  return <span className={`inline-block text-[9px] font-bold px-1.5 py-0.5 rounded mono ${css}`}>{label}</span>;
};

// Help Modal Component
const HelpModal = ({ onClose, lang }) => {
  const t = i18nData[lang].help;
  return (
    <div className="fixed inset-0 z-50 flex items-center justify-center bg-black/60 backdrop-blur-sm p-4">
      <div className="bg-white rounded-2xl shadow-2xl w-full max-w-2xl max-h-[90vh] flex flex-col">
        <div className="flex items-center justify-between p-5 bg-slate-900 text-white rounded-t-2xl">
          <div className="flex items-center gap-3"><Ic d={ICONS.book} size={18} className="text-blue-400"/>
            <span className="font-bold">{t.title}</span></div>
          <button onClick={onClose} className="p-1.5 hover:bg-white/10 rounded-lg"><Ic d={ICONS.close} size={17}/></button>
        </div>
        <div className="overflow-y-auto p-6 space-y-5 text-sm text-slate-700 leading-relaxed">
          <section>
            <h4 className="font-bold text-slate-900 border-b pb-2 mb-3 flex items-center gap-2">
              <span className="bg-blue-600 text-white text-xs rounded px-1.5 mono">{t.s1}</span>{t.s1_t}</h4>
            <p className="mb-2">{t.s1_d}</p>
            <div className="bg-slate-50 rounded-lg p-3 mono text-xs border">
              ΔP_friction = f × (L/D) × (ρv²/2)  [Pa]<br/>
              ΔP_fitting  = ΣK × (ρv²/2)          [Pa]<br/>
              TDH (Total Head) = Σ(losses) / (ρg)  [m]
            </div>
          </section>
          <section>
            <h4 className="font-bold text-slate-900 border-b pb-2 mb-3 flex items-center gap-2">
              <span className="bg-blue-600 text-white text-xs rounded px-1.5 mono">{t.s2}</span>{t.s2_t}</h4>
            <p className="mb-2 text-xs text-slate-500">{t.s2_d}</p>
            <div className="grid grid-cols-2 gap-2 text-xs">
              {Object.entries(FITTING_DB).map(([k,v])=>(
                <div key={k} className="flex justify-between py-1 border-b border-slate-100">
                  <span className="text-slate-600 truncate">{v.label[lang].split('(')[0]}</span>
                  <span className="mono font-bold ml-2">K={v.K}</span>
                </div>
              ))}
            </div>
            <p className="mt-2 text-xs text-amber-600 bg-amber-50 p-2 rounded border border-amber-200">{t.s2_w}</p>
          </section>
          <section>
            <h4 className="font-bold text-slate-900 border-b pb-2 mb-3 flex items-center gap-2">
              <span className="bg-blue-600 text-white text-xs rounded px-1.5 mono">{t.s3}</span>{t.s3_t}</h4>
            <div className="bg-slate-50 rounded-lg p-3 mono text-xs border mb-2">
              NPSHa = (P_atm + P_tank) / (ρg) + H_suction - Hf_suction - P_vapor / (ρg)
            </div>
            <ul className="text-xs text-slate-600 space-y-1 list-disc pl-4">
              <li>{t.s3_l1}</li><li>{t.s3_l2}</li><li>{t.s3_l3}</li><li>{t.s3_l4}</li><li>{t.s3_l5}</li>
            </ul>
          </section>
          <section>
            <h4 className="font-bold text-slate-900 border-b pb-2 mb-3 flex items-center gap-2">
              <span className="bg-blue-600 text-white text-xs rounded px-1.5 mono">{t.s4}</span>{t.s4_t}</h4>
            <div className="text-xs space-y-1.5">
              {t.s4_types.map(([type,range,note])=>(
                <div key={type} className="flex items-start gap-2 p-2 bg-slate-50 rounded border border-slate-100">
                  <span className="font-bold w-32 shrink-0 text-slate-700">{type}</span>
                  <span className="mono text-blue-700 w-28 shrink-0">{range}</span>
                  <span className="text-slate-500">{note}</span>
                </div>
              ))}
            </div>
          </section>
        </div>
        <div className="p-4 bg-slate-50 border-t rounded-b-2xl text-right">
          <button onClick={onClose} className="px-5 py-2 bg-slate-900 text-white text-sm font-bold rounded-lg hover:bg-slate-800">{t.close}</button>
        </div>
      </div>
    </div>
  );
};

// Main App
function App() {
  const [lang, setLang] = useState(() => {
    const params = new URLSearchParams(window.location.search);
    return params.get('lang') === 'en' ? 'en' : 'zh';
  });
  const t = i18nData[lang];

  const toggleLang = () => {
    const newLang = lang === 'zh' ? 'en' : 'zh';
    setLang(newLang);
    try {
      const url = new URL(window.location);
      url.searchParams.set('lang', newLang);
      window.history.pushState({}, '', url);
    } catch (error) {
      console.warn("無法更新網址參數 (Sandbox 限制):", error);
    }
  };

  const [showHelp, setShowHelp]     = useState(false);
  const [safetyM, setSafetyM]       = useState(false);
  const [chemKey, setChemKey]       = useState("H2SO4_96");
  const [matKey, setMatKey]         = useState("PFA");
  const [qUnit, setQUnit]           = useState("LPM");
  const [flowVal, setFlowVal]       = useState(40);

  const [params, setParams] = useState({
    pipeLen: 80, elevation: 8, tempC: 25,
    filterQty: 2, filterDP: 0.3, valveQty: 0, valveDP: 0.0,
    reqPressureBar: 1.5, pumpMaxPBar: 6.0,
    suctionLen: 5, suctionElev: 1.0, tankPressBar: 0,
  });

  const [fittings, setFittings] = useState({
    elbow90lr:5, elbow90sr:0, elbow45:2, teeRun:3, teeBranch:1,
    diaphragm:8, ballValve:0, gateValve:0, checkSwing:1, checkWafer:0, yStrainer:1, reducer:0,
  });

  const set = useCallback((k,v) => setParams(p=>({...p,[k]:v})), []);
  const setFit = useCallback((k,v) => setFittings(f=>({...f,[k]:v})), []);

  useEffect(() => {
    const c = CHEM_DB[chemKey];
    if(c) setMatKey(c.defaultMat);
  }, [chemKey]);

  const chem = CHEM_DB[chemKey];
  const mat  = MATERIAL_DB[matKey];
  const flowLPM = Q_UNITS[qUnit].toLPM(flowVal);

  const { results, optimal } = useMemo(() => calcCDS({
    chemKey, matKey, flowLPM, pipeLen: params.pipeLen, elevation: params.elevation,
    fittings, filterQty: params.filterQty, filterDP: params.filterDP,
    valveQty: params.valveQty, valveDP: params.valveDP,
    reqPressureBar: params.reqPressureBar, pumpMaxPBar: params.pumpMaxPBar,
    tempC: params.tempC, suctionLen: params.suctionLen, suctionElev: params.suctionElev,
    tankPressBar: params.tankPressBar, safetyMargin: safetyM,
  }), [chemKey, matKey, flowLPM, params, fittings, safetyM]);

  const warnings = [];
  if (optimal) {
    if (optimal.v < chem.minV)
      warnings.push({ sev:"err", msg: t.warnings.lowVel(optimal.v, chem.minV) });
    if (optimal.v > Math.min(mat.maxV, chem.maxVelocity))
      warnings.push({ sev:"err", msg: t.warnings.highVel(optimal.v) });
    if (optimal.NPSHa < 0.5)
      warnings.push({ sev:"err", msg: t.warnings.npshDanger(optimal.NPSHa) });
    else if (optimal.NPSHa < 1.5)
      warnings.push({ sev:"warn", msg: t.warnings.npshWarn(optimal.NPSHa) });
    if (optimal.P_pump_bar > params.pumpMaxPBar * (safetyM?0.85:1.0))
      warnings.push({ sev:"err", msg: t.warnings.pumpOverP(optimal.P_pump_bar, params.pumpMaxPBar) });
    if (chem.visc >= 20)
      warnings.push({ sev:"warn", msg: t.warnings.highVisc(chem.visc) });
    if (chem.heatTrace)
      warnings.push({ sev:"info", msg: t.warnings.heatTrace });
    if (optimal.regimeKey === "Laminar" && params.pipeLen > 80)
      warnings.push({ sev:"warn", msg: t.warnings.laminar(optimal.Re, params.pipeLen) });
    const fitDPbar = optimal.dp_fit;
    const frictDPbar = optimal.dp_fric;
    if (fitDPbar > frictDPbar * 0.8)
      warnings.push({ sev:"warn", msg: t.warnings.fittingDrop(fitDPbar.toFixed(3)) });
    if (chem.groupId === "cmp")
      warnings.push({ sev:"info", msg: t.warnings.cmpLoop });
  }

  const chartData = results.map(r => ({
    label: r.label.split(' ')[0],
    [t.dpFric]: +r.dp_fric.toFixed(3),
    [t.dpFit]:  +r.dp_fit.toFixed(3),
    [t.dpElev]: +r.dp_elev.toFixed(3),
    [t.dpFilter]: +(r.dp_filter+r.dp_valve).toFixed(3),
    [t.dpReq]:  +r.dp_reqP.toFixed(3),
  }));

  const totalKDisplay = Object.entries(fittings).reduce((s,[k,c])=>s+(FITTING_DB[k]?.K||0)*c,0);

  const groupedChems = useMemo(() => {
    const g = {};
    Object.entries(CHEM_DB).forEach(([k,v]) => {
      const grp = v.groupName[lang];
      if(!g[grp]) g[grp] = [];
      g[grp].push([k,v]);
    });
    return g;
  }, [lang]);

  const overallPass = warnings.filter(w=>w.sev==="err").length === 0;

  return (
    <div className="min-h-screen bg-slate-100 pb-16">
      {showHelp && <HelpModal onClose={()=>setShowHelp(false)} lang={lang}/>}

      {/* Header */}
      <div className="bg-slate-900 text-white">
        <div className="max-w-7xl mx-auto px-5 py-4 flex items-center justify-between">
          <div className="flex items-center gap-4">
            <div className="bg-emerald-600 rounded-xl p-2.5">
              <Ic d={ICONS.beaker} size={20} className="text-white"/>
            </div>
            <div>
              <div className="flex items-center gap-2">
                <span className="font-bold text-lg">{t.appTitle}</span>
                <span className="bg-emerald-600 text-white text-[10px] mono font-bold px-2 py-0.5 rounded">v3.0</span>
              </div>
              <p className="text-slate-400 text-xs mt-0.5">{t.appDesc}</p>
            </div>
          </div>
          <div className="flex items-center gap-3 no-print">
            <button onClick={toggleLang} className="flex items-center gap-2 px-3 py-2 rounded-xl bg-white/5 border border-white/10 hover:bg-white/10 text-slate-400 hover:text-white transition text-xs font-bold">
              <Ic d={ICONS.globe} size={14}/> {lang === 'zh' ? 'English' : '中文'}
            </button>
            <button onClick={()=>setSafetyM(!safetyM)}
              className={`flex items-center gap-2 px-3 py-2 rounded-xl border text-xs font-bold transition-all
                ${safetyM?'bg-blue-500/20 border-blue-400/50 text-blue-200':'bg-white/5 border-white/10 text-slate-400 hover:bg-white/10'}`}>
              <Ic d={ICONS.shield} size={14} className={safetyM?"text-blue-400":"text-slate-500"}/>
              {safetyM ? t.safetyMarginOn : t.safetyMarginOff}
            </button>
            <button onClick={()=>setShowHelp(true)}
              className="w-9 h-9 rounded-xl bg-white/5 border border-white/10 flex items-center justify-center hover:bg-white/10 text-slate-400 hover:text-white">
              <Ic d={ICONS.help} size={16}/>
            </button>
          </div>
        </div>
      </div>

      <div className="max-w-7xl mx-auto px-4 md:px-5 pt-5 space-y-5">
        {/* Hazard Banner */}
        {chem.hazClass.length > 0 && (
          <div className={`rounded-xl p-4 flex gap-4 items-start border slide-up
            ${chem.hazClass.includes('tox')||chem.hazClass.includes('flam') ? 'bg-red-50 border-red-200' : 'bg-amber-50 border-amber-200'}`}>
            <div className={`p-2 rounded-lg shrink-0 ${chem.hazClass.includes('tox')||chem.hazClass.includes('flam')?'bg-red-100':'bg-amber-100'}`}>
              <Ic d={ICONS.warn} size={18} className={chem.hazClass.includes('tox')||chem.hazClass.includes('flam')?'text-red-600':'text-amber-600'}/>
            </div>
            <div className="min-w-0 flex-1">
              <div className="flex flex-wrap gap-1 mb-2">
                {chem.hazClass.map(c=><HazTag key={c} cls={c}/>)}
                {chem.heatTrace && <span className="text-[9px] font-bold px-1.5 py-0.5 rounded mono bg-orange-100 text-orange-800 border border-orange-300">{t.heatTraceRec}</span>}
              </div>
              <p className="text-sm font-bold text-slate-800 mb-1">{chem.risk[lang]}</p>
              <p className="text-xs text-slate-600 mb-1"><b>{t.pipeMat}：</b>{chem.mat[lang]}</p>
              <p className="text-xs text-slate-600 mb-1"><b>{t.incompatTitle}：</b>{chem.incompat[lang]}</p>
              <p className="text-xs text-amber-800 font-medium"><b>⚙ {t.specialReq}：</b>{chem.special[lang]}</p>
              {chem.note && <p className="text-[11px] text-slate-500 mt-1 italic">{chem.note[lang]}</p>}
            </div>
          </div>
        )}

        <div className="grid grid-cols-1 lg:grid-cols-5 gap-5">
          {/* ── Col 1-2: Inputs ── */}
          <div className="lg:col-span-2 space-y-4">
            {/* 01 Chemical & Flow */}
            <div className="bg-white rounded-2xl shadow-sm border border-slate-200 p-5">
              <div className="flex items-center gap-2 mb-4">
                <span className="bg-slate-900 text-white text-xs font-bold mono px-2 py-1 rounded-lg">01</span>
                <h2 className="font-bold text-slate-800">{t.sec1Title}</h2>
              </div>
              <div className="mb-4">
                <label className="block text-xs font-bold text-slate-500 uppercase mb-1.5">{t.chemType}</label>
                <select value={chemKey} onChange={e=>setChemKey(e.target.value)}
                  className="w-full p-2.5 border border-slate-200 rounded-xl text-sm font-semibold bg-white outline-none focus:border-emerald-400">
                  {Object.entries(groupedChems).map(([grp,items])=>(
                    <optgroup key={grp} label={grp}>
                      {items.map(([k,v])=><option key={k} value={k}>{v.name[lang]}</option>)}
                    </optgroup>
                  ))}
                </select>
              </div>
              <div className="mb-4 bg-slate-50 rounded-xl p-3 border border-slate-100 grid grid-cols-3 gap-2">
                {[
                  [t.sg, chem.sg.toFixed(3),"—"], [t.visc, chem.visc, "cP"], [t.vaporP,chem.vaporP.toFixed(2),"kPa(25°C)"],
                  [t.density,(chem.sg*1000).toFixed(0),"kg/m³"], [t.minVel,chem.minV,"m/s"], [t.maxVel,chem.maxVelocity,"m/s"],
                ].map(([k,v,u])=>(
                  <div key={k} className="text-center">
                    <div className="text-[9px] text-slate-400 uppercase leading-tight truncate">{k}</div>
                    <div className="mono text-sm font-bold text-slate-700">{v}</div>
                    <div className="text-[9px] text-slate-400">{u}</div>
                  </div>
                ))}
              </div>
              <div className="mb-4">
                <label className="block text-xs font-bold text-slate-500 uppercase mb-1.5">{t.pipeMat}</label>
                <select value={matKey} onChange={e=>setMatKey(e.target.value)}
                  className="w-full p-2.5 border border-slate-200 rounded-xl text-sm bg-white outline-none focus:border-emerald-400">
                  {Object.entries(MATERIAL_DB).map(([k,v])=><option key={k} value={k}>{v.name} — Vmax={v.maxV}m/s</option>)}
                </select>
                {matKey !== chem.defaultMat && (
                  <p className="text-[10px] text-amber-600 mt-1 bg-amber-50 px-2 py-1 rounded border border-amber-200">
                    {t.matWarning.replace('{0}', MATERIAL_DB[chem.defaultMat]?.name)}
                  </p>
                )}
              </div>
              <div className="mb-4">
                <label className="block text-xs font-bold text-slate-500 uppercase mb-1.5">{t.designFlow}</label>
                <div className="flex gap-2">
                  <input type="number" value={flowVal} onChange={e=>setFlowVal(parseFloat(e.target.value)||0)}
                    className="flex-1 p-2.5 bg-emerald-50 border border-emerald-200 focus:border-emerald-500 rounded-xl text-lg font-bold mono outline-none text-emerald-800"/>
                  <select value={qUnit} onChange={e=>{
                    const lpm = Q_UNITS[qUnit].toLPM(flowVal);
                    setQUnit(e.target.value);
                    setFlowVal(+Q_UNITS[e.target.value].fromLPM(lpm).toFixed(3));
                  }} className="w-24 p-2 border border-slate-200 rounded-xl text-xs font-bold bg-white outline-none focus:border-emerald-400">
                    {Object.entries(Q_UNITS).map(([k,v])=><option key={k} value={k}>{v.label}</option>)}
                  </select>
                </div>
                <div className="mt-1 grid grid-cols-2 gap-1 text-[10px] text-slate-400 mono">
                  <span>= {flowLPM.toFixed(2)} L/min</span>
                  <span>= {Q_UNITS.m3h.fromLPM(flowLPM).toFixed(3)} m³/h</span>
                </div>
              </div>
              <div className="grid grid-cols-2 gap-3">
                <div>
                  <label className="block text-[10px] font-bold text-slate-500 uppercase mb-1.5">{t.opTemp}</label>
                  <div className="relative">
                    <input type="number" value={params.tempC} onChange={e=>set('tempC',parseFloat(e.target.value)||25)}
                      className="w-full p-2.5 border border-slate-200 rounded-xl text-sm mono bg-slate-50 outline-none focus:border-emerald-400"/>
                    <span className="absolute right-2 top-3 text-[10px] text-slate-400">°C</span>
                  </div>
                </div>
                <div>
                  <label className="block text-[10px] font-bold text-red-500 uppercase mb-1.5 truncate">{t.pumpMaxP}</label>
                  <div className="relative">
                    <input type="number" step="0.5" value={params.pumpMaxPBar} onChange={e=>set('pumpMaxPBar',parseFloat(e.target.value)||6)}
                      className="w-full p-2.5 border border-red-200 rounded-xl text-sm mono bg-red-50 outline-none text-red-700 font-bold focus:border-red-400"/>
                    <span className="absolute right-2 top-3 text-[10px] text-slate-400">bar</span>
                  </div>
                </div>
              </div>
            </div>

            {/* 02 Pipe Routing */}
            <div className="bg-white rounded-2xl shadow-sm border border-slate-200 p-5">
              <div className="flex items-center gap-2 mb-4">
                <span className="bg-slate-900 text-white text-xs font-bold mono px-2 py-1 rounded-lg">02</span>
                <h2 className="font-bold text-slate-800">{t.sec2Title}</h2>
              </div>
              <div className="grid grid-cols-2 gap-3 mb-4">
                <div className="col-span-2">
                  <label className="block text-[10px] font-bold text-slate-500 uppercase mb-1.5">{t.supplyLen}</label>
                  <div className="relative">
                    <input type="number" value={params.pipeLen} onChange={e=>set('pipeLen',parseFloat(e.target.value)||0)}
                      className="w-full p-2.5 border border-slate-200 rounded-xl text-base mono bg-slate-50 outline-none focus:border-emerald-400"/>
                    <span className="absolute right-2 top-3 text-[10px] text-slate-400">m</span>
                  </div>
                </div>
                <div>
                  <label className="block text-[10px] font-bold text-slate-500 uppercase mb-1.5">{t.elevation}</label>
                  <div className="relative">
                    <input type="number" value={params.elevation} onChange={e=>set('elevation',parseFloat(e.target.value)||0)}
                      className="w-full p-2.5 border border-slate-200 rounded-xl text-sm mono bg-slate-50 outline-none focus:border-emerald-400"/>
                    <span className="absolute right-2 top-3 text-[10px] text-slate-400">m</span>
                  </div>
                </div>
                <div>
                  <label className="block text-[10px] font-bold text-emerald-600 uppercase mb-1.5 truncate">{t.reqP}</label>
                  <div className="relative">
                    <input type="number" step="0.1" value={params.reqPressureBar} onChange={e=>set('reqPressureBar',parseFloat(e.target.value)||0)}
                      className="w-full p-2.5 border border-emerald-200 rounded-xl text-sm mono bg-emerald-50 outline-none text-emerald-700 font-bold focus:border-emerald-400"/>
                    <span className="absolute right-2 top-3 text-[10px] text-slate-400">bar</span>
                  </div>
                </div>
              </div>
              <div className="mb-4">
                <label className="text-xs font-bold text-slate-500 uppercase mb-2 block">{t.fittingsQty}</label>
                <div className="border border-slate-100 rounded-xl overflow-hidden px-2">
                  {Object.keys(FITTING_DB).map(k=>(
                    <div key={k} className="flex items-center gap-2 py-1.5 border-b border-slate-100 last:border-0">
                      <div className="flex-1 min-w-0">
                        <p className="text-xs text-slate-600 truncate">{FITTING_DB[k].label[lang]}</p>
                        {FITTING_DB[k].note && <p className="text-[9px] text-slate-400 truncate">{FITTING_DB[k].note[lang]}</p>}
                      </div>
                      <span className="mono text-[9px] text-slate-400 w-10 text-right shrink-0">K={FITTING_DB[k].K}</span>
                      <input type="number" min="0" value={fittings[k]||0} onChange={e=>setFit(k,parseInt(e.target.value)||0)}
                        className="w-12 text-center border border-slate-200 rounded-lg px-1 py-1 text-sm mono bg-white outline-none focus:border-emerald-400"/>
                    </div>
                  ))}
                </div>
                <div className="mt-2 text-right text-xs text-slate-500 mono">ΣK = <b className="text-slate-700">{totalKDisplay.toFixed(1)}</b></div>
              </div>
              <div className="bg-slate-50 rounded-xl p-3 border border-slate-100 space-y-3">
                <p className="text-[10px] font-bold text-slate-400 uppercase flex items-center gap-1"><Ic d={ICONS.filter} size={11}/> {t.compLoss}</p>
                <div className="grid grid-cols-2 gap-2">
                  {[
                    [t.filterQty, "filterQty", 1], [t.filterDP, "filterDP", 0.3],
                    [t.valveQty, "valveQty", 0], [t.valveDP, "valveDP", 0],
                  ].map(([l,k,step])=>(
                    <div key={k}>
                      <span className="text-[9px] text-slate-500 block mb-1 truncate" title={l}>{l}</span>
                      <input type="number" step={step} value={params[k]} onChange={e=>set(k,parseFloat(e.target.value)||0)}
                        className="w-full p-1.5 border border-slate-200 rounded-lg text-sm mono text-center bg-white outline-none focus:border-emerald-400"/>
                    </div>
                  ))}
                </div>
              </div>
            </div>

            {/* 03 NPSH Inputs */}
            <div className="bg-white rounded-2xl shadow-sm border border-slate-200 p-5">
              <div className="flex items-center gap-2 mb-3">
                <span className="bg-slate-900 text-white text-xs font-bold mono px-2 py-1 rounded-lg">03</span>
                <h2 className="font-bold text-slate-800">{t.sec3Title}</h2>
              </div>
              <p className="text-[11px] text-slate-400 mb-3">{t.npshDesc}</p>
              <div className="grid grid-cols-2 gap-3">
                {[
                  [t.suctionLen,"suctionLen","m",0.5], [t.suctionElev,"suctionElev","m",0.5], [t.tankPress,"tankPressBar","bar",0.1],
                ].map(([l,k,u,step])=>(
                  <div key={k} className={k==="tankPressBar"?"col-span-2":""}>
                    <label className="block text-[10px] font-bold text-slate-500 uppercase mb-1 truncate" title={l}>{l}</label>
                    <div className="relative">
                      <input type="number" step={step} value={params[k]} onChange={e=>set(k,parseFloat(e.target.value)||0)}
                        className="w-full p-2 border border-slate-200 rounded-lg text-sm mono bg-slate-50 outline-none focus:border-blue-400"/>
                      <span className="absolute right-2 top-2.5 text-[10px] text-slate-400">{u}</span>
                    </div>
                  </div>
                ))}
              </div>
              {optimal && (
                <div className={`mt-3 rounded-xl p-3 border text-sm font-bold mono text-center
                  ${optimal.NPSHa>1.5?'bg-emerald-50 border-emerald-200 text-emerald-700':optimal.NPSHa>0.5?'bg-amber-50 border-amber-200 text-amber-700':'bg-red-50 border-red-200 text-red-700'}`}>
                  NPSHa = {optimal.NPSHa} m &nbsp;
                  <span className="text-xs font-normal">{optimal.NPSHa>1.5?t.npshSafe:optimal.NPSHa>0.5?t.npshWarn:t.npshDanger}</span>
                </div>
              )}
            </div>
          </div>

          {/* ── Col 3-5: Results ── */}
          <div className="lg:col-span-3 space-y-5">
            {optimal && (
              <div className="bg-slate-900 rounded-2xl overflow-hidden shadow-xl slide-up">
                <div className="px-6 py-4 border-b border-white/10 flex items-center justify-between">
                  <div className="flex items-center gap-3">
                    <span className="bg-emerald-600 text-white text-xs font-bold mono px-2 py-1 rounded-lg">04</span>
                    <h2 className="font-bold text-white">{t.sec4Title}</h2>
                  </div>
                  {overallPass
                    ? <span className="flex items-center gap-1.5 bg-emerald-500/20 text-emerald-400 border border-emerald-500/30 px-3 py-1 rounded-full text-xs font-bold"><Ic d={ICONS.check} size={12}/> {t.pass}</span>
                    : <span className="flex items-center gap-1.5 bg-red-500/20 text-red-400 border border-red-500/30 px-3 py-1 rounded-full text-xs font-bold"><Ic d={ICONS.warn} size={12}/> {t.fail} — {warnings.filter(w=>w.sev==="err").length} {t.failCount}</span>
                  }
                </div>
                <div className="grid grid-cols-1 md:grid-cols-2">
                  <div className="p-6 border-b md:border-b-0 md:border-r border-white/10 bg-slate-800/40">
                    <p className="text-xs font-bold text-slate-400 uppercase tracking-widest mb-2">{t.recSizeTitle}</p>
                    <div className="flex items-baseline gap-3 mb-4">
                      <span className="text-5xl font-black text-white mono">{optimal.label.split(' ')[0]}</span>
                      <span className="text-emerald-400 text-sm font-bold bg-emerald-500/10 px-2 py-0.5 rounded">{t.optimal}</span>
                    </div>
                    <div className="mono text-xs text-slate-500 mb-4">ID = {optimal.id_mm.toFixed(1)} mm</div>
                    <div className="space-y-2 text-sm">
                      {[
                        [t.flowRegime, optimal.regimeKey==="Laminar"?t.help.s4_types[0]?.[0]||"Laminar":optimal.regimeKey, "text-blue-400"],
                        [t.reNumber, optimal.Re.toLocaleString(), "mono text-slate-300"],
                        [t.frictionF, optimal.f, "mono text-slate-300"],
                        [t.inletVel, `${optimal.v} m/s`, "mono"],
                        ["NPSHa", `${optimal.NPSHa} m`, optimal.NPSHa>1.5?"text-emerald-400":optimal.NPSHa>0.5?"text-amber-400":"text-red-400 font-bold"],
                      ].map(([k,v,cls])=>(
                        <div key={k} className="flex justify-between border-b border-white/5 pb-1.5">
                          <span className="text-slate-400">{k}</span><span className={cls}>{v}</span>
                        </div>
                      ))}
                    </div>
                  </div>
                  <div className="p-6 space-y-3">
                    <div className="bg-white/5 rounded-xl p-4 border border-white/10">
                      <div className="flex justify-between mb-1">
                        <span className="text-xs font-bold text-slate-400 uppercase">{t.pipeVel}</span>
                        <span className={`text-[10px] font-bold px-2 py-0.5 rounded mono ${optimal.vSafe?'bg-emerald-500/20 text-emerald-400':'bg-red-500/20 text-red-400'}`}>
                          {optimal.vSafe ? '✓ OK' : '⚠ Limit'}
                        </span>
                      </div>
                      <div className="text-3xl font-black text-white mono">{optimal.v} <span className="text-sm text-slate-500">m/s</span></div>
                      <div className="mt-2 w-full bg-slate-700 h-1.5 rounded-full overflow-hidden">
                        <div className="h-full rounded-full" style={{width:`${Math.min((optimal.v/Math.max(chem.minV,0.1))*50,100)}%`, background: optimal.vColor}}/>
                      </div>
                      <div className="mono text-[10px] text-slate-500 mt-1">{t.recRange} {chem.minV} ~ {chem.maxVelocity} m/s</div>
                    </div>
                    <div className="bg-white/5 rounded-xl p-4 border border-white/10">
                      <div className="flex justify-between mb-1">
                        <span className="text-xs font-bold text-slate-400 uppercase">{t.tdh}</span>
                        <span className={`text-[10px] font-bold px-2 py-0.5 rounded mono ${optimal.pSafe?'bg-emerald-500/20 text-emerald-400':'bg-red-500/20 text-red-400'}`}>
                          {optimal.pSafe ? t.pumpOk : t.pumpOver}
                        </span>
                      </div>
                      <div className="text-3xl font-black text-white mono">{optimal.TDH} <span className="text-sm text-slate-500">m</span></div>
                      <div className="mt-1 text-[11px] text-slate-500 mono truncate">
                        {t.pumpPOut} <span className={optimal.pSafe?"text-emerald-400":"text-red-400 font-bold"}>{optimal.P_pump_bar} bar</span> <span className="text-slate-600"> {t.upperLimit} {params.pumpMaxPBar} bar</span>
                      </div>
                    </div>
                    <div className="bg-slate-800 rounded-xl p-3 border border-white/5 text-xs mono space-y-1">
                      <p className="text-slate-400 font-bold mb-2">{t.dpBreakdown}</p>
                      {[ [t.dpFric, optimal.dp_fric], [t.dpFit, optimal.dp_fit], [t.dpElev, optimal.dp_elev], [t.dpFilter, +(optimal.dp_filter+optimal.dp_valve).toFixed(3)], [t.dpReq, optimal.dp_reqP]
                      ].map(([l,v])=>(
                        <div key={l} className="flex justify-between"><span className="text-slate-500">{l}</span><span className="text-slate-300">{v.toFixed(3)} bar</span></div>
                      ))}
                      <div className="flex justify-between border-t border-white/10 pt-1 mt-1 font-bold">
                        <span className="text-white">{t.dpTotal}</span><span className={optimal.pSafe?"text-emerald-400":"text-red-400"}>{optimal.P_pump_bar} bar</span>
                      </div>
                    </div>
                  </div>
                </div>

                <div className="p-5 border-t border-white/10 bg-black/20">
                  <p className="text-[10px] font-bold text-slate-500 uppercase tracking-widest mb-3">{t.auditLog}</p>
                  {warnings.length === 0 ? (
                    <div className="flex items-center gap-3 bg-emerald-500/10 border border-emerald-500/20 px-4 py-3 rounded-xl">
                      <Ic d={ICONS.check} size={14} className="text-emerald-400"/><span className="text-sm text-emerald-300">{t.auditPass}</span>
                    </div>
                  ) : (
                    <div className="space-y-2">
                      {warnings.map((w,i)=>(
                        <div key={i} className={`flex items-start gap-3 px-3 py-2 rounded-xl border text-xs ${w.sev==="err"?"bg-red-500/10 border-red-500/20 text-red-300":w.sev==="info"?"bg-blue-500/10 border-blue-500/20 text-blue-300":"bg-amber-500/10 border-amber-500/20 text-amber-300"}`}>
                          <Ic d={ICONS.warn} size={13} className="shrink-0 mt-0.5"/><span>{w.msg}</span>
                        </div>
                      ))}
                    </div>
                  )}
                </div>
              </div>
            )}

            <div className="bg-white rounded-2xl shadow-sm border border-slate-200 p-5">
              <p className="text-xs font-bold text-slate-500 uppercase tracking-widest mb-4">{t.chartTitle}</p>
              <div className="h-[260px]">
                <ResponsiveContainer width="100%" height="100%">
                  <BarChart data={chartData} margin={{top:10,right:10,left:0,bottom:0}}>
                    <CartesianGrid strokeDasharray="3 3" vertical={false} stroke="#f1f5f9"/>
                    <XAxis dataKey="label" tick={{fontSize:10,fill:'#94a3b8'}} tickLine={false} axisLine={{stroke:'#e2e8f0'}}/>
                    <YAxis tick={{fontSize:9,fill:'#64748b'}} tickLine={false} axisLine={false}/>
                    <RechartsTip contentStyle={{borderRadius:'8px',fontSize:'11px'}}/>
                    <Legend wrapperStyle={{fontSize:'10px'}}/>
                    <Bar dataKey={t.dpElev} stackId="a" fill="#6366f1"/>
                    <Bar dataKey={t.dpFric} stackId="a" fill="#3b82f6"/>
                    <Bar dataKey={t.dpFit}  stackId="a" fill="#06b6d4"/>
                    <Bar dataKey={t.dpFilter} stackId="a" fill="#f59e0b"/>
                    <Bar dataKey={t.dpReq}  stackId="a" fill="#10b981"/>
                    <ReferenceLine y={params.pumpMaxPBar*(safetyM?0.85:1.0)}
                      label={{value:`Limit ${(params.pumpMaxPBar*(safetyM?0.85:1.0)).toFixed(1)}bar`,fill:'#ef4444',fontSize:10,position:'insideTopRight'}}
                      stroke="#ef4444" strokeDasharray="3 3"/>
                  </BarChart>
                </ResponsiveContainer>
              </div>
            </div>

            <div className="bg-white rounded-2xl shadow-sm border border-slate-200 overflow-hidden">
              <div className="px-5 py-3 border-b border-slate-100"><span className="text-xs font-bold text-slate-500 uppercase tracking-widest">{t.allSizes}</span></div>
              <div className="overflow-x-auto">
                <table className="w-full text-xs">
                  <thead>
                    <tr className="bg-slate-50 border-b border-slate-100">
                      {t.tblHeaders.map(h=><th key={h} className="px-3 py-2.5 text-left text-[10px] font-bold text-slate-500 uppercase">{h}</th>)}
                    </tr>
                  </thead>
                  <tbody>
                    {results.map((r,i)=>(
                      <tr key={i} className={`seg-row border-b border-slate-50 ${r.isRecommended?'bg-emerald-50':''}`}>
                        <td className="px-3 py-2 font-bold mono">{r.label.split(' ')[0]}</td>
                        <td className="px-3 py-2 mono text-slate-500">{r.id_mm.toFixed(1)}</td>
                        <td className="px-3 py-2 mono font-bold" style={{color:r.vColor}}>{r.v}</td>
                        <td className="px-3 py-2 mono text-slate-500">{r.Re.toLocaleString()}</td>
                        <td className="px-3 py-2 mono text-slate-600">{r.TDH}</td>
                        <td className={`px-3 py-2 mono font-bold ${r.pSafe?'text-emerald-700':'text-red-600'}`}>{r.P_pump_bar}</td>
                        <td className={`px-3 py-2 mono font-bold ${r.NPSHa>1.5?'text-emerald-600':r.NPSHa>0.5?'text-amber-600':'text-red-600'}`}>{r.NPSHa}</td>
                        <td className="px-3 py-2 text-slate-500 text-[10px]">{r.regimeKey}</td>
                        <td className="px-3 py-2">
                          {r.isRecommended ? <span className="bg-emerald-100 text-emerald-700 font-bold px-2 py-0.5 rounded text-[10px]">{t.statusOpt}</span>
                            : r.vSafe && r.pSafe ? <span className="bg-blue-50 text-blue-600 px-2 py-0.5 rounded text-[10px]">OK</span>
                            : <span className="bg-red-50 text-red-500 px-2 py-0.5 rounded text-[10px]">FAIL</span>}
                        </td>
                      </tr>
                    ))}
                  </tbody>
                </table>
              </div>
            </div>

            <div className="bg-white rounded-2xl shadow-sm border border-slate-200 p-5">
              <div className="flex items-center justify-between mb-4">
                <div className="flex items-center gap-2">
                  <Ic d={ICONS.shield} size={15} className="text-slate-500"/>
                  <span className="text-xs font-bold text-slate-600 uppercase tracking-widest">{t.matSafetyTitle} — {chem.name[lang].split(' ')[0]}</span>
                </div>
                <div className="flex gap-1">{chem.hazClass.map(c=><HazTag key={c} cls={c}/>)}</div>
              </div>
              <div className="grid grid-cols-1 md:grid-cols-3 gap-3 text-xs">
                {[ [t.recMatTitle,chem.mat[lang],"blue"], [t.incompatTitle,chem.incompat[lang],"red"], [t.specialReq,chem.special[lang],"amber"],
                ].map(([title,content,color])=>(
                  <div key={title} className="bg-slate-50 rounded-xl p-3 border border-slate-100">
                    <p className={`font-bold text-${color}-700 mb-1.5 text-[10px] uppercase`}>{title}</p>
                    <p className="text-slate-600 leading-relaxed">{content}</p>
                  </div>
                ))}
              </div>
              {chem.note && (
                <div className="mt-3 bg-blue-50 rounded-lg px-3 py-2 border border-blue-100">
                  <Ic d={ICONS.info} size={12} className="text-blue-500 inline mr-1"/>
                  <span className="text-[11px] text-blue-700">{chem.note[lang]}</span>
                </div>
              )}
            </div>
          </div>
        </div>
      </div>
    </div>
  );
}

ReactDOM.createRoot(document.getElementById('root')).render(<App/>);
</script>
</body>
</html>