{
  "schemaVersion": "v4",
  "savedAt": "2026-09-01T05:59:08.258Z",
  "site": {
    "selectedCity": "高雄 (Kaohsiung)",
    "stats": {
      "avgDB": 25.9,
      "maxDB": 36,
      "minDB": 12,
      "avgWB": 22.4,
      "maxWB": 30.1,
      "minWB": 9.4,
      "avgDP": 20.8,
      "avgRH": 74.7
    },
    "userUploaded": false
  },
  "halls": [
    {
      "id": "hall_1",
      "name": "Hall A (旗艦 AI 算力中心)",
      "dus": [
        {
          "id": "du_1787884649159_2",
          "name": "DU-01 ",
          "sus": [
            {
              "id": "su_1787884649159_1",
              "name": "SU1",
              "electricalLossFactorPct": 0,
              "equipment": [
                {
                  "id": "eq_1787884649159_1",
                  "category": "GPU",
                  "model": "NVIDIA Vera Rubin VR200 NVL72",
                  "qty": 14,
                  "itLoadKw": 227,
                  "liquidPct": 96,
                  "airPct": 4
                },
                {
                  "id": "eq_1788007616528_811",
                  "category": "CIN",
                  "model": "CIN Leaf Rack (Cluster Interconnect Network)",
                  "qty": 8,
                  "itLoadKw": 45,
                  "liquidPct": 100,
                  "airPct": 0
                },
                {
                  "id": "eq_1788234560671_320",
                  "category": "N-S",
                  "model": "N/S TAN Rack (Tenant Access Network)",
                  "qty": 2,
                  "itLoadKw": 15,
                  "liquidPct": 0,
                  "airPct": 100
                },
                {
                  "id": "eq_1788234567715_604",
                  "category": "MGMT",
                  "model": "SMN Rack (Secure Management Network / OOB)",
                  "qty": 2,
                  "itLoadKw": 15,
                  "liquidPct": 0,
                  "airPct": 100
                },
                {
                  "id": "eq_1788234571418_531",
                  "category": "CME",
                  "model": "CME Rack (Context Memory Extension)",
                  "qty": 4,
                  "itLoadKw": 35,
                  "liquidPct": 0,
                  "airPct": 100
                }
              ]
            },
            {
              "id": "su_1788234594601_1",
              "name": "SU2",
              "electricalLossFactorPct": 0,
              "equipment": [
                {
                  "id": "eq_1788234594601_1_0",
                  "category": "GPU",
                  "model": "NVIDIA Vera Rubin VR200 NVL72",
                  "qty": 14,
                  "itLoadKw": 227,
                  "liquidPct": 96,
                  "airPct": 4
                },
                {
                  "id": "eq_1788234594601_1_1",
                  "category": "CIN",
                  "model": "CIN Leaf Rack (Cluster Interconnect Network)",
                  "qty": 8,
                  "itLoadKw": 45,
                  "liquidPct": 100,
                  "airPct": 0
                },
                {
                  "id": "eq_1788234594601_1_2",
                  "category": "N-S",
                  "model": "N/S TAN Rack (Tenant Access Network)",
                  "qty": 2,
                  "itLoadKw": 15,
                  "liquidPct": 0,
                  "airPct": 100
                },
                {
                  "id": "eq_1788234594601_1_3",
                  "category": "MGMT",
                  "model": "SMN Rack (Secure Management Network / OOB)",
                  "qty": 2,
                  "itLoadKw": 15,
                  "liquidPct": 0,
                  "airPct": 100
                },
                {
                  "id": "eq_1788234594601_1_4",
                  "category": "CME",
                  "model": "CME Rack (Context Memory Extension)",
                  "qty": 4,
                  "itLoadKw": 35,
                  "liquidPct": 0,
                  "airPct": 100
                }
              ]
            },
            {
              "id": "su_1788234594601_2",
              "name": "SU3",
              "electricalLossFactorPct": 0,
              "equipment": [
                {
                  "id": "eq_1788234594601_2_0",
                  "category": "GPU",
                  "model": "NVIDIA Vera Rubin VR200 NVL72",
                  "qty": 14,
                  "itLoadKw": 227,
                  "liquidPct": 96,
                  "airPct": 4
                },
                {
                  "id": "eq_1788234594601_2_1",
                  "category": "CIN",
                  "model": "CIN Leaf Rack (Cluster Interconnect Network)",
                  "qty": 8,
                  "itLoadKw": 45,
                  "liquidPct": 100,
                  "airPct": 0
                },
                {
                  "id": "eq_1788234594601_2_2",
                  "category": "N-S",
                  "model": "N/S TAN Rack (Tenant Access Network)",
                  "qty": 2,
                  "itLoadKw": 15,
                  "liquidPct": 0,
                  "airPct": 100
                },
                {
                  "id": "eq_1788234594601_2_3",
                  "category": "MGMT",
                  "model": "SMN Rack (Secure Management Network / OOB)",
                  "qty": 2,
                  "itLoadKw": 15,
                  "liquidPct": 0,
                  "airPct": 100
                },
                {
                  "id": "eq_1788234594601_2_4",
                  "category": "CME",
                  "model": "CME Rack (Context Memory Extension)",
                  "qty": 4,
                  "itLoadKw": 35,
                  "liquidPct": 0,
                  "airPct": 100
                }
              ]
            },
            {
              "id": "su_1788234594601_3",
              "name": "SU4",
              "electricalLossFactorPct": 0,
              "equipment": [
                {
                  "id": "eq_1788234594601_3_0",
                  "category": "GPU",
                  "model": "NVIDIA Vera Rubin VR200 NVL72",
                  "qty": 14,
                  "itLoadKw": 227,
                  "liquidPct": 96,
                  "airPct": 4
                },
                {
                  "id": "eq_1788234594601_3_1",
                  "category": "CIN",
                  "model": "CIN Leaf Rack (Cluster Interconnect Network)",
                  "qty": 8,
                  "itLoadKw": 45,
                  "liquidPct": 100,
                  "airPct": 0
                },
                {
                  "id": "eq_1788234594601_3_2",
                  "category": "N-S",
                  "model": "N/S TAN Rack (Tenant Access Network)",
                  "qty": 2,
                  "itLoadKw": 15,
                  "liquidPct": 0,
                  "airPct": 100
                },
                {
                  "id": "eq_1788234594601_3_3",
                  "category": "MGMT",
                  "model": "SMN Rack (Secure Management Network / OOB)",
                  "qty": 2,
                  "itLoadKw": 15,
                  "liquidPct": 0,
                  "airPct": 100
                },
                {
                  "id": "eq_1788234594601_3_4",
                  "category": "CME",
                  "model": "CME Rack (Context Memory Extension)",
                  "qty": 4,
                  "itLoadKw": 35,
                  "liquidPct": 0,
                  "airPct": 100
                }
              ]
            }
          ],
          "plantDesign": {
            "cduSystem": {
              "architecture": "adiabatic_tower",
              "secSupplyC": 41,
              "secReturnC": 51,
              "cduApproachC": 4,
              "fwsSupplyC": 37,
              "fwsReturnC": 47,
              "dryCoolerApproachC": 5,
              "adiabaticSaturationEfficiencyPct": 85,
              "blowdownLossPct": 15,
              "cyclesOfConcentration": 5,
              "designBasis": {
                "liq_load_kw": 13643.52,
                "dlc_ratio": 91.24879614767255
              },
              "sizing": [
                {
                  "key": "cdu_unit",
                  "label": "CDU 液冷分配主機 (Cooling Distribution Unit)",
                  "category": "CDU",
                  "catalog": [
                    {
                      "model": "Vertiv XDU 80kW",
                      "capKw": 80,
                      "vendor": "Vertiv",
                      "powerKw": 3.5,
                      "category": "XDU",
                      "cooling_capacity_kw": 80,
                      "power_kw": 3.5,
                      "flow_rate_lpm": 60,
                      "secondary_supply_temp_c": 20,
                      "primary_return_temp_c": 24,
                      "pump_type": "redundant",
                      "weight_kg": 180,
                      "notes": "液冷機架群分配，次側 20-24°C，支援 AI GPU rack"
                    },
                    {
                      "model": "CoolIT CDU 100kW (標準)",
                      "capKw": 100,
                      "vendor": "CoolIT",
                      "powerKw": 4.2
                    },
                    {
                      "model": "Vertiv XDU 150kW",
                      "capKw": 150,
                      "vendor": "Vertiv",
                      "powerKw": 5.2,
                      "category": "XDU",
                      "cooling_capacity_kw": 150,
                      "power_kw": 5.2,
                      "flow_rate_lpm": 100,
                      "secondary_supply_temp_c": 18,
                      "primary_return_temp_c": 24,
                      "pump_type": "redundant",
                      "weight_kg": 240,
                      "notes": "高容量 XDU，適用 NVIDIA H100/GB200 DGX 機架群"
                    },
                    {
                      "model": "Airedale CoolTrap CDU 200kW",
                      "capKw": 200,
                      "vendor": "Airedale",
                      "powerKw": 7.8,
                      "category": "CDU",
                      "cooling_capacity_kw": 200,
                      "power_kw": 7.8,
                      "flow_rate_lpm": 140,
                      "secondary_supply_temp_c": 18,
                      "primary_return_temp_c": 26,
                      "pump_type": "N+1 redundant",
                      "weight_kg": 320,
                      "notes": "大型 CDU，支援多機架液冷環路"
                    },
                    {
                      "model": "Schneider InRow CDU 300kW",
                      "capKw": 300,
                      "vendor": "Schneider",
                      "powerKw": 9.5
                    },
                    {
                      "model": "CoolIT High Density CDU 600kW",
                      "capKw": 600,
                      "vendor": "CoolIT",
                      "powerKw": 18
                    },
                    {
                      "model": "Motivair CDU 800kW Megawatt",
                      "capKw": 800,
                      "vendor": "Motivair",
                      "powerKw": 24
                    },
                    {
                      "model": "CoolIT CHx1200 1200kW",
                      "capKw": 1200,
                      "vendor": "CoolIT",
                      "powerKw": 35
                    },
                    {
                      "model": "CoolIT CDU 100kW",
                      "capKw": 100,
                      "vendor": "CoolIT Systems",
                      "powerKw": 4.2,
                      "category": "CDU",
                      "cooling_capacity_kw": 100,
                      "power_kw": 4.2,
                      "flow_rate_lpm": 75,
                      "secondary_supply_temp_c": 20,
                      "primary_return_temp_c": 26,
                      "pump_type": "redundant",
                      "weight_kg": 160,
                      "notes": "OCP 標準 CDU，業界廣泛採用"
                    },
                    {
                      "model": "nVent CDU 60kW",
                      "capKw": 60,
                      "vendor": "nVent",
                      "powerKw": 2.8,
                      "category": "CDU",
                      "cooling_capacity_kw": 60,
                      "power_kw": 2.8,
                      "flow_rate_lpm": 40,
                      "secondary_supply_temp_c": 22,
                      "primary_return_temp_c": 28,
                      "pump_type": "single",
                      "weight_kg": 110,
                      "notes": "中型 CDU，適合 DLC 改裝機架"
                    },
                    {
                      "model": "Schneider InRow 30kW",
                      "capKw": 30,
                      "vendor": "Schneider Electric",
                      "powerKw": 2.2,
                      "category": "CRAH-InRow",
                      "cooling_capacity_kw": 30,
                      "power_kw": 2.2,
                      "flow_rate_lpm": 0,
                      "notes": "機列空調，不含泵，使用冷凍水側接"
                    },
                    {
                      "model": "Vertiv Liebert DSE 40kW",
                      "capKw": 40,
                      "vendor": "Vertiv",
                      "powerKw": 2.8,
                      "category": "CRAH-InRow",
                      "cooling_capacity_kw": 40,
                      "power_kw": 2.8,
                      "flow_rate_lpm": 0,
                      "notes": "下送風冷凍水型 InRow，ECM 風機"
                    },
                    {
                      "model": "Vertiv CoolChip CDU2300",
                      "capKw": 2300,
                      "vendor": "Vertiv",
                      "powerKw": 47.8,
                      "category": "CDU",
                      "cooling_capacity_kw": 2300,
                      "power_kw": 47.8,
                      "flow_rate_lpm": 3400,
                      "pump_type": "dual pump (N+1)",
                      "external_pressure_drop_bar": 3.2,
                      "weight_kg": 1971,
                      "dimensions_mm": {
                        "width": 1200,
                        "depth": 1200,
                        "height": 2300
                      },
                      "primary_coolant": "water or water/glycol",
                      "secondary_coolant": "water or water/glycol",
                      "notes": "資料來源：使用者提供的 Vertiv 官方「CoolChip CDU2300 (2.3MW) 液冷CDU 安裝調試與維護手冊」(Installation, Commissioning and Maintenance Guide)，真實工程數據非型錄泛用值。2300kW=容量分類命名(2.3MW)，非單獨額定測試值；47.8kW為雙泵運轉模式下的最大耗電量(Table 4.6 Maximum power consumption)，換算EER概念值=2300/47.8≈48.1(純泵浦驅動之液對液熱交換，無壓縮機)。3400 lpm為雙泵運轉最大流量，對應外部管路壓降3.2 bar。電氣規格：400V±10% 50/60Hz，FLA 77.4A(with ATS)/76.7A(without ATS)，MCA 87A。操作重量1971kg含滿水重量。",
                      "_source": "[Vertiv] CoolChip CDU2300 (2.3MW) 液冷CDU [安裝調試與維護手冊].pdf Table 4.1/4.5/4.6 (p.15-16)",
                      "_ai_confidence": 0.95,
                      "_verified": false
                    }
                  ],
                  "selectedModel": "Vertiv CoolChip CDU2300",
                  "unitCapKw": 2300,
                  "selectedQty": 8,
                  "requiredKw": 13643.52,
                  "requiredUnitsN1": 7,
                  "effectiveCapKw": 16100,
                  "passed": true,
                  "requiredText": "需求 ≥ 13643.5 kW (N+1 最少 7 台)"
                },
                {
                  "key": "adiabatic_tower",
                  "label": "Adiabatic Tower 絕熱噴淋冷卻塔",
                  "category": "AdiabaticTower",
                  "catalog": [
                    {
                      "model": "BAC Series 3000 600kW",
                      "capKw": 600,
                      "vendor": "BAC",
                      "fanKwDx": 15,
                      "approachC": 5
                    },
                    {
                      "model": "BAC Series 3000 1000kW (標準)",
                      "capKw": 1000,
                      "vendor": "BAC",
                      "fanKwDx": 25,
                      "approachC": 5
                    },
                    {
                      "model": "BAC VFL-1200 2000kW",
                      "capKw": 2000,
                      "vendor": "BAC",
                      "fanKwDx": 55,
                      "approachC": 5
                    },
                    {
                      "model": "BAC VFL-1500 2500kW",
                      "capKw": 2500,
                      "vendor": "BAC",
                      "fanKwDx": 75,
                      "approachC": 5
                    },
                    {
                      "model": "BAC Closed CXV-1500 1800kW",
                      "capKw": 1800,
                      "vendor": "BAC",
                      "fanKwDx": 55,
                      "approachC": 7
                    },
                    {
                      "model": "Liang Chi LBC 1500kW Industrial",
                      "capKw": 1500,
                      "vendor": "Liang Chi",
                      "fanKwDx": 38,
                      "approachC": 5
                    },
                    {
                      "model": "BAC VFL-1200",
                      "capKw": 2000,
                      "vendor": "Baltimore Aircoil (BAC)",
                      "fanKwDx": 55,
                      "fanKwFc": 22,
                      "approachC": 5,
                      "tower_type": "open_tower",
                      "heat_rejection_kw": 2000,
                      "fan_kw_dx": 55,
                      "fan_kw_fc": 22,
                      "approach_design_c": 5,
                      "flow_rate_m3h": 220,
                      "weight_kg": 4800,
                      "notes": "單格開放式，VFD 風機，適用中大型資料中心",
                      "_source": "BAC VFL Product Catalog 2023",
                      "_ai_confidence": 0.82,
                      "_verified": false
                    },
                    {
                      "model": "BAC VFL-1500",
                      "capKw": 2500,
                      "vendor": "Baltimore Aircoil (BAC)",
                      "fanKwDx": 75,
                      "fanKwFc": 30,
                      "approachC": 5,
                      "tower_type": "open_tower",
                      "heat_rejection_kw": 2500,
                      "fan_kw_dx": 75,
                      "fan_kw_fc": 30,
                      "approach_design_c": 5,
                      "flow_rate_m3h": 275,
                      "weight_kg": 5800,
                      "notes": "高容量單格，適用大型資料中心 8 MW+ 園區",
                      "_source": "BAC VFL Product Catalog 2023",
                      "_ai_confidence": 0.82,
                      "_verified": false
                    },
                    {
                      "model": "BAC Closed CXV-1500",
                      "capKw": 1800,
                      "vendor": "Baltimore Aircoil (BAC)",
                      "fanKwDx": 55,
                      "fanKwFc": 24,
                      "approachC": 7,
                      "tower_type": "closed_tower",
                      "heat_rejection_kw": 1800,
                      "fan_kw_dx": 55,
                      "fan_kw_fc": 24,
                      "approach_design_c": 7,
                      "flow_rate_m3h": 180,
                      "weight_kg": 6200,
                      "notes": "密閉式冷卻，無水質汙染問題，適合要求水質的精密設備迴路",
                      "_source": "BAC CXV Product Catalog",
                      "_ai_confidence": 0.78,
                      "_verified": false
                    },
                    {
                      "model": "BAC FXV3-1426-28D-40",
                      "capKw": 2888,
                      "vendor": "Baltimore Aircoil (BAC)",
                      "fanKwDx": 11.3,
                      "fanKwFc": null,
                      "approachC": 4.7,
                      "tower_type": "closed_tower",
                      "heat_rejection_kw": 2888,
                      "fan_kw_dx": 11.3,
                      "fan_kw_fc": null,
                      "approach_design_c": 4.7,
                      "flow_rate_m3h": 138.2,
                      "pump_kw": 11.19,
                      "cycles_of_concentration": 7,
                      "fluid_temp_in_c": 50,
                      "fluid_temp_out_c": 32,
                      "fluid_range_c": 18,
                      "weight_kg": null,
                      "notes": "資料來源：使用者提供的 BAC 官方選型軟體逐時性能數據導出表(xlsx)，非行銷型錄泛用值。該表僅列出案場氣象檔中最高濕球溫的前15個bin(WB 18.2~27.3°C，累計約8760小時中最熱的~0.03%~100%區間)，全程操作模式皆為'Wet'(濕式蒸發模式)，未涵蓋乾式/經濟器模式，故 fan_kw_fc 留白。fan_kw_dx 由設計點(WB27.3°C, 風扇轉速70.54%, 實際風機功率4.72kW)用 VFD affinity law 反推100%轉速額定值：4.72/(0.10+0.90*0.7054^3)≈11.3kW。此為特定專案選型(熱水50/32°C高溫迴路，非標準12/18°C CHW)，容量/風機功率僅適用於相同工況，不同工況需求要重新選型，不可直接套用其他溫度條件案場",
                      "_source": "[BAC] FXV3-1426-28D-40 閉式冷卻塔 [性能數據導出表].xlsx",
                      "_ai_confidence": 0.75,
                      "_verified": false
                    },
                    {
                      "model": "Güntner DCS 2000kW",
                      "capKw": 2000,
                      "vendor": "Güntner",
                      "fanKwDx": 60,
                      "fanKwFc": 22,
                      "approachC": 8,
                      "tower_type": "dry_cooler",
                      "heat_rejection_kw": 2000,
                      "fan_kw_dx": 60,
                      "fan_kw_fc": 22,
                      "approach_design_c": 8,
                      "flow_rate_m3h": 160,
                      "weight_kg": 3200,
                      "notes": "大型乾冷器，WUE≈0，適合模組化氣冷資料中心；換熱能力依乾球溫度，台灣夏季效益有限",
                      "_source": "Güntner DCS Product Datasheet GPC 6200",
                      "_ai_confidence": 0.8,
                      "_verified": false
                    },
                    {
                      "model": "Güntner DCS 3000kW",
                      "capKw": 3000,
                      "vendor": "Güntner",
                      "fanKwDx": 85,
                      "fanKwFc": 32,
                      "approachC": 8,
                      "tower_type": "dry_cooler",
                      "heat_rejection_kw": 3000,
                      "fan_kw_dx": 85,
                      "fan_kw_fc": 32,
                      "approach_design_c": 8,
                      "flow_rate_m3h": 240,
                      "weight_kg": 4500,
                      "notes": "超大型乾冷器，適合 >10 MW 規模氣冷園區",
                      "_source": "Güntner DCS Product Datasheet GPC 6200",
                      "_ai_confidence": 0.78,
                      "_verified": false
                    },
                    {
                      "model": "Güntner DCS 1200kW",
                      "capKw": 1200,
                      "vendor": "Güntner",
                      "fanKwDx": 38,
                      "fanKwFc": 14,
                      "approachC": 8,
                      "tower_type": "dry_cooler",
                      "heat_rejection_kw": 1200,
                      "fan_kw_dx": 38,
                      "fan_kw_fc": 14,
                      "approach_design_c": 8,
                      "flow_rate_m3h": 96,
                      "weight_kg": 2100,
                      "notes": "中型乾冷器，單元化設計，可並聯擴充",
                      "_source": "Güntner DCS Product Datasheet",
                      "_ai_confidence": 0.78,
                      "_verified": false
                    }
                  ],
                  "selectedModel": "BAC Series 3000 1000kW (標準)",
                  "unitCapKw": 1000,
                  "selectedQty": 15,
                  "requiredKw": 13643.52,
                  "requiredUnitsN1": 15,
                  "effectiveCapKw": 14000,
                  "passed": true,
                  "requiredText": "需求 ≥ 13643.5 kW (N+1 最少 15 台)"
                },
                {
                  "key": "cdu_pump",
                  "label": "CDU Primary Pump 一次側設施循環水泵",
                  "category": "Pump",
                  "catalog": [
                    {
                      "model": "Grundfos TPE 3.0kW Inverter Pump",
                      "capKw": 3,
                      "vendor": "Grundfos"
                    },
                    {
                      "model": "Grundfos TPE 5.5kW Inverter Pump (標準)",
                      "capKw": 5.5,
                      "vendor": "Grundfos"
                    },
                    {
                      "model": "Armstrong Design Envelope 11.0kW",
                      "capKw": 11,
                      "vendor": "Armstrong"
                    },
                    {
                      "model": "Wilo IL-E 15.0kW High Efficiency",
                      "capKw": 15,
                      "vendor": "Wilo"
                    },
                    {
                      "model": "Grundfos TPE 22.0kW Mega Flow Pump",
                      "capKw": 22,
                      "vendor": "Grundfos"
                    },
                    {
                      "model": "Armstrong 30.0kW Plant Distribution Pump",
                      "capKw": 30,
                      "vendor": "Armstrong"
                    },
                    {
                      "model": "Grundfos CR 45-3 A-F-A-E-HQQE",
                      "capKw": 11,
                      "vendor": "Grundfos",
                      "designFlowM3h": 45,
                      "designHeadM": 59.4,
                      "series": "CR (立式多節式)",
                      "design_flow_m3h": 45,
                      "design_head_m": 59.4,
                      "motor_efficiency_pct": 91.2,
                      "motor_efficiency_class": "IE2",
                      "notes": "垂直多節泵，適合中低流量/中高揚程的二次側或設施供水迴路。",
                      "_source": "https://www.lenntech.com/grundfos/CRFAM/96122801",
                      "_ai_confidence": 0.85,
                      "_verified": false
                    },
                    {
                      "model": "Grundfos NB 50-250/205 D-F2-A-E-BAQE",
                      "capKw": 15,
                      "vendor": "Grundfos",
                      "designFlowM3h": 70.7,
                      "designHeadM": 47.3,
                      "series": "NB (單節端吸式)",
                      "design_flow_m3h": 70.7,
                      "design_head_m": 47.3,
                      "motor_efficiency_pct": 90.7,
                      "motor_efficiency_class": "IE2",
                      "notes": "端吸式泵，適合中等流量的一次側/冷凝水迴路。",
                      "_source": "https://www.lenntech.com/grundfos/NB000/97836785",
                      "_ai_confidence": 0.85,
                      "_verified": false
                    },
                    {
                      "model": "Grundfos NB 125-315/290 AAF2AESBAQEQW3",
                      "capKw": 22,
                      "vendor": "Grundfos",
                      "designFlowM3h": 210.5,
                      "designHeadM": 26,
                      "series": "NB (單節端吸式)",
                      "design_flow_m3h": 210.5,
                      "design_head_m": 26,
                      "motor_efficiency_pct": 93,
                      "motor_efficiency_class": "IE3",
                      "notes": "大流量低揚程款，適合流量需求高但管路壓損不大的設施迴路。",
                      "_source": "https://www.lenntech.com/grundfos/NB000/98305288",
                      "_ai_confidence": 0.85,
                      "_verified": false
                    },
                    {
                      "model": "Grundfos NB 65-200/217 AAF2AESBAQERW1",
                      "capKw": 30,
                      "vendor": "Grundfos",
                      "designFlowM3h": 117.9,
                      "designHeadM": 60.64,
                      "series": "NB (單節端吸式)",
                      "design_flow_m3h": 117.9,
                      "design_head_m": 60.64,
                      "motor_efficiency_pct": 93.3,
                      "motor_efficiency_class": "IE3",
                      "notes": "中流量高揚程款，適合CDU/設施迴路壓損較大時的一次側循環泵。",
                      "_source": "https://www.lenntech.com/grundfos/NB000/98341206",
                      "_ai_confidence": 0.85,
                      "_verified": false
                    },
                    {
                      "model": "Grundfos NB 65-250/269 AAF2AESBAQEUW1",
                      "capKw": 55,
                      "vendor": "Grundfos",
                      "designFlowM3h": 157.2,
                      "designHeadM": 89.56,
                      "series": "NB (單節端吸式)",
                      "design_flow_m3h": 157.2,
                      "design_head_m": 89.56,
                      "motor_efficiency_pct": 94.3,
                      "motor_efficiency_class": "IE3",
                      "notes": "高揚程款(89.56m)，適合管路特別長或壓損特別高的大型設施主迴路，一般迴路可優先選NB 150-400/343。",
                      "_source": "https://www.lenntech.com/grundfos/NB000/98341211",
                      "_ai_confidence": 0.85,
                      "_verified": false
                    },
                    {
                      "model": "Grundfos NB 150-400/343 AAF1AESBAQEUW3",
                      "capKw": 55,
                      "vendor": "Grundfos",
                      "designFlowM3h": 389.4,
                      "designHeadM": 36.46,
                      "series": "NB (單節端吸式)",
                      "design_flow_m3h": 389.4,
                      "design_head_m": 36.46,
                      "motor_efficiency_pct": 94.6,
                      "motor_efficiency_class": "IE3",
                      "notes": "大流量款，適合大型CDU設施迴路或多台CDU共用的主幹管循環泵。",
                      "_source": "https://www.lenntech.com/grundfos/NB000/98305331",
                      "_ai_confidence": 0.85,
                      "_verified": false
                    },
                    {
                      "model": "Grundfos NB 150-315/336 AAF1AESBAQEVW3",
                      "capKw": 75,
                      "vendor": "Grundfos",
                      "designFlowM3h": 591.1,
                      "designHeadM": 33.37,
                      "series": "NB (單節端吸式)",
                      "design_flow_m3h": 591.1,
                      "design_head_m": 33.37,
                      "motor_efficiency_pct": 96,
                      "motor_efficiency_class": "IE4",
                      "notes": "型錄收錄的最大流量款，適合大型AI算力中心主設施迴路。",
                      "_source": "https://www.lenntech.com/grundfos/NB000/98305329",
                      "_ai_confidence": 0.85,
                      "_verified": false
                    }
                  ],
                  "selectedModel": "Grundfos NB 65-200/217 AAF2AESBAQERW1",
                  "unitCapKw": 30,
                  "selectedQty": 6,
                  "requiredKw": 133,
                  "requiredUnitsN1": 6,
                  "effectiveCapKw": 150,
                  "passed": true,
                  "requiredText": "水力揚程需求 133 kW (2用1備 N+1)"
                }
              ],
              "hydraulics": {
                "flow_lpm": 19556,
                "pipe_dn": "DN400",
                "velocity_mps": 2.59,
                "pump_head_m": 28,
                "pump_power_kw": 133
              },
              "validation": {
                "ok": true,
                "checks": [
                  "✓ CDU 總有效容量 16100 kW (N-1) 滿足",
                  "✓ Adiabatic Tower 絕熱噴淋冷卻塔 有效容量 14000 kW (N-1) 滿足",
                  "✓ 一次側管路流速 (計算值) 2.59 m/s，建議範圍 1.0~3.0 m/s",
                  ""
                ]
              },
              "sizingArch": "adiabatic_tower",
              "pheApproachC": 0.5
            },
            "fanwallSystem": {
              "architecture": "air_cooled_chiller",
              "chwSupplyC": 20,
              "chwReturnC": 30,
              "airSideEconomizerThresholdC": 18,
              "designBasis": {
                "air_load_kw": 1308.4799999999996
              },
              "sizing": [
                {
                  "key": "crah_unit",
                  "label": "CRAH / Fanwall 機房空調",
                  "category": "CRAH",
                  "catalog": [
                    {
                      "model": "Stulz CyberAir 4 CFD 600 A (60kW)",
                      "capKw": 60,
                      "vendor": "Stulz",
                      "fanPowerKw": 4.8
                    },
                    {
                      "model": "Stulz CyberAir 4 CFD 1000 A (100kW)",
                      "capKw": 100,
                      "vendor": "Stulz",
                      "fanPowerKw": 7.5
                    },
                    {
                      "model": "Stulz CyberAir 4 CFD 1500 A (150kW)",
                      "capKw": 150,
                      "vendor": "Stulz",
                      "fanPowerKw": 11.2
                    },
                    {
                      "model": "Vertiv Liebert PCW 100kW EC Fan",
                      "capKw": 100,
                      "vendor": "Vertiv",
                      "fanPowerKw": 7
                    },
                    {
                      "model": "FanWall FW-150-EC (Network/AI Optim 150kW)",
                      "capKw": 150,
                      "vendor": "High-Density FanWall",
                      "fanPowerKw": 8.5
                    },
                    {
                      "model": "FanWall FW-200-EC (Ultra High Density 200kW)",
                      "capKw": 200,
                      "vendor": "High-Density FanWall",
                      "fanPowerKw": 12
                    },
                    {
                      "model": "FanWall FW-300-EC (Mega Modular 300kW)",
                      "capKw": 300,
                      "vendor": "High-Density FanWall",
                      "fanPowerKw": 18
                    },
                    {
                      "model": "CyberAir 4 CFD 600 A",
                      "capKw": 60,
                      "vendor": "Stulz",
                      "fanPowerKw": 4.8,
                      "capacityKw": 60,
                      "airflowCfm": 7800,
                      "chwInletTempC": 7,
                      "chwDeltaTC": 5
                    },
                    {
                      "model": "CyberAir 4 CFD 1000 A",
                      "capKw": 100,
                      "vendor": "Stulz",
                      "fanPowerKw": 7.5,
                      "capacityKw": 100,
                      "airflowCfm": 13000,
                      "chwInletTempC": 7,
                      "chwDeltaTC": 5
                    },
                    {
                      "model": "CyberAir 4 CFD 1500 A",
                      "capKw": 150,
                      "vendor": "Stulz",
                      "fanPowerKw": 11.2,
                      "capacityKw": 150,
                      "airflowCfm": 19500,
                      "chwInletTempC": 7,
                      "chwDeltaTC": 6
                    },
                    {
                      "model": "Liebert PEX 4 CWH060",
                      "capKw": 60,
                      "vendor": "Vertiv Liebert",
                      "fanPowerKw": 5.2,
                      "capacityKw": 60,
                      "airflowCfm": 8200,
                      "chwInletTempC": 7,
                      "chwDeltaTC": 5
                    },
                    {
                      "model": "Liebert PEX 4 CWH100",
                      "capKw": 100,
                      "vendor": "Vertiv Liebert",
                      "fanPowerKw": 8,
                      "capacityKw": 100,
                      "airflowCfm": 14000,
                      "chwInletTempC": 7,
                      "chwDeltaTC": 5
                    },
                    {
                      "model": "Liebert PCW 150kW High DeltaT",
                      "capKw": 150,
                      "vendor": "Vertiv Liebert",
                      "fanPowerKw": 10.8,
                      "capacityKw": 150,
                      "airflowCfm": 20000,
                      "chwInletTempC": 10,
                      "chwDeltaTC": 8
                    },
                    {
                      "model": "Liebert CWA CA40",
                      "capKw": 250,
                      "vendor": "Vertiv Liebert",
                      "fanPowerKw": 10.2,
                      "capacityKw": 250,
                      "airflowCfm": 27960,
                      "chwInletTempC": 20,
                      "chwDeltaTC": 12,
                      "_source": "[Vertiv] Liebert CWA 冰水風牆機 [產品型錄彩頁].pdf p.6 (官方規格表)",
                      "_ai_confidence": 0.95,
                      "_verified": false
                    },
                    {
                      "model": "Liebert CWA CA60",
                      "capKw": 350,
                      "vendor": "Vertiv Liebert",
                      "fanPowerKw": 12.1,
                      "capacityKw": 350,
                      "airflowCfm": 64750,
                      "chwInletTempC": 20,
                      "chwDeltaTC": 12,
                      "_source": "[Vertiv] Liebert CWA 冰水風牆機 [產品型錄彩頁].pdf p.6 (官方規格表)",
                      "_ai_confidence": 0.95,
                      "_verified": false
                    },
                    {
                      "model": "Liebert CWA CA80",
                      "capKw": 500,
                      "vendor": "Vertiv Liebert",
                      "fanPowerKw": 21.7,
                      "capacityKw": 500,
                      "airflowCfm": 88300,
                      "chwInletTempC": 20,
                      "chwDeltaTC": 12,
                      "_source": "[Vertiv] Liebert CWA 冰水風牆機 [產品型錄彩頁].pdf p.6 (官方規格表)",
                      "_ai_confidence": 0.95,
                      "_verified": false
                    },
                    {
                      "model": "Uniflair FWCV36L1A",
                      "capKw": 202.7,
                      "vendor": "Schneider Electric",
                      "fanPowerKw": 10.2,
                      "capacityKw": 202.7,
                      "airflowCfm": 29430,
                      "airflowM3h": 50000,
                      "netSensibleCapacityKw": 192,
                      "chwInletTempC": 20,
                      "chwDeltaTC": 10,
                      "widthMm": 3600,
                      "depthMm": 1600,
                      "heightMm": 2000,
                      "_source": "[施耐德] Uniflair FWCV 冰水風牆機 [技術規格書 Spec].pdf p.47; airflowM3h/netSensibleCapacityKw/dimensions 補自 [施耐德] Uniflair FWCV (200-500kW) 冰水風牆機 [產品型錄彩頁].pdf Performance data (RAT 37°C/30%RH/ESP70Pa/EWT-LVT 20/30°C/EU4)"
                    },
                    {
                      "model": "Uniflair FWCV40L1A",
                      "capKw": 252.9,
                      "vendor": "Schneider Electric",
                      "fanPowerKw": 15,
                      "capacityKw": 252.9,
                      "airflowCfm": 36788,
                      "airflowM3h": 62500,
                      "netSensibleCapacityKw": 237.5,
                      "chwInletTempC": 20,
                      "chwDeltaTC": 10,
                      "widthMm": 4000,
                      "depthMm": 1600,
                      "heightMm": 2000,
                      "_source": "[施耐德] Uniflair FWCV 冰水風牆機 [技術規格書 Spec].pdf p.49; airflowM3h/netSensibleCapacityKw/dimensions 補自 [施耐德] Uniflair FWCV (200-500kW) 冰水風牆機 [產品型錄彩頁].pdf Performance data"
                    },
                    {
                      "model": "Uniflair FWCV36L2A",
                      "capKw": 405.4,
                      "vendor": "Schneider Electric",
                      "fanPowerKw": 20.4,
                      "capacityKw": 405.4,
                      "airflowCfm": 58860,
                      "airflowM3h": 100000,
                      "netSensibleCapacityKw": 384,
                      "chwInletTempC": 20,
                      "chwDeltaTC": 10,
                      "widthMm": 3600,
                      "depthMm": 1600,
                      "heightMm": 4000,
                      "_source": "[施耐德] Uniflair FWCV 冰水風牆機 [技術規格書 Spec].pdf p.51; airflowM3h/netSensibleCapacityKw/dimensions 補自 [施耐德] Uniflair FWCV (200-500kW) 冰水風牆機 [產品型錄彩頁].pdf Performance data"
                    },
                    {
                      "model": "Uniflair FWCV40L2A",
                      "capKw": 505.8,
                      "vendor": "Schneider Electric",
                      "fanPowerKw": 30,
                      "capacityKw": 505.8,
                      "airflowCfm": 73575,
                      "airflowM3h": 130000,
                      "netSensibleCapacityKw": 475,
                      "chwInletTempC": 20,
                      "chwDeltaTC": 10,
                      "widthMm": 4000,
                      "depthMm": 1600,
                      "heightMm": 4000,
                      "_source": "[施耐德] Uniflair FWCV 冰水風牆機 [技術規格書 Spec].pdf p.53; airflowM3h/netSensibleCapacityKw/dimensions 補自 [施耐德] Uniflair FWCV (200-500kW) 冰水風牆機 [產品型錄彩頁].pdf Performance data"
                    },
                    {
                      "model": "FanWall FW-150-EC (Network/AI Optim)",
                      "capKw": 150,
                      "vendor": "High-Density FanWall Corp",
                      "fanPowerKw": 8.5,
                      "capacityKw": 150,
                      "airflowCfm": 22000,
                      "chwInletTempC": 12,
                      "chwDeltaTC": 8
                    },
                    {
                      "model": "FanWall FW-200-EC (Ultra High Density)",
                      "capKw": 200,
                      "vendor": "High-Density FanWall Corp",
                      "fanPowerKw": 12,
                      "capacityKw": 200,
                      "airflowCfm": 30000,
                      "chwInletTempC": 12,
                      "chwDeltaTC": 8
                    },
                    {
                      "model": "FanWall FW-300-EC (Mega Modular)",
                      "capKw": 300,
                      "vendor": "High-Density FanWall Corp",
                      "fanPowerKw": 18,
                      "capacityKw": 300,
                      "airflowCfm": 45000,
                      "chwInletTempC": 14,
                      "chwDeltaTC": 9
                    }
                  ],
                  "selectedModel": "Uniflair FWCV40L1A",
                  "unitCapKw": 252.9,
                  "selectedQty": 8,
                  "requiredKw": 1308.4799999999996,
                  "requiredUnitsN1": 7,
                  "effectiveCapKw": 1770.3,
                  "passed": true,
                  "requiredText": "需求 ≥ 1308.5 kW (N+1 最少 7 台)"
                },
                {
                  "key": "air_cooled_chiller",
                  "label": "Air-Cooled Chiller 氣冷式冰水主機",
                  "category": "Chiller",
                  "catalog": [
                    {
                      "model": "Carrier 30XA 150kW Screw Air-Cooled",
                      "capKw": 150,
                      "vendor": "Carrier",
                      "cop": 3.4
                    },
                    {
                      "model": "Carrier 30XA 300kW Screw Air-Cooled (標準)",
                      "capKw": 300,
                      "vendor": "Carrier",
                      "cop": 3.6
                    },
                    {
                      "model": "York YVAA 500kW VFD Screw Air-Cooled",
                      "capKw": 500,
                      "vendor": "York",
                      "cop": 3.8
                    },
                    {
                      "model": "Trane Stealth 750kW Air-Cooled",
                      "capKw": 750,
                      "vendor": "Trane",
                      "cop": 3.9
                    },
                    {
                      "model": "York YVAA 1000kW High Efficiency Air-Cooled",
                      "capKw": 1000,
                      "vendor": "York",
                      "cop": 4
                    },
                    {
                      "model": "Trane CGAF 800kW",
                      "capKw": 800,
                      "vendor": "Trane Technologies",
                      "cop": 3,
                      "cop_curve": {
                        "type": "fixed"
                      },
                      "iplv": 4.1,
                      "_verified": false,
                      "_source": "Trane Agility CGAF Product Data",
                      "chiller_type": "air_cooled",
                      "category": "Screw Chiller (Air-Cooled)",
                      "cooling_capacity_kw": 800,
                      "cop_design": 3,
                      "power_input_kw": 266.7,
                      "refrigerant": "R-134a",
                      "t_chws_c": 7,
                      "t_cewt_design_c": null,
                      "weight_kg": 6800,
                      "notes": "氣冷螺旋，不需冷卻水塔，快速部署，COP 隨環境溫度下降",
                      "_ai_confidence": 0.8
                    },
                    {
                      "model": "York YVAA 1050kW",
                      "capKw": 1050,
                      "vendor": "Johnson Controls (York)",
                      "cop": 3.15,
                      "cop_curve": {
                        "type": "fixed"
                      },
                      "iplv": 4.5,
                      "_verified": false,
                      "_source": "York YVAA Product Guide",
                      "chiller_type": "air_cooled",
                      "category": "VSD Screw Chiller (Air-Cooled)",
                      "cooling_capacity_kw": 1050,
                      "cop_design": 3.15,
                      "power_input_kw": 333.3,
                      "refrigerant": "R-134a",
                      "t_chws_c": 7,
                      "t_cewt_design_c": null,
                      "weight_kg": 8200,
                      "notes": "氣冷變頻螺旋，VSD 壓縮機，快速部署，WUE=0",
                      "_ai_confidence": 0.78
                    },
                    {
                      "model": "York YVAA 600kW",
                      "capKw": 600,
                      "vendor": "Johnson Controls (York)",
                      "cop": 3.1,
                      "cop_curve": {
                        "type": "fixed"
                      },
                      "iplv": 4.3,
                      "_verified": false,
                      "_source": "York YVAA Product Guide",
                      "chiller_type": "air_cooled",
                      "category": "VSD Screw Chiller (Air-Cooled)",
                      "cooling_capacity_kw": 600,
                      "cop_design": 3.1,
                      "power_input_kw": 193.5,
                      "refrigerant": "R-134a",
                      "t_chws_c": 7,
                      "t_cewt_design_c": null,
                      "weight_kg": 5100,
                      "notes": "中型氣冷變頻螺旋，模組化部署",
                      "_ai_confidence": 0.78
                    },
                    {
                      "model": "Carrier 30XA 1000kW",
                      "capKw": 1000,
                      "vendor": "Carrier",
                      "cop": 3.8,
                      "cop_curve": {
                        "type": "fixed"
                      },
                      "iplv": 5.2,
                      "_verified": false,
                      "_source": "Carrier 30XA Product Data",
                      "chiller_type": "air_cooled",
                      "category": "Screw Chiller (Air-Cooled)",
                      "cooling_capacity_kw": 1000,
                      "cop_design": 3.8,
                      "power_input_kw": 263.2,
                      "refrigerant": "R-134a",
                      "t_chws_c": 7,
                      "t_cewt_design_c": null,
                      "weight_kg": 4200,
                      "notes": "大型氣冷螺旋，不需冷卻水塔，快速部署首選",
                      "_ai_confidence": 0.8
                    },
                    {
                      "model": "Carrier 30XA 400kW",
                      "capKw": 400,
                      "vendor": "Carrier",
                      "cop": 2.9,
                      "cop_curve": {
                        "type": "fixed"
                      },
                      "iplv": 4,
                      "_verified": false,
                      "_source": "Carrier 30XA Product Data",
                      "chiller_type": "air_cooled",
                      "category": "Screw Chiller (Air-Cooled)",
                      "cooling_capacity_kw": 400,
                      "cop_design": 2.9,
                      "power_input_kw": 137.9,
                      "refrigerant": "R-134a",
                      "t_chws_c": 7,
                      "t_cewt_design_c": null,
                      "weight_kg": 2200,
                      "notes": "中型氣冷螺旋，適用邊緣資料中心",
                      "_ai_confidence": 0.78
                    },
                    {
                      "model": "Vertiv CoolLoop CM4035SGHC003 350kW",
                      "capKw": 350,
                      "vendor": "Vertiv",
                      "cop": 3.26,
                      "cop_curve": {
                        "type": "fixed"
                      },
                      "iplv": null,
                      "_verified": false,
                      "_source": "[Vertiv] CoolLoop 風冷磁懸浮冷水機組 [產品型錄彩頁 2025].pdf p.9",
                      "chiller_type": "air_cooled",
                      "category": "Magnetic Bearing Centrifugal Chiller (Air-Cooled, Oil-Free)",
                      "cooling_capacity_kw": 350,
                      "cop_design": 3.26,
                      "power_input_kw": 107.2,
                      "refrigerant": "R134a",
                      "t_chws_c": 9,
                      "t_cewt_design_c": null,
                      "weight_kg": 3886,
                      "min_plr": 0.1,
                      "notes": "無油磁懸浮壓縮機，型錄僅標稱滿載最大運行功率（107.2kW），cop_design 由 350/107.2 反推；IPLV/CHWS測試工況型錄未完整標示，僅供概估選型參考，正式設計需向廠商索取完整性能曲線",
                      "_ai_confidence": 0.9
                    },
                    {
                      "model": "Vertiv CoolLoop CM4045SGHC003 450kW",
                      "capKw": 450,
                      "vendor": "Vertiv",
                      "cop": 2.94,
                      "cop_curve": {
                        "type": "fixed"
                      },
                      "iplv": null,
                      "_verified": false,
                      "_source": "[Vertiv] CoolLoop 風冷磁懸浮冷水機組 [產品型錄彩頁 2025].pdf p.9",
                      "chiller_type": "air_cooled",
                      "category": "Magnetic Bearing Centrifugal Chiller (Air-Cooled, Oil-Free)",
                      "cooling_capacity_kw": 450,
                      "cop_design": 2.94,
                      "power_input_kw": 153.3,
                      "refrigerant": "R134a",
                      "t_chws_c": 9,
                      "t_cewt_design_c": null,
                      "weight_kg": 4534,
                      "min_plr": 0.1,
                      "notes": "同系列，見 350kW 機型備註",
                      "_ai_confidence": 0.9
                    },
                    {
                      "model": "Vertiv CoolLoop CM4070SGHC003 700kW",
                      "capKw": 700,
                      "vendor": "Vertiv",
                      "cop": 3.27,
                      "cop_curve": {
                        "type": "fixed"
                      },
                      "iplv": null,
                      "_verified": false,
                      "_source": "[Vertiv] CoolLoop 風冷磁懸浮冷水機組 [產品型錄彩頁 2025].pdf p.9",
                      "chiller_type": "air_cooled",
                      "category": "Magnetic Bearing Centrifugal Chiller (Air-Cooled, Oil-Free)",
                      "cooling_capacity_kw": 700,
                      "cop_design": 3.27,
                      "power_input_kw": 214.3,
                      "refrigerant": "R134a",
                      "t_chws_c": 9,
                      "t_cewt_design_c": null,
                      "weight_kg": 7170,
                      "min_plr": 0.1,
                      "notes": "同系列，見 350kW 機型備註",
                      "_ai_confidence": 0.9
                    },
                    {
                      "model": "Vertiv CoolLoop CM4100SGHC003 1000kW",
                      "capKw": 1000,
                      "vendor": "Vertiv",
                      "cop": 3.15,
                      "cop_curve": {
                        "type": "fixed"
                      },
                      "iplv": null,
                      "_verified": false,
                      "_source": "[Vertiv] CoolLoop 風冷磁懸浮冷水機組 [產品型錄彩頁 2025].pdf p.10",
                      "chiller_type": "air_cooled",
                      "category": "Magnetic Bearing Centrifugal Chiller (Air-Cooled, Oil-Free)",
                      "cooling_capacity_kw": 1000,
                      "cop_design": 3.15,
                      "power_input_kw": 317.6,
                      "refrigerant": "R134a",
                      "t_chws_c": 9,
                      "t_cewt_design_c": null,
                      "weight_kg": 9733,
                      "min_plr": 0.1,
                      "notes": "同系列，見 350kW 機型備註",
                      "_ai_confidence": 0.9
                    },
                    {
                      "model": "Vertiv CoolLoop CM4150SGHC003 1500kW",
                      "capKw": 1500,
                      "vendor": "Vertiv",
                      "cop": 3.26,
                      "cop_curve": {
                        "type": "fixed"
                      },
                      "iplv": null,
                      "_verified": false,
                      "_source": "[Vertiv] CoolLoop 風冷磁懸浮冷水機組 [產品型錄彩頁 2025].pdf p.10",
                      "chiller_type": "air_cooled",
                      "category": "Magnetic Bearing Centrifugal Chiller (Air-Cooled, Oil-Free)",
                      "cooling_capacity_kw": 1500,
                      "cop_design": 3.26,
                      "power_input_kw": 459.9,
                      "refrigerant": "R134a",
                      "t_chws_c": 9,
                      "t_cewt_design_c": null,
                      "weight_kg": 12436,
                      "min_plr": 0.1,
                      "notes": "同系列，見 350kW 機型備註。案場實例：海南某資料中心 IT負載1800kW/平均負載率75%，供回水12/18°C，600kW機型3+2配置，實測 GB-IPLV=4.6、CLF=0.20（見型錄p.6客戶案例，屬專案實測值非本機型獨立測試值，僅供部分負載效率量級參考）",
                      "_ai_confidence": 0.9
                    },
                    {
                      "model": "Vertiv CoolLoop CM4200SGHC003 2000kW",
                      "capKw": 2000,
                      "vendor": "Vertiv",
                      "cop": 3.29,
                      "cop_curve": {
                        "type": "fixed"
                      },
                      "iplv": null,
                      "_verified": false,
                      "_source": "[Vertiv] CoolLoop 風冷磁懸浮冷水機組 [產品型錄彩頁 2025].pdf p.10",
                      "chiller_type": "air_cooled",
                      "category": "Magnetic Bearing Centrifugal Chiller (Air-Cooled, Oil-Free)",
                      "cooling_capacity_kw": 2000,
                      "cop_design": 3.29,
                      "power_input_kw": 607.7,
                      "refrigerant": "R134a",
                      "t_chws_c": 9,
                      "t_cewt_design_c": null,
                      "weight_kg": 15861,
                      "min_plr": 0.1,
                      "notes": "同系列，見 350kW 機型備註",
                      "_ai_confidence": 0.9
                    },
                    {
                      "model": "Uniflair XCAC1212A",
                      "capKw": 1295.97,
                      "vendor": "Schneider Electric",
                      "cop": 4.38,
                      "cop_curve": {
                        "type": "fixed"
                      },
                      "iplv": null,
                      "_verified": false,
                      "_source": "[施耐德] Uniflair XCAC-XCAF 送風單元 [技術規格書 Spec].pdf p.71",
                      "chiller_type": "air_cooled",
                      "category": "Oil-Free Centrifugal Chiller (Air-Cooled)",
                      "cooling_capacity_kw": 1295.97,
                      "cop_design": 4.38,
                      "power_input_kw": 295.91,
                      "refrigerant": "R1234ze",
                      "t_chws_c": 20,
                      "water_flow_lh": 112070,
                      "airflow_m3h": 398704,
                      "notes": "標準噪音版、不含Economizer、工況30/20°C冰水/35°C外氣、0%乙二醇。EER(總輸入功率含壓縮機+風扇)=cooling_capacity/power_input=4.38",
                      "_ai_confidence": 0.95
                    },
                    {
                      "model": "Uniflair XCAC1913A",
                      "capKw": 1872.27,
                      "vendor": "Schneider Electric",
                      "cop": 4.29,
                      "cop_curve": {
                        "type": "fixed"
                      },
                      "iplv": null,
                      "_verified": false,
                      "_source": "[施耐德] Uniflair XCAC-XCAF 送風單元 [技術規格書 Spec].pdf p.71",
                      "chiller_type": "air_cooled",
                      "category": "Oil-Free Centrifugal Chiller (Air-Cooled)",
                      "cooling_capacity_kw": 1872.27,
                      "cop_design": 4.29,
                      "power_input_kw": 436.59,
                      "refrigerant": "R1234ze",
                      "t_chws_c": 20,
                      "water_flow_lh": 161900,
                      "airflow_m3h": 512024,
                      "notes": "標準噪音版、不含Economizer、工況30/20°C冰水/35°C外氣、0%乙二醇",
                      "_ai_confidence": 0.95
                    },
                    {
                      "model": "Uniflair XCAC2524A",
                      "capKw": 2482.2,
                      "vendor": "Schneider Electric",
                      "cop": 4.24,
                      "cop_curve": {
                        "type": "fixed"
                      },
                      "iplv": null,
                      "_verified": false,
                      "_source": "[施耐德] Uniflair XCAC-XCAF 送風單元 [技術規格書 Spec].pdf p.71",
                      "chiller_type": "air_cooled",
                      "category": "Oil-Free Centrifugal Chiller (Air-Cooled)",
                      "cooling_capacity_kw": 2482.2,
                      "cop_design": 4.24,
                      "power_input_kw": 585.2,
                      "refrigerant": "R1234ze",
                      "t_chws_c": 20,
                      "water_flow_lh": 214450,
                      "airflow_m3h": 625900,
                      "notes": "標準噪音版、不含Economizer、工況30/20°C冰水/35°C外氣、0%乙二醇",
                      "_ai_confidence": 0.95
                    },
                    {
                      "model": "Uniflair XCAF1212A (含自然冷卻盤管)",
                      "capKw": 1256.83,
                      "vendor": "Schneider Electric",
                      "cop": 4.18,
                      "cop_curve": {
                        "type": "fixed"
                      },
                      "iplv": null,
                      "_verified": false,
                      "_source": "[施耐德] Uniflair XCAC-XCAF 送風單元 [技術規格書 Spec].pdf p.72; partial_load_points來自[施耐德] Uniflair XCAF1212A 機房風牆_送風單元 [規格與選型書].pdf (Schneider Uninet選型軟體報告)",
                      "chiller_type": "air_cooled",
                      "category": "Oil-Free Centrifugal Chiller with Integrated Free-Cooling (Air-Cooled)",
                      "cooling_capacity_kw": 1256.83,
                      "cop_design": 4.18,
                      "power_input_kw": 300.55,
                      "refrigerant": "R1234ze",
                      "t_chws_c": 20,
                      "water_flow_lh": 113540,
                      "airflow_m3h": 352455,
                      "notes": "內建自然冷卻(free-cooling)盤管版本，乙二醇20%，故COP略低於純氣冷XCAC同容量段版(液側阻力較高)，換取冬季可切換自然冷卻運轉降低全年PUE。標準噪音版、不含Economizer、工況30/20°C冰水/35°C外氣",
                      "partial_load_points": [
                        {
                          "load_pct": 79.6,
                          "required_capacity_kw": 1000,
                          "return_water_c": 35,
                          "supply_water_setpoint_c": 25,
                          "actual_supply_water_c": 24.98,
                          "external_air_c": 35,
                          "external_air_rh_pct": 30,
                          "glycol_pct": 20,
                          "operating_mode": "mechanical",
                          "compressor_qty_active": 2,
                          "compressor_power_kw": 121.44,
                          "fan_power_kw": 41.07,
                          "total_power_kw": 162.51,
                          "eer": 6.15,
                          "note": "使用者提供的Schneider官方UNICALC選型軟體(Uninet)真實專案選型報告，機械模式(非自然冷卻)、部分負載(1000/1257≈80%)。EER 6.15 明顯高於滿載額定表(30/20°C工況)的4.18，反映離心式壓縮機在部分負載時效率通常優於滿載(IGV/變頻調節)，此為與型錄額定值互補的真實部分負載錨點，未來若要擬合完整AHRI雙二次曲線可用此點校正。"
                        }
                      ],
                      "_ai_confidence": 0.95
                    },
                    {
                      "model": "Uniflair XCAF1913A (含自然冷卻盤管)",
                      "capKw": 1805.67,
                      "vendor": "Schneider Electric",
                      "cop": 4.09,
                      "cop_curve": {
                        "type": "fixed"
                      },
                      "iplv": null,
                      "_verified": false,
                      "_source": "[施耐德] Uniflair XCAC-XCAF 送風單元 [技術規格書 Spec].pdf p.72",
                      "chiller_type": "air_cooled",
                      "category": "Oil-Free Centrifugal Chiller with Integrated Free-Cooling (Air-Cooled)",
                      "cooling_capacity_kw": 1805.67,
                      "cop_design": 4.09,
                      "power_input_kw": 441.74,
                      "refrigerant": "R1234ze",
                      "t_chws_c": 20,
                      "water_flow_lh": 163120,
                      "airflow_m3h": 452382,
                      "notes": "內建自然冷卻盤管版本，乙二醇20%。標準噪音版、不含Economizer、工況30/20°C冰水/35°C外氣",
                      "_ai_confidence": 0.95
                    },
                    {
                      "model": "Uniflair XCAF2524A (含自然冷卻盤管)",
                      "capKw": 2387.7,
                      "vendor": "Schneider Electric",
                      "cop": 4.07,
                      "cop_curve": {
                        "type": "fixed"
                      },
                      "iplv": null,
                      "_verified": false,
                      "_source": "[施耐德] Uniflair XCAC-XCAF 送風單元 [技術規格書 Spec].pdf p.72",
                      "chiller_type": "air_cooled",
                      "category": "Oil-Free Centrifugal Chiller with Integrated Free-Cooling (Air-Cooled)",
                      "cooling_capacity_kw": 2387.7,
                      "cop_design": 4.07,
                      "power_input_kw": 587.11,
                      "refrigerant": "R1234ze",
                      "t_chws_c": 20,
                      "water_flow_lh": 218550,
                      "airflow_m3h": 553300,
                      "notes": "內建自然冷卻盤管版本，乙二醇20%。標準噪音版、不含Economizer、工況30/20°C冰水/35°C外氣",
                      "_ai_confidence": 0.95
                    }
                  ],
                  "selectedModel": "Uniflair XCAC1913A",
                  "unitCapKw": 1872.27,
                  "selectedQty": 2,
                  "requiredKw": 1308.4799999999996,
                  "requiredUnitsN1": 2,
                  "effectiveCapKw": 1872.27,
                  "passed": true,
                  "requiredText": "需求 ≥ 1308.5 kW (N+1 最少 2 台)"
                },
                {
                  "key": "fw_pump",
                  "label": "Secondary CHW Pump 二次側冰水循環水泵",
                  "category": "Pump",
                  "catalog": [
                    {
                      "model": "Grundfos TPE 3.0kW Inverter Pump",
                      "capKw": 3,
                      "vendor": "Grundfos"
                    },
                    {
                      "model": "Grundfos TPE 5.5kW Inverter Pump (標準)",
                      "capKw": 5.5,
                      "vendor": "Grundfos"
                    },
                    {
                      "model": "Armstrong Design Envelope 11.0kW",
                      "capKw": 11,
                      "vendor": "Armstrong"
                    },
                    {
                      "model": "Wilo IL-E 15.0kW High Efficiency",
                      "capKw": 15,
                      "vendor": "Wilo"
                    },
                    {
                      "model": "Grundfos TPE 22.0kW Mega Flow Pump",
                      "capKw": 22,
                      "vendor": "Grundfos"
                    },
                    {
                      "model": "Armstrong 30.0kW Plant Distribution Pump",
                      "capKw": 30,
                      "vendor": "Armstrong"
                    },
                    {
                      "model": "Grundfos CR 45-3 A-F-A-E-HQQE",
                      "capKw": 11,
                      "vendor": "Grundfos",
                      "designFlowM3h": 45,
                      "designHeadM": 59.4,
                      "series": "CR (立式多節式)",
                      "design_flow_m3h": 45,
                      "design_head_m": 59.4,
                      "motor_efficiency_pct": 91.2,
                      "motor_efficiency_class": "IE2",
                      "notes": "垂直多節泵，適合中低流量/中高揚程的二次側或設施供水迴路。",
                      "_source": "https://www.lenntech.com/grundfos/CRFAM/96122801",
                      "_ai_confidence": 0.85,
                      "_verified": false
                    },
                    {
                      "model": "Grundfos NB 50-250/205 D-F2-A-E-BAQE",
                      "capKw": 15,
                      "vendor": "Grundfos",
                      "designFlowM3h": 70.7,
                      "designHeadM": 47.3,
                      "series": "NB (單節端吸式)",
                      "design_flow_m3h": 70.7,
                      "design_head_m": 47.3,
                      "motor_efficiency_pct": 90.7,
                      "motor_efficiency_class": "IE2",
                      "notes": "端吸式泵，適合中等流量的一次側/冷凝水迴路。",
                      "_source": "https://www.lenntech.com/grundfos/NB000/97836785",
                      "_ai_confidence": 0.85,
                      "_verified": false
                    },
                    {
                      "model": "Grundfos NB 125-315/290 AAF2AESBAQEQW3",
                      "capKw": 22,
                      "vendor": "Grundfos",
                      "designFlowM3h": 210.5,
                      "designHeadM": 26,
                      "series": "NB (單節端吸式)",
                      "design_flow_m3h": 210.5,
                      "design_head_m": 26,
                      "motor_efficiency_pct": 93,
                      "motor_efficiency_class": "IE3",
                      "notes": "大流量低揚程款，適合流量需求高但管路壓損不大的設施迴路。",
                      "_source": "https://www.lenntech.com/grundfos/NB000/98305288",
                      "_ai_confidence": 0.85,
                      "_verified": false
                    },
                    {
                      "model": "Grundfos NB 65-200/217 AAF2AESBAQERW1",
                      "capKw": 30,
                      "vendor": "Grundfos",
                      "designFlowM3h": 117.9,
                      "designHeadM": 60.64,
                      "series": "NB (單節端吸式)",
                      "design_flow_m3h": 117.9,
                      "design_head_m": 60.64,
                      "motor_efficiency_pct": 93.3,
                      "motor_efficiency_class": "IE3",
                      "notes": "中流量高揚程款，適合CDU/設施迴路壓損較大時的一次側循環泵。",
                      "_source": "https://www.lenntech.com/grundfos/NB000/98341206",
                      "_ai_confidence": 0.85,
                      "_verified": false
                    },
                    {
                      "model": "Grundfos NB 65-250/269 AAF2AESBAQEUW1",
                      "capKw": 55,
                      "vendor": "Grundfos",
                      "designFlowM3h": 157.2,
                      "designHeadM": 89.56,
                      "series": "NB (單節端吸式)",
                      "design_flow_m3h": 157.2,
                      "design_head_m": 89.56,
                      "motor_efficiency_pct": 94.3,
                      "motor_efficiency_class": "IE3",
                      "notes": "高揚程款(89.56m)，適合管路特別長或壓損特別高的大型設施主迴路，一般迴路可優先選NB 150-400/343。",
                      "_source": "https://www.lenntech.com/grundfos/NB000/98341211",
                      "_ai_confidence": 0.85,
                      "_verified": false
                    },
                    {
                      "model": "Grundfos NB 150-400/343 AAF1AESBAQEUW3",
                      "capKw": 55,
                      "vendor": "Grundfos",
                      "designFlowM3h": 389.4,
                      "designHeadM": 36.46,
                      "series": "NB (單節端吸式)",
                      "design_flow_m3h": 389.4,
                      "design_head_m": 36.46,
                      "motor_efficiency_pct": 94.6,
                      "motor_efficiency_class": "IE3",
                      "notes": "大流量款，適合大型CDU設施迴路或多台CDU共用的主幹管循環泵。",
                      "_source": "https://www.lenntech.com/grundfos/NB000/98305331",
                      "_ai_confidence": 0.85,
                      "_verified": false
                    },
                    {
                      "model": "Grundfos NB 150-315/336 AAF1AESBAQEVW3",
                      "capKw": 75,
                      "vendor": "Grundfos",
                      "designFlowM3h": 591.1,
                      "designHeadM": 33.37,
                      "series": "NB (單節端吸式)",
                      "design_flow_m3h": 591.1,
                      "design_head_m": 33.37,
                      "motor_efficiency_pct": 96,
                      "motor_efficiency_class": "IE4",
                      "notes": "型錄收錄的最大流量款，適合大型AI算力中心主設施迴路。",
                      "_source": "https://www.lenntech.com/grundfos/NB000/98305329",
                      "_ai_confidence": 0.85,
                      "_verified": false
                    }
                  ],
                  "selectedModel": "Armstrong Design Envelope 11.0kW",
                  "unitCapKw": 11,
                  "selectedQty": 2,
                  "requiredKw": 10,
                  "requiredUnitsN1": 2,
                  "effectiveCapKw": 11,
                  "passed": true,
                  "requiredText": "二次側水力揚程需求 10 kW (2用1備 N+1)"
                }
              ],
              "hydraulics": {
                "flow_lpm": 1876,
                "pipe_dn": "DN150",
                "velocity_mps": 1.77,
                "pump_head_m": 22,
                "pump_power_kw": 10
              },
              "validation": {
                "ok": true,
                "checks": [
                  "✓ CRAH / Fanwall 機房空調 有效容量 1770.3 kW (N-1) 滿足",
                  "✓ Air-Cooled Chiller 氣冷式冰水主機 有效容量 1872.27 kW (N-1) 滿足",
                  "✓ Secondary CHW Pump 二次側冰水循環水泵 有效容量 11 kW (N-1) 滿足",
                  "✓ 二次側管路流速 (計算值) 1.77 m/s，建議範圍 1.0~3.0 m/s"
                ]
              },
              "sizingArch": "air_cooled_chiller"
            }
          }
        }
      ]
    }
  ],
  "corePods": [
    {
      "id": "corepod_01",
      "name": "CorePOD-A (核心網通/集中儲存機房)",
      "enabled": true,
      "supportsHallIds": [
        "hall_1"
      ],
      "electricalLossFactorPct": 6,
      "topologyMode": "dedicated",
      "equipment": [
        {
          "id": "cp_eq_1",
          "category": "IB",
          "model": "NDR Spine Switch (Modular)",
          "qty": 14,
          "itLoadKw": 60,
          "liquidPct": 0,
          "airPct": 100
        },
        {
          "id": "cp_eq_2",
          "category": "N/S",
          "model": "Border Core Router",
          "qty": 16,
          "itLoadKw": 15,
          "liquidPct": 0,
          "airPct": 100
        },
        {
          "id": "cp_eq_3",
          "category": "STG",
          "model": "NVMe Flash Storage JBOF",
          "qty": 29,
          "itLoadKw": 30,
          "liquidPct": 0,
          "airPct": 100
        },
        {
          "id": "cp_eq_4",
          "category": "MGMT",
          "model": "SMN / K8s Cluster Rack",
          "qty": 30,
          "itLoadKw": 35,
          "liquidPct": 0,
          "airPct": 100
        }
      ],
      "plantDesign": {
        "cduSystem": {
          "architecture": "adiabatic_tower",
          "secSupplyC": 45,
          "secReturnC": 57,
          "cduApproachC": 3,
          "fwsSupplyC": 40,
          "fwsReturnC": 55,
          "dryCoolerApproachC": 5,
          "designBasis": {
            "liq_load_kw": 0,
            "dlc_ratio": 0
          },
          "sizing": [
            {
              "key": "cdu_unit",
              "label": "CDU 液冷分配主機 (Cooling Distribution Unit)",
              "category": "CDU",
              "catalog": [
                {
                  "model": "Vertiv XDU 80kW",
                  "capKw": 80,
                  "vendor": "Vertiv",
                  "powerKw": 3.5,
                  "category": "XDU",
                  "cooling_capacity_kw": 80,
                  "power_kw": 3.5,
                  "flow_rate_lpm": 60,
                  "secondary_supply_temp_c": 20,
                  "primary_return_temp_c": 24,
                  "pump_type": "redundant",
                  "weight_kg": 180,
                  "notes": "液冷機架群分配，次側 20-24°C，支援 AI GPU rack"
                },
                {
                  "model": "CoolIT CDU 100kW (標準)",
                  "capKw": 100,
                  "vendor": "CoolIT",
                  "powerKw": 4.2
                },
                {
                  "model": "Vertiv XDU 150kW",
                  "capKw": 150,
                  "vendor": "Vertiv",
                  "powerKw": 5.2,
                  "category": "XDU",
                  "cooling_capacity_kw": 150,
                  "power_kw": 5.2,
                  "flow_rate_lpm": 100,
                  "secondary_supply_temp_c": 18,
                  "primary_return_temp_c": 24,
                  "pump_type": "redundant",
                  "weight_kg": 240,
                  "notes": "高容量 XDU，適用 NVIDIA H100/GB200 DGX 機架群"
                },
                {
                  "model": "Airedale CoolTrap CDU 200kW",
                  "capKw": 200,
                  "vendor": "Airedale",
                  "powerKw": 7.8,
                  "category": "CDU",
                  "cooling_capacity_kw": 200,
                  "power_kw": 7.8,
                  "flow_rate_lpm": 140,
                  "secondary_supply_temp_c": 18,
                  "primary_return_temp_c": 26,
                  "pump_type": "N+1 redundant",
                  "weight_kg": 320,
                  "notes": "大型 CDU，支援多機架液冷環路"
                },
                {
                  "model": "Schneider InRow CDU 300kW",
                  "capKw": 300,
                  "vendor": "Schneider",
                  "powerKw": 9.5
                },
                {
                  "model": "CoolIT High Density CDU 600kW",
                  "capKw": 600,
                  "vendor": "CoolIT",
                  "powerKw": 18
                },
                {
                  "model": "Motivair CDU 800kW Megawatt",
                  "capKw": 800,
                  "vendor": "Motivair",
                  "powerKw": 24
                },
                {
                  "model": "CoolIT CHx1200 1200kW",
                  "capKw": 1200,
                  "vendor": "CoolIT",
                  "powerKw": 35
                },
                {
                  "model": "CoolIT CDU 100kW",
                  "capKw": 100,
                  "vendor": "CoolIT Systems",
                  "powerKw": 4.2,
                  "category": "CDU",
                  "cooling_capacity_kw": 100,
                  "power_kw": 4.2,
                  "flow_rate_lpm": 75,
                  "secondary_supply_temp_c": 20,
                  "primary_return_temp_c": 26,
                  "pump_type": "redundant",
                  "weight_kg": 160,
                  "notes": "OCP 標準 CDU，業界廣泛採用"
                },
                {
                  "model": "nVent CDU 60kW",
                  "capKw": 60,
                  "vendor": "nVent",
                  "powerKw": 2.8,
                  "category": "CDU",
                  "cooling_capacity_kw": 60,
                  "power_kw": 2.8,
                  "flow_rate_lpm": 40,
                  "secondary_supply_temp_c": 22,
                  "primary_return_temp_c": 28,
                  "pump_type": "single",
                  "weight_kg": 110,
                  "notes": "中型 CDU，適合 DLC 改裝機架"
                },
                {
                  "model": "Schneider InRow 30kW",
                  "capKw": 30,
                  "vendor": "Schneider Electric",
                  "powerKw": 2.2,
                  "category": "CRAH-InRow",
                  "cooling_capacity_kw": 30,
                  "power_kw": 2.2,
                  "flow_rate_lpm": 0,
                  "notes": "機列空調，不含泵，使用冷凍水側接"
                },
                {
                  "model": "Vertiv Liebert DSE 40kW",
                  "capKw": 40,
                  "vendor": "Vertiv",
                  "powerKw": 2.8,
                  "category": "CRAH-InRow",
                  "cooling_capacity_kw": 40,
                  "power_kw": 2.8,
                  "flow_rate_lpm": 0,
                  "notes": "下送風冷凍水型 InRow，ECM 風機"
                },
                {
                  "model": "Vertiv CoolChip CDU2300",
                  "capKw": 2300,
                  "vendor": "Vertiv",
                  "powerKw": 47.8,
                  "category": "CDU",
                  "cooling_capacity_kw": 2300,
                  "power_kw": 47.8,
                  "flow_rate_lpm": 3400,
                  "pump_type": "dual pump (N+1)",
                  "external_pressure_drop_bar": 3.2,
                  "weight_kg": 1971,
                  "dimensions_mm": {
                    "width": 1200,
                    "depth": 1200,
                    "height": 2300
                  },
                  "primary_coolant": "water or water/glycol",
                  "secondary_coolant": "water or water/glycol",
                  "notes": "資料來源：使用者提供的 Vertiv 官方「CoolChip CDU2300 (2.3MW) 液冷CDU 安裝調試與維護手冊」(Installation, Commissioning and Maintenance Guide)，真實工程數據非型錄泛用值。2300kW=容量分類命名(2.3MW)，非單獨額定測試值；47.8kW為雙泵運轉模式下的最大耗電量(Table 4.6 Maximum power consumption)，換算EER概念值=2300/47.8≈48.1(純泵浦驅動之液對液熱交換，無壓縮機)。3400 lpm為雙泵運轉最大流量，對應外部管路壓降3.2 bar。電氣規格：400V±10% 50/60Hz，FLA 77.4A(with ATS)/76.7A(without ATS)，MCA 87A。操作重量1971kg含滿水重量。",
                  "_source": "[Vertiv] CoolChip CDU2300 (2.3MW) 液冷CDU [安裝調試與維護手冊].pdf Table 4.1/4.5/4.6 (p.15-16)",
                  "_ai_confidence": 0.95,
                  "_verified": false
                }
              ],
              "selectedModel": "CoolIT CDU 100kW (標準)",
              "unitCapKw": 100,
              "selectedQty": 2,
              "requiredKw": 0,
              "requiredUnitsN1": 2,
              "effectiveCapKw": 100,
              "passed": true,
              "requiredText": "需求 ≥ 0.0 kW (N+1 最少 2 台)"
            },
            {
              "key": "adiabatic_tower",
              "label": "Adiabatic Tower 絕熱噴淋冷卻塔",
              "category": "AdiabaticTower",
              "catalog": [
                {
                  "model": "BAC Series 3000 600kW",
                  "capKw": 600,
                  "vendor": "BAC",
                  "fanKwDx": 15,
                  "approachC": 5
                },
                {
                  "model": "BAC Series 3000 1000kW (標準)",
                  "capKw": 1000,
                  "vendor": "BAC",
                  "fanKwDx": 25,
                  "approachC": 5
                },
                {
                  "model": "BAC VFL-1200 2000kW",
                  "capKw": 2000,
                  "vendor": "BAC",
                  "fanKwDx": 55,
                  "approachC": 5
                },
                {
                  "model": "BAC VFL-1500 2500kW",
                  "capKw": 2500,
                  "vendor": "BAC",
                  "fanKwDx": 75,
                  "approachC": 5
                },
                {
                  "model": "BAC Closed CXV-1500 1800kW",
                  "capKw": 1800,
                  "vendor": "BAC",
                  "fanKwDx": 55,
                  "approachC": 7
                },
                {
                  "model": "Liang Chi LBC 1500kW Industrial",
                  "capKw": 1500,
                  "vendor": "Liang Chi",
                  "fanKwDx": 38,
                  "approachC": 5
                },
                {
                  "model": "BAC VFL-1200",
                  "capKw": 2000,
                  "vendor": "Baltimore Aircoil (BAC)",
                  "fanKwDx": 55,
                  "fanKwFc": 22,
                  "approachC": 5,
                  "tower_type": "open_tower",
                  "heat_rejection_kw": 2000,
                  "fan_kw_dx": 55,
                  "fan_kw_fc": 22,
                  "approach_design_c": 5,
                  "flow_rate_m3h": 220,
                  "weight_kg": 4800,
                  "notes": "單格開放式，VFD 風機，適用中大型資料中心",
                  "_source": "BAC VFL Product Catalog 2023",
                  "_ai_confidence": 0.82,
                  "_verified": false
                },
                {
                  "model": "BAC VFL-1500",
                  "capKw": 2500,
                  "vendor": "Baltimore Aircoil (BAC)",
                  "fanKwDx": 75,
                  "fanKwFc": 30,
                  "approachC": 5,
                  "tower_type": "open_tower",
                  "heat_rejection_kw": 2500,
                  "fan_kw_dx": 75,
                  "fan_kw_fc": 30,
                  "approach_design_c": 5,
                  "flow_rate_m3h": 275,
                  "weight_kg": 5800,
                  "notes": "高容量單格，適用大型資料中心 8 MW+ 園區",
                  "_source": "BAC VFL Product Catalog 2023",
                  "_ai_confidence": 0.82,
                  "_verified": false
                },
                {
                  "model": "BAC Closed CXV-1500",
                  "capKw": 1800,
                  "vendor": "Baltimore Aircoil (BAC)",
                  "fanKwDx": 55,
                  "fanKwFc": 24,
                  "approachC": 7,
                  "tower_type": "closed_tower",
                  "heat_rejection_kw": 1800,
                  "fan_kw_dx": 55,
                  "fan_kw_fc": 24,
                  "approach_design_c": 7,
                  "flow_rate_m3h": 180,
                  "weight_kg": 6200,
                  "notes": "密閉式冷卻，無水質汙染問題，適合要求水質的精密設備迴路",
                  "_source": "BAC CXV Product Catalog",
                  "_ai_confidence": 0.78,
                  "_verified": false
                },
                {
                  "model": "BAC FXV3-1426-28D-40",
                  "capKw": 2888,
                  "vendor": "Baltimore Aircoil (BAC)",
                  "fanKwDx": 11.3,
                  "fanKwFc": null,
                  "approachC": 4.7,
                  "tower_type": "closed_tower",
                  "heat_rejection_kw": 2888,
                  "fan_kw_dx": 11.3,
                  "fan_kw_fc": null,
                  "approach_design_c": 4.7,
                  "flow_rate_m3h": 138.2,
                  "pump_kw": 11.19,
                  "cycles_of_concentration": 7,
                  "fluid_temp_in_c": 50,
                  "fluid_temp_out_c": 32,
                  "fluid_range_c": 18,
                  "weight_kg": null,
                  "notes": "資料來源：使用者提供的 BAC 官方選型軟體逐時性能數據導出表(xlsx)，非行銷型錄泛用值。該表僅列出案場氣象檔中最高濕球溫的前15個bin(WB 18.2~27.3°C，累計約8760小時中最熱的~0.03%~100%區間)，全程操作模式皆為'Wet'(濕式蒸發模式)，未涵蓋乾式/經濟器模式，故 fan_kw_fc 留白。fan_kw_dx 由設計點(WB27.3°C, 風扇轉速70.54%, 實際風機功率4.72kW)用 VFD affinity law 反推100%轉速額定值：4.72/(0.10+0.90*0.7054^3)≈11.3kW。此為特定專案選型(熱水50/32°C高溫迴路，非標準12/18°C CHW)，容量/風機功率僅適用於相同工況，不同工況需求要重新選型，不可直接套用其他溫度條件案場",
                  "_source": "[BAC] FXV3-1426-28D-40 閉式冷卻塔 [性能數據導出表].xlsx",
                  "_ai_confidence": 0.75,
                  "_verified": false
                },
                {
                  "model": "Güntner DCS 2000kW",
                  "capKw": 2000,
                  "vendor": "Güntner",
                  "fanKwDx": 60,
                  "fanKwFc": 22,
                  "approachC": 8,
                  "tower_type": "dry_cooler",
                  "heat_rejection_kw": 2000,
                  "fan_kw_dx": 60,
                  "fan_kw_fc": 22,
                  "approach_design_c": 8,
                  "flow_rate_m3h": 160,
                  "weight_kg": 3200,
                  "notes": "大型乾冷器，WUE≈0，適合模組化氣冷資料中心；換熱能力依乾球溫度，台灣夏季效益有限",
                  "_source": "Güntner DCS Product Datasheet GPC 6200",
                  "_ai_confidence": 0.8,
                  "_verified": false
                },
                {
                  "model": "Güntner DCS 3000kW",
                  "capKw": 3000,
                  "vendor": "Güntner",
                  "fanKwDx": 85,
                  "fanKwFc": 32,
                  "approachC": 8,
                  "tower_type": "dry_cooler",
                  "heat_rejection_kw": 3000,
                  "fan_kw_dx": 85,
                  "fan_kw_fc": 32,
                  "approach_design_c": 8,
                  "flow_rate_m3h": 240,
                  "weight_kg": 4500,
                  "notes": "超大型乾冷器，適合 >10 MW 規模氣冷園區",
                  "_source": "Güntner DCS Product Datasheet GPC 6200",
                  "_ai_confidence": 0.78,
                  "_verified": false
                },
                {
                  "model": "Güntner DCS 1200kW",
                  "capKw": 1200,
                  "vendor": "Güntner",
                  "fanKwDx": 38,
                  "fanKwFc": 14,
                  "approachC": 8,
                  "tower_type": "dry_cooler",
                  "heat_rejection_kw": 1200,
                  "fan_kw_dx": 38,
                  "fan_kw_fc": 14,
                  "approach_design_c": 8,
                  "flow_rate_m3h": 96,
                  "weight_kg": 2100,
                  "notes": "中型乾冷器，單元化設計，可並聯擴充",
                  "_source": "Güntner DCS Product Datasheet",
                  "_ai_confidence": 0.78,
                  "_verified": false
                }
              ],
              "selectedModel": "BAC Series 3000 1000kW (標準)",
              "unitCapKw": 1000,
              "selectedQty": 2,
              "requiredKw": 0,
              "requiredUnitsN1": 2,
              "effectiveCapKw": 1000,
              "passed": true,
              "requiredText": "需求 ≥ 0.0 kW (N+1 最少 2 台)"
            },
            {
              "key": "cdu_pump",
              "label": "CDU Primary Pump 一次側設施循環水泵",
              "category": "Pump",
              "catalog": [
                {
                  "model": "Grundfos TPE 3.0kW Inverter Pump",
                  "capKw": 3,
                  "vendor": "Grundfos"
                },
                {
                  "model": "Grundfos TPE 5.5kW Inverter Pump (標準)",
                  "capKw": 5.5,
                  "vendor": "Grundfos"
                },
                {
                  "model": "Armstrong Design Envelope 11.0kW",
                  "capKw": 11,
                  "vendor": "Armstrong"
                },
                {
                  "model": "Wilo IL-E 15.0kW High Efficiency",
                  "capKw": 15,
                  "vendor": "Wilo"
                },
                {
                  "model": "Grundfos TPE 22.0kW Mega Flow Pump",
                  "capKw": 22,
                  "vendor": "Grundfos"
                },
                {
                  "model": "Armstrong 30.0kW Plant Distribution Pump",
                  "capKw": 30,
                  "vendor": "Armstrong"
                },
                {
                  "model": "Grundfos CR 45-3 A-F-A-E-HQQE",
                  "capKw": 11,
                  "vendor": "Grundfos",
                  "designFlowM3h": 45,
                  "designHeadM": 59.4,
                  "series": "CR (立式多節式)",
                  "design_flow_m3h": 45,
                  "design_head_m": 59.4,
                  "motor_efficiency_pct": 91.2,
                  "motor_efficiency_class": "IE2",
                  "notes": "垂直多節泵，適合中低流量/中高揚程的二次側或設施供水迴路。",
                  "_source": "https://www.lenntech.com/grundfos/CRFAM/96122801",
                  "_ai_confidence": 0.85,
                  "_verified": false
                },
                {
                  "model": "Grundfos NB 50-250/205 D-F2-A-E-BAQE",
                  "capKw": 15,
                  "vendor": "Grundfos",
                  "designFlowM3h": 70.7,
                  "designHeadM": 47.3,
                  "series": "NB (單節端吸式)",
                  "design_flow_m3h": 70.7,
                  "design_head_m": 47.3,
                  "motor_efficiency_pct": 90.7,
                  "motor_efficiency_class": "IE2",
                  "notes": "端吸式泵，適合中等流量的一次側/冷凝水迴路。",
                  "_source": "https://www.lenntech.com/grundfos/NB000/97836785",
                  "_ai_confidence": 0.85,
                  "_verified": false
                },
                {
                  "model": "Grundfos NB 125-315/290 AAF2AESBAQEQW3",
                  "capKw": 22,
                  "vendor": "Grundfos",
                  "designFlowM3h": 210.5,
                  "designHeadM": 26,
                  "series": "NB (單節端吸式)",
                  "design_flow_m3h": 210.5,
                  "design_head_m": 26,
                  "motor_efficiency_pct": 93,
                  "motor_efficiency_class": "IE3",
                  "notes": "大流量低揚程款，適合流量需求高但管路壓損不大的設施迴路。",
                  "_source": "https://www.lenntech.com/grundfos/NB000/98305288",
                  "_ai_confidence": 0.85,
                  "_verified": false
                },
                {
                  "model": "Grundfos NB 65-200/217 AAF2AESBAQERW1",
                  "capKw": 30,
                  "vendor": "Grundfos",
                  "designFlowM3h": 117.9,
                  "designHeadM": 60.64,
                  "series": "NB (單節端吸式)",
                  "design_flow_m3h": 117.9,
                  "design_head_m": 60.64,
                  "motor_efficiency_pct": 93.3,
                  "motor_efficiency_class": "IE3",
                  "notes": "中流量高揚程款，適合CDU/設施迴路壓損較大時的一次側循環泵。",
                  "_source": "https://www.lenntech.com/grundfos/NB000/98341206",
                  "_ai_confidence": 0.85,
                  "_verified": false
                },
                {
                  "model": "Grundfos NB 65-250/269 AAF2AESBAQEUW1",
                  "capKw": 55,
                  "vendor": "Grundfos",
                  "designFlowM3h": 157.2,
                  "designHeadM": 89.56,
                  "series": "NB (單節端吸式)",
                  "design_flow_m3h": 157.2,
                  "design_head_m": 89.56,
                  "motor_efficiency_pct": 94.3,
                  "motor_efficiency_class": "IE3",
                  "notes": "高揚程款(89.56m)，適合管路特別長或壓損特別高的大型設施主迴路，一般迴路可優先選NB 150-400/343。",
                  "_source": "https://www.lenntech.com/grundfos/NB000/98341211",
                  "_ai_confidence": 0.85,
                  "_verified": false
                },
                {
                  "model": "Grundfos NB 150-400/343 AAF1AESBAQEUW3",
                  "capKw": 55,
                  "vendor": "Grundfos",
                  "designFlowM3h": 389.4,
                  "designHeadM": 36.46,
                  "series": "NB (單節端吸式)",
                  "design_flow_m3h": 389.4,
                  "design_head_m": 36.46,
                  "motor_efficiency_pct": 94.6,
                  "motor_efficiency_class": "IE3",
                  "notes": "大流量款，適合大型CDU設施迴路或多台CDU共用的主幹管循環泵。",
                  "_source": "https://www.lenntech.com/grundfos/NB000/98305331",
                  "_ai_confidence": 0.85,
                  "_verified": false
                },
                {
                  "model": "Grundfos NB 150-315/336 AAF1AESBAQEVW3",
                  "capKw": 75,
                  "vendor": "Grundfos",
                  "designFlowM3h": 591.1,
                  "designHeadM": 33.37,
                  "series": "NB (單節端吸式)",
                  "design_flow_m3h": 591.1,
                  "design_head_m": 33.37,
                  "motor_efficiency_pct": 96,
                  "motor_efficiency_class": "IE4",
                  "notes": "型錄收錄的最大流量款，適合大型AI算力中心主設施迴路。",
                  "_source": "https://www.lenntech.com/grundfos/NB000/98305329",
                  "_ai_confidence": 0.85,
                  "_verified": false
                }
              ],
              "selectedModel": "Grundfos TPE 5.5kW Inverter Pump (標準)",
              "unitCapKw": 5.5,
              "selectedQty": 3,
              "requiredKw": 0,
              "requiredUnitsN1": 2,
              "effectiveCapKw": 11,
              "passed": true,
              "requiredText": "水力揚程需求 0 kW (2用1備 N+1)"
            }
          ],
          "hydraulics": {
            "flow_lpm": 0,
            "pipe_dn": "DN65",
            "velocity_mps": 0,
            "pump_head_m": 28,
            "pump_power_kw": 0
          },
          "validation": {
            "ok": true,
            "checks": [
              "✓ CDU 總有效容量 100 kW (N-1) 滿足",
              "✓ Adiabatic Tower 絕熱噴淋冷卻塔 有效容量 1000 kW (N-1) 滿足",
              "⚠ 一次側管路流速 (計算值) 0 m/s，建議範圍 1.0~3.0 m/s，建議調整管徑",
              ""
            ]
          },
          "sizingArch": "adiabatic_tower"
        },
        "fanwallSystem": {
          "architecture": "air_cooled_chiller",
          "chwSupplyC": 12,
          "chwReturnC": 18,
          "airSideEconomizerThresholdC": 18,
          "designBasis": {
            "air_load_kw": 3180
          },
          "sizing": [
            {
              "key": "crah_unit",
              "label": "CRAH / Fanwall 機房空調",
              "category": "CRAH",
              "catalog": [
                {
                  "model": "Stulz CyberAir 4 CFD 600 A (60kW)",
                  "capKw": 60,
                  "vendor": "Stulz",
                  "fanPowerKw": 4.8
                },
                {
                  "model": "Stulz CyberAir 4 CFD 1000 A (100kW)",
                  "capKw": 100,
                  "vendor": "Stulz",
                  "fanPowerKw": 7.5
                },
                {
                  "model": "Stulz CyberAir 4 CFD 1500 A (150kW)",
                  "capKw": 150,
                  "vendor": "Stulz",
                  "fanPowerKw": 11.2
                },
                {
                  "model": "Vertiv Liebert PCW 100kW EC Fan",
                  "capKw": 100,
                  "vendor": "Vertiv",
                  "fanPowerKw": 7
                },
                {
                  "model": "FanWall FW-150-EC (Network/AI Optim 150kW)",
                  "capKw": 150,
                  "vendor": "High-Density FanWall",
                  "fanPowerKw": 8.5
                },
                {
                  "model": "FanWall FW-200-EC (Ultra High Density 200kW)",
                  "capKw": 200,
                  "vendor": "High-Density FanWall",
                  "fanPowerKw": 12
                },
                {
                  "model": "FanWall FW-300-EC (Mega Modular 300kW)",
                  "capKw": 300,
                  "vendor": "High-Density FanWall",
                  "fanPowerKw": 18
                },
                {
                  "model": "CyberAir 4 CFD 600 A",
                  "capKw": 60,
                  "vendor": "Stulz",
                  "fanPowerKw": 4.8,
                  "capacityKw": 60,
                  "airflowCfm": 7800,
                  "chwInletTempC": 7,
                  "chwDeltaTC": 5
                },
                {
                  "model": "CyberAir 4 CFD 1000 A",
                  "capKw": 100,
                  "vendor": "Stulz",
                  "fanPowerKw": 7.5,
                  "capacityKw": 100,
                  "airflowCfm": 13000,
                  "chwInletTempC": 7,
                  "chwDeltaTC": 5
                },
                {
                  "model": "CyberAir 4 CFD 1500 A",
                  "capKw": 150,
                  "vendor": "Stulz",
                  "fanPowerKw": 11.2,
                  "capacityKw": 150,
                  "airflowCfm": 19500,
                  "chwInletTempC": 7,
                  "chwDeltaTC": 6
                },
                {
                  "model": "Liebert PEX 4 CWH060",
                  "capKw": 60,
                  "vendor": "Vertiv Liebert",
                  "fanPowerKw": 5.2,
                  "capacityKw": 60,
                  "airflowCfm": 8200,
                  "chwInletTempC": 7,
                  "chwDeltaTC": 5
                },
                {
                  "model": "Liebert PEX 4 CWH100",
                  "capKw": 100,
                  "vendor": "Vertiv Liebert",
                  "fanPowerKw": 8,
                  "capacityKw": 100,
                  "airflowCfm": 14000,
                  "chwInletTempC": 7,
                  "chwDeltaTC": 5
                },
                {
                  "model": "Liebert PCW 150kW High DeltaT",
                  "capKw": 150,
                  "vendor": "Vertiv Liebert",
                  "fanPowerKw": 10.8,
                  "capacityKw": 150,
                  "airflowCfm": 20000,
                  "chwInletTempC": 10,
                  "chwDeltaTC": 8
                },
                {
                  "model": "Liebert CWA CA40",
                  "capKw": 250,
                  "vendor": "Vertiv Liebert",
                  "fanPowerKw": 10.2,
                  "capacityKw": 250,
                  "airflowCfm": 27960,
                  "chwInletTempC": 20,
                  "chwDeltaTC": 12,
                  "_source": "[Vertiv] Liebert CWA 冰水風牆機 [產品型錄彩頁].pdf p.6 (官方規格表)",
                  "_ai_confidence": 0.95,
                  "_verified": false
                },
                {
                  "model": "Liebert CWA CA60",
                  "capKw": 350,
                  "vendor": "Vertiv Liebert",
                  "fanPowerKw": 12.1,
                  "capacityKw": 350,
                  "airflowCfm": 64750,
                  "chwInletTempC": 20,
                  "chwDeltaTC": 12,
                  "_source": "[Vertiv] Liebert CWA 冰水風牆機 [產品型錄彩頁].pdf p.6 (官方規格表)",
                  "_ai_confidence": 0.95,
                  "_verified": false
                },
                {
                  "model": "Liebert CWA CA80",
                  "capKw": 500,
                  "vendor": "Vertiv Liebert",
                  "fanPowerKw": 21.7,
                  "capacityKw": 500,
                  "airflowCfm": 88300,
                  "chwInletTempC": 20,
                  "chwDeltaTC": 12,
                  "_source": "[Vertiv] Liebert CWA 冰水風牆機 [產品型錄彩頁].pdf p.6 (官方規格表)",
                  "_ai_confidence": 0.95,
                  "_verified": false
                },
                {
                  "model": "Uniflair FWCV36L1A",
                  "capKw": 202.7,
                  "vendor": "Schneider Electric",
                  "fanPowerKw": 10.2,
                  "capacityKw": 202.7,
                  "airflowCfm": 29430,
                  "airflowM3h": 50000,
                  "netSensibleCapacityKw": 192,
                  "chwInletTempC": 20,
                  "chwDeltaTC": 10,
                  "widthMm": 3600,
                  "depthMm": 1600,
                  "heightMm": 2000,
                  "_source": "[施耐德] Uniflair FWCV 冰水風牆機 [技術規格書 Spec].pdf p.47; airflowM3h/netSensibleCapacityKw/dimensions 補自 [施耐德] Uniflair FWCV (200-500kW) 冰水風牆機 [產品型錄彩頁].pdf Performance data (RAT 37°C/30%RH/ESP70Pa/EWT-LVT 20/30°C/EU4)"
                },
                {
                  "model": "Uniflair FWCV40L1A",
                  "capKw": 252.9,
                  "vendor": "Schneider Electric",
                  "fanPowerKw": 15,
                  "capacityKw": 252.9,
                  "airflowCfm": 36788,
                  "airflowM3h": 62500,
                  "netSensibleCapacityKw": 237.5,
                  "chwInletTempC": 20,
                  "chwDeltaTC": 10,
                  "widthMm": 4000,
                  "depthMm": 1600,
                  "heightMm": 2000,
                  "_source": "[施耐德] Uniflair FWCV 冰水風牆機 [技術規格書 Spec].pdf p.49; airflowM3h/netSensibleCapacityKw/dimensions 補自 [施耐德] Uniflair FWCV (200-500kW) 冰水風牆機 [產品型錄彩頁].pdf Performance data"
                },
                {
                  "model": "Uniflair FWCV36L2A",
                  "capKw": 405.4,
                  "vendor": "Schneider Electric",
                  "fanPowerKw": 20.4,
                  "capacityKw": 405.4,
                  "airflowCfm": 58860,
                  "airflowM3h": 100000,
                  "netSensibleCapacityKw": 384,
                  "chwInletTempC": 20,
                  "chwDeltaTC": 10,
                  "widthMm": 3600,
                  "depthMm": 1600,
                  "heightMm": 4000,
                  "_source": "[施耐德] Uniflair FWCV 冰水風牆機 [技術規格書 Spec].pdf p.51; airflowM3h/netSensibleCapacityKw/dimensions 補自 [施耐德] Uniflair FWCV (200-500kW) 冰水風牆機 [產品型錄彩頁].pdf Performance data"
                },
                {
                  "model": "Uniflair FWCV40L2A",
                  "capKw": 505.8,
                  "vendor": "Schneider Electric",
                  "fanPowerKw": 30,
                  "capacityKw": 505.8,
                  "airflowCfm": 73575,
                  "airflowM3h": 130000,
                  "netSensibleCapacityKw": 475,
                  "chwInletTempC": 20,
                  "chwDeltaTC": 10,
                  "widthMm": 4000,
                  "depthMm": 1600,
                  "heightMm": 4000,
                  "_source": "[施耐德] Uniflair FWCV 冰水風牆機 [技術規格書 Spec].pdf p.53; airflowM3h/netSensibleCapacityKw/dimensions 補自 [施耐德] Uniflair FWCV (200-500kW) 冰水風牆機 [產品型錄彩頁].pdf Performance data"
                },
                {
                  "model": "FanWall FW-150-EC (Network/AI Optim)",
                  "capKw": 150,
                  "vendor": "High-Density FanWall Corp",
                  "fanPowerKw": 8.5,
                  "capacityKw": 150,
                  "airflowCfm": 22000,
                  "chwInletTempC": 12,
                  "chwDeltaTC": 8
                },
                {
                  "model": "FanWall FW-200-EC (Ultra High Density)",
                  "capKw": 200,
                  "vendor": "High-Density FanWall Corp",
                  "fanPowerKw": 12,
                  "capacityKw": 200,
                  "airflowCfm": 30000,
                  "chwInletTempC": 12,
                  "chwDeltaTC": 8
                },
                {
                  "model": "FanWall FW-300-EC (Mega Modular)",
                  "capKw": 300,
                  "vendor": "High-Density FanWall Corp",
                  "fanPowerKw": 18,
                  "capacityKw": 300,
                  "airflowCfm": 45000,
                  "chwInletTempC": 14,
                  "chwDeltaTC": 9
                }
              ],
              "selectedModel": "Uniflair FWCV36L2A",
              "unitCapKw": 405.4,
              "selectedQty": 10,
              "requiredKw": 3180,
              "requiredUnitsN1": 9,
              "effectiveCapKw": 3648.6,
              "passed": true,
              "requiredText": "需求 ≥ 3180.0 kW (N+1 最少 9 台)"
            },
            {
              "key": "air_cooled_chiller",
              "label": "Air-Cooled Chiller 氣冷式冰水主機",
              "category": "Chiller",
              "catalog": [
                {
                  "model": "Carrier 30XA 150kW Screw Air-Cooled",
                  "capKw": 150,
                  "vendor": "Carrier",
                  "cop": 3.4
                },
                {
                  "model": "Carrier 30XA 300kW Screw Air-Cooled (標準)",
                  "capKw": 300,
                  "vendor": "Carrier",
                  "cop": 3.6
                },
                {
                  "model": "York YVAA 500kW VFD Screw Air-Cooled",
                  "capKw": 500,
                  "vendor": "York",
                  "cop": 3.8
                },
                {
                  "model": "Trane Stealth 750kW Air-Cooled",
                  "capKw": 750,
                  "vendor": "Trane",
                  "cop": 3.9
                },
                {
                  "model": "York YVAA 1000kW High Efficiency Air-Cooled",
                  "capKw": 1000,
                  "vendor": "York",
                  "cop": 4
                },
                {
                  "model": "Trane CGAF 800kW",
                  "capKw": 800,
                  "vendor": "Trane Technologies",
                  "cop": 3,
                  "cop_curve": {
                    "type": "fixed"
                  },
                  "iplv": 4.1,
                  "_verified": false,
                  "_source": "Trane Agility CGAF Product Data",
                  "chiller_type": "air_cooled",
                  "category": "Screw Chiller (Air-Cooled)",
                  "cooling_capacity_kw": 800,
                  "cop_design": 3,
                  "power_input_kw": 266.7,
                  "refrigerant": "R-134a",
                  "t_chws_c": 7,
                  "t_cewt_design_c": null,
                  "weight_kg": 6800,
                  "notes": "氣冷螺旋，不需冷卻水塔，快速部署，COP 隨環境溫度下降",
                  "_ai_confidence": 0.8
                },
                {
                  "model": "York YVAA 1050kW",
                  "capKw": 1050,
                  "vendor": "Johnson Controls (York)",
                  "cop": 3.15,
                  "cop_curve": {
                    "type": "fixed"
                  },
                  "iplv": 4.5,
                  "_verified": false,
                  "_source": "York YVAA Product Guide",
                  "chiller_type": "air_cooled",
                  "category": "VSD Screw Chiller (Air-Cooled)",
                  "cooling_capacity_kw": 1050,
                  "cop_design": 3.15,
                  "power_input_kw": 333.3,
                  "refrigerant": "R-134a",
                  "t_chws_c": 7,
                  "t_cewt_design_c": null,
                  "weight_kg": 8200,
                  "notes": "氣冷變頻螺旋，VSD 壓縮機，快速部署，WUE=0",
                  "_ai_confidence": 0.78
                },
                {
                  "model": "York YVAA 600kW",
                  "capKw": 600,
                  "vendor": "Johnson Controls (York)",
                  "cop": 3.1,
                  "cop_curve": {
                    "type": "fixed"
                  },
                  "iplv": 4.3,
                  "_verified": false,
                  "_source": "York YVAA Product Guide",
                  "chiller_type": "air_cooled",
                  "category": "VSD Screw Chiller (Air-Cooled)",
                  "cooling_capacity_kw": 600,
                  "cop_design": 3.1,
                  "power_input_kw": 193.5,
                  "refrigerant": "R-134a",
                  "t_chws_c": 7,
                  "t_cewt_design_c": null,
                  "weight_kg": 5100,
                  "notes": "中型氣冷變頻螺旋，模組化部署",
                  "_ai_confidence": 0.78
                },
                {
                  "model": "Carrier 30XA 1000kW",
                  "capKw": 1000,
                  "vendor": "Carrier",
                  "cop": 3.8,
                  "cop_curve": {
                    "type": "fixed"
                  },
                  "iplv": 5.2,
                  "_verified": false,
                  "_source": "Carrier 30XA Product Data",
                  "chiller_type": "air_cooled",
                  "category": "Screw Chiller (Air-Cooled)",
                  "cooling_capacity_kw": 1000,
                  "cop_design": 3.8,
                  "power_input_kw": 263.2,
                  "refrigerant": "R-134a",
                  "t_chws_c": 7,
                  "t_cewt_design_c": null,
                  "weight_kg": 4200,
                  "notes": "大型氣冷螺旋，不需冷卻水塔，快速部署首選",
                  "_ai_confidence": 0.8
                },
                {
                  "model": "Carrier 30XA 400kW",
                  "capKw": 400,
                  "vendor": "Carrier",
                  "cop": 2.9,
                  "cop_curve": {
                    "type": "fixed"
                  },
                  "iplv": 4,
                  "_verified": false,
                  "_source": "Carrier 30XA Product Data",
                  "chiller_type": "air_cooled",
                  "category": "Screw Chiller (Air-Cooled)",
                  "cooling_capacity_kw": 400,
                  "cop_design": 2.9,
                  "power_input_kw": 137.9,
                  "refrigerant": "R-134a",
                  "t_chws_c": 7,
                  "t_cewt_design_c": null,
                  "weight_kg": 2200,
                  "notes": "中型氣冷螺旋，適用邊緣資料中心",
                  "_ai_confidence": 0.78
                },
                {
                  "model": "Vertiv CoolLoop CM4035SGHC003 350kW",
                  "capKw": 350,
                  "vendor": "Vertiv",
                  "cop": 3.26,
                  "cop_curve": {
                    "type": "fixed"
                  },
                  "iplv": null,
                  "_verified": false,
                  "_source": "[Vertiv] CoolLoop 風冷磁懸浮冷水機組 [產品型錄彩頁 2025].pdf p.9",
                  "chiller_type": "air_cooled",
                  "category": "Magnetic Bearing Centrifugal Chiller (Air-Cooled, Oil-Free)",
                  "cooling_capacity_kw": 350,
                  "cop_design": 3.26,
                  "power_input_kw": 107.2,
                  "refrigerant": "R134a",
                  "t_chws_c": 9,
                  "t_cewt_design_c": null,
                  "weight_kg": 3886,
                  "min_plr": 0.1,
                  "notes": "無油磁懸浮壓縮機，型錄僅標稱滿載最大運行功率（107.2kW），cop_design 由 350/107.2 反推；IPLV/CHWS測試工況型錄未完整標示，僅供概估選型參考，正式設計需向廠商索取完整性能曲線",
                  "_ai_confidence": 0.9
                },
                {
                  "model": "Vertiv CoolLoop CM4045SGHC003 450kW",
                  "capKw": 450,
                  "vendor": "Vertiv",
                  "cop": 2.94,
                  "cop_curve": {
                    "type": "fixed"
                  },
                  "iplv": null,
                  "_verified": false,
                  "_source": "[Vertiv] CoolLoop 風冷磁懸浮冷水機組 [產品型錄彩頁 2025].pdf p.9",
                  "chiller_type": "air_cooled",
                  "category": "Magnetic Bearing Centrifugal Chiller (Air-Cooled, Oil-Free)",
                  "cooling_capacity_kw": 450,
                  "cop_design": 2.94,
                  "power_input_kw": 153.3,
                  "refrigerant": "R134a",
                  "t_chws_c": 9,
                  "t_cewt_design_c": null,
                  "weight_kg": 4534,
                  "min_plr": 0.1,
                  "notes": "同系列，見 350kW 機型備註",
                  "_ai_confidence": 0.9
                },
                {
                  "model": "Vertiv CoolLoop CM4070SGHC003 700kW",
                  "capKw": 700,
                  "vendor": "Vertiv",
                  "cop": 3.27,
                  "cop_curve": {
                    "type": "fixed"
                  },
                  "iplv": null,
                  "_verified": false,
                  "_source": "[Vertiv] CoolLoop 風冷磁懸浮冷水機組 [產品型錄彩頁 2025].pdf p.9",
                  "chiller_type": "air_cooled",
                  "category": "Magnetic Bearing Centrifugal Chiller (Air-Cooled, Oil-Free)",
                  "cooling_capacity_kw": 700,
                  "cop_design": 3.27,
                  "power_input_kw": 214.3,
                  "refrigerant": "R134a",
                  "t_chws_c": 9,
                  "t_cewt_design_c": null,
                  "weight_kg": 7170,
                  "min_plr": 0.1,
                  "notes": "同系列，見 350kW 機型備註",
                  "_ai_confidence": 0.9
                },
                {
                  "model": "Vertiv CoolLoop CM4100SGHC003 1000kW",
                  "capKw": 1000,
                  "vendor": "Vertiv",
                  "cop": 3.15,
                  "cop_curve": {
                    "type": "fixed"
                  },
                  "iplv": null,
                  "_verified": false,
                  "_source": "[Vertiv] CoolLoop 風冷磁懸浮冷水機組 [產品型錄彩頁 2025].pdf p.10",
                  "chiller_type": "air_cooled",
                  "category": "Magnetic Bearing Centrifugal Chiller (Air-Cooled, Oil-Free)",
                  "cooling_capacity_kw": 1000,
                  "cop_design": 3.15,
                  "power_input_kw": 317.6,
                  "refrigerant": "R134a",
                  "t_chws_c": 9,
                  "t_cewt_design_c": null,
                  "weight_kg": 9733,
                  "min_plr": 0.1,
                  "notes": "同系列，見 350kW 機型備註",
                  "_ai_confidence": 0.9
                },
                {
                  "model": "Vertiv CoolLoop CM4150SGHC003 1500kW",
                  "capKw": 1500,
                  "vendor": "Vertiv",
                  "cop": 3.26,
                  "cop_curve": {
                    "type": "fixed"
                  },
                  "iplv": null,
                  "_verified": false,
                  "_source": "[Vertiv] CoolLoop 風冷磁懸浮冷水機組 [產品型錄彩頁 2025].pdf p.10",
                  "chiller_type": "air_cooled",
                  "category": "Magnetic Bearing Centrifugal Chiller (Air-Cooled, Oil-Free)",
                  "cooling_capacity_kw": 1500,
                  "cop_design": 3.26,
                  "power_input_kw": 459.9,
                  "refrigerant": "R134a",
                  "t_chws_c": 9,
                  "t_cewt_design_c": null,
                  "weight_kg": 12436,
                  "min_plr": 0.1,
                  "notes": "同系列，見 350kW 機型備註。案場實例：海南某資料中心 IT負載1800kW/平均負載率75%，供回水12/18°C，600kW機型3+2配置，實測 GB-IPLV=4.6、CLF=0.20（見型錄p.6客戶案例，屬專案實測值非本機型獨立測試值，僅供部分負載效率量級參考）",
                  "_ai_confidence": 0.9
                },
                {
                  "model": "Vertiv CoolLoop CM4200SGHC003 2000kW",
                  "capKw": 2000,
                  "vendor": "Vertiv",
                  "cop": 3.29,
                  "cop_curve": {
                    "type": "fixed"
                  },
                  "iplv": null,
                  "_verified": false,
                  "_source": "[Vertiv] CoolLoop 風冷磁懸浮冷水機組 [產品型錄彩頁 2025].pdf p.10",
                  "chiller_type": "air_cooled",
                  "category": "Magnetic Bearing Centrifugal Chiller (Air-Cooled, Oil-Free)",
                  "cooling_capacity_kw": 2000,
                  "cop_design": 3.29,
                  "power_input_kw": 607.7,
                  "refrigerant": "R134a",
                  "t_chws_c": 9,
                  "t_cewt_design_c": null,
                  "weight_kg": 15861,
                  "min_plr": 0.1,
                  "notes": "同系列，見 350kW 機型備註",
                  "_ai_confidence": 0.9
                },
                {
                  "model": "Uniflair XCAC1212A",
                  "capKw": 1295.97,
                  "vendor": "Schneider Electric",
                  "cop": 4.38,
                  "cop_curve": {
                    "type": "fixed"
                  },
                  "iplv": null,
                  "_verified": false,
                  "_source": "[施耐德] Uniflair XCAC-XCAF 送風單元 [技術規格書 Spec].pdf p.71",
                  "chiller_type": "air_cooled",
                  "category": "Oil-Free Centrifugal Chiller (Air-Cooled)",
                  "cooling_capacity_kw": 1295.97,
                  "cop_design": 4.38,
                  "power_input_kw": 295.91,
                  "refrigerant": "R1234ze",
                  "t_chws_c": 20,
                  "water_flow_lh": 112070,
                  "airflow_m3h": 398704,
                  "notes": "標準噪音版、不含Economizer、工況30/20°C冰水/35°C外氣、0%乙二醇。EER(總輸入功率含壓縮機+風扇)=cooling_capacity/power_input=4.38",
                  "_ai_confidence": 0.95
                },
                {
                  "model": "Uniflair XCAC1913A",
                  "capKw": 1872.27,
                  "vendor": "Schneider Electric",
                  "cop": 4.29,
                  "cop_curve": {
                    "type": "fixed"
                  },
                  "iplv": null,
                  "_verified": false,
                  "_source": "[施耐德] Uniflair XCAC-XCAF 送風單元 [技術規格書 Spec].pdf p.71",
                  "chiller_type": "air_cooled",
                  "category": "Oil-Free Centrifugal Chiller (Air-Cooled)",
                  "cooling_capacity_kw": 1872.27,
                  "cop_design": 4.29,
                  "power_input_kw": 436.59,
                  "refrigerant": "R1234ze",
                  "t_chws_c": 20,
                  "water_flow_lh": 161900,
                  "airflow_m3h": 512024,
                  "notes": "標準噪音版、不含Economizer、工況30/20°C冰水/35°C外氣、0%乙二醇",
                  "_ai_confidence": 0.95
                },
                {
                  "model": "Uniflair XCAC2524A",
                  "capKw": 2482.2,
                  "vendor": "Schneider Electric",
                  "cop": 4.24,
                  "cop_curve": {
                    "type": "fixed"
                  },
                  "iplv": null,
                  "_verified": false,
                  "_source": "[施耐德] Uniflair XCAC-XCAF 送風單元 [技術規格書 Spec].pdf p.71",
                  "chiller_type": "air_cooled",
                  "category": "Oil-Free Centrifugal Chiller (Air-Cooled)",
                  "cooling_capacity_kw": 2482.2,
                  "cop_design": 4.24,
                  "power_input_kw": 585.2,
                  "refrigerant": "R1234ze",
                  "t_chws_c": 20,
                  "water_flow_lh": 214450,
                  "airflow_m3h": 625900,
                  "notes": "標準噪音版、不含Economizer、工況30/20°C冰水/35°C外氣、0%乙二醇",
                  "_ai_confidence": 0.95
                },
                {
                  "model": "Uniflair XCAF1212A (含自然冷卻盤管)",
                  "capKw": 1256.83,
                  "vendor": "Schneider Electric",
                  "cop": 4.18,
                  "cop_curve": {
                    "type": "fixed"
                  },
                  "iplv": null,
                  "_verified": false,
                  "_source": "[施耐德] Uniflair XCAC-XCAF 送風單元 [技術規格書 Spec].pdf p.72; partial_load_points來自[施耐德] Uniflair XCAF1212A 機房風牆_送風單元 [規格與選型書].pdf (Schneider Uninet選型軟體報告)",
                  "chiller_type": "air_cooled",
                  "category": "Oil-Free Centrifugal Chiller with Integrated Free-Cooling (Air-Cooled)",
                  "cooling_capacity_kw": 1256.83,
                  "cop_design": 4.18,
                  "power_input_kw": 300.55,
                  "refrigerant": "R1234ze",
                  "t_chws_c": 20,
                  "water_flow_lh": 113540,
                  "airflow_m3h": 352455,
                  "notes": "內建自然冷卻(free-cooling)盤管版本，乙二醇20%，故COP略低於純氣冷XCAC同容量段版(液側阻力較高)，換取冬季可切換自然冷卻運轉降低全年PUE。標準噪音版、不含Economizer、工況30/20°C冰水/35°C外氣",
                  "partial_load_points": [
                    {
                      "load_pct": 79.6,
                      "required_capacity_kw": 1000,
                      "return_water_c": 35,
                      "supply_water_setpoint_c": 25,
                      "actual_supply_water_c": 24.98,
                      "external_air_c": 35,
                      "external_air_rh_pct": 30,
                      "glycol_pct": 20,
                      "operating_mode": "mechanical",
                      "compressor_qty_active": 2,
                      "compressor_power_kw": 121.44,
                      "fan_power_kw": 41.07,
                      "total_power_kw": 162.51,
                      "eer": 6.15,
                      "note": "使用者提供的Schneider官方UNICALC選型軟體(Uninet)真實專案選型報告，機械模式(非自然冷卻)、部分負載(1000/1257≈80%)。EER 6.15 明顯高於滿載額定表(30/20°C工況)的4.18，反映離心式壓縮機在部分負載時效率通常優於滿載(IGV/變頻調節)，此為與型錄額定值互補的真實部分負載錨點，未來若要擬合完整AHRI雙二次曲線可用此點校正。"
                    }
                  ],
                  "_ai_confidence": 0.95
                },
                {
                  "model": "Uniflair XCAF1913A (含自然冷卻盤管)",
                  "capKw": 1805.67,
                  "vendor": "Schneider Electric",
                  "cop": 4.09,
                  "cop_curve": {
                    "type": "fixed"
                  },
                  "iplv": null,
                  "_verified": false,
                  "_source": "[施耐德] Uniflair XCAC-XCAF 送風單元 [技術規格書 Spec].pdf p.72",
                  "chiller_type": "air_cooled",
                  "category": "Oil-Free Centrifugal Chiller with Integrated Free-Cooling (Air-Cooled)",
                  "cooling_capacity_kw": 1805.67,
                  "cop_design": 4.09,
                  "power_input_kw": 441.74,
                  "refrigerant": "R1234ze",
                  "t_chws_c": 20,
                  "water_flow_lh": 163120,
                  "airflow_m3h": 452382,
                  "notes": "內建自然冷卻盤管版本，乙二醇20%。標準噪音版、不含Economizer、工況30/20°C冰水/35°C外氣",
                  "_ai_confidence": 0.95
                },
                {
                  "model": "Uniflair XCAF2524A (含自然冷卻盤管)",
                  "capKw": 2387.7,
                  "vendor": "Schneider Electric",
                  "cop": 4.07,
                  "cop_curve": {
                    "type": "fixed"
                  },
                  "iplv": null,
                  "_verified": false,
                  "_source": "[施耐德] Uniflair XCAC-XCAF 送風單元 [技術規格書 Spec].pdf p.72",
                  "chiller_type": "air_cooled",
                  "category": "Oil-Free Centrifugal Chiller with Integrated Free-Cooling (Air-Cooled)",
                  "cooling_capacity_kw": 2387.7,
                  "cop_design": 4.07,
                  "power_input_kw": 587.11,
                  "refrigerant": "R1234ze",
                  "t_chws_c": 20,
                  "water_flow_lh": 218550,
                  "airflow_m3h": 553300,
                  "notes": "內建自然冷卻盤管版本，乙二醇20%。標準噪音版、不含Economizer、工況30/20°C冰水/35°C外氣",
                  "_ai_confidence": 0.95
                }
              ],
              "selectedModel": "Uniflair XCAC2524A",
              "unitCapKw": 2482.2,
              "selectedQty": 3,
              "requiredKw": 3180,
              "requiredUnitsN1": 3,
              "effectiveCapKw": 4964.4,
              "passed": true,
              "requiredText": "需求 ≥ 3180.0 kW (N+1 最少 3 台)"
            },
            {
              "key": "fw_pump",
              "label": "Secondary CHW Pump 二次側冰水循環水泵",
              "category": "Pump",
              "catalog": [
                {
                  "model": "Grundfos TPE 3.0kW Inverter Pump",
                  "capKw": 3,
                  "vendor": "Grundfos"
                },
                {
                  "model": "Grundfos TPE 5.5kW Inverter Pump (標準)",
                  "capKw": 5.5,
                  "vendor": "Grundfos"
                },
                {
                  "model": "Armstrong Design Envelope 11.0kW",
                  "capKw": 11,
                  "vendor": "Armstrong"
                },
                {
                  "model": "Wilo IL-E 15.0kW High Efficiency",
                  "capKw": 15,
                  "vendor": "Wilo"
                },
                {
                  "model": "Grundfos TPE 22.0kW Mega Flow Pump",
                  "capKw": 22,
                  "vendor": "Grundfos"
                },
                {
                  "model": "Armstrong 30.0kW Plant Distribution Pump",
                  "capKw": 30,
                  "vendor": "Armstrong"
                },
                {
                  "model": "Grundfos CR 45-3 A-F-A-E-HQQE",
                  "capKw": 11,
                  "vendor": "Grundfos",
                  "designFlowM3h": 45,
                  "designHeadM": 59.4,
                  "series": "CR (立式多節式)",
                  "design_flow_m3h": 45,
                  "design_head_m": 59.4,
                  "motor_efficiency_pct": 91.2,
                  "motor_efficiency_class": "IE2",
                  "notes": "垂直多節泵，適合中低流量/中高揚程的二次側或設施供水迴路。",
                  "_source": "https://www.lenntech.com/grundfos/CRFAM/96122801",
                  "_ai_confidence": 0.85,
                  "_verified": false
                },
                {
                  "model": "Grundfos NB 50-250/205 D-F2-A-E-BAQE",
                  "capKw": 15,
                  "vendor": "Grundfos",
                  "designFlowM3h": 70.7,
                  "designHeadM": 47.3,
                  "series": "NB (單節端吸式)",
                  "design_flow_m3h": 70.7,
                  "design_head_m": 47.3,
                  "motor_efficiency_pct": 90.7,
                  "motor_efficiency_class": "IE2",
                  "notes": "端吸式泵，適合中等流量的一次側/冷凝水迴路。",
                  "_source": "https://www.lenntech.com/grundfos/NB000/97836785",
                  "_ai_confidence": 0.85,
                  "_verified": false
                },
                {
                  "model": "Grundfos NB 125-315/290 AAF2AESBAQEQW3",
                  "capKw": 22,
                  "vendor": "Grundfos",
                  "designFlowM3h": 210.5,
                  "designHeadM": 26,
                  "series": "NB (單節端吸式)",
                  "design_flow_m3h": 210.5,
                  "design_head_m": 26,
                  "motor_efficiency_pct": 93,
                  "motor_efficiency_class": "IE3",
                  "notes": "大流量低揚程款，適合流量需求高但管路壓損不大的設施迴路。",
                  "_source": "https://www.lenntech.com/grundfos/NB000/98305288",
                  "_ai_confidence": 0.85,
                  "_verified": false
                },
                {
                  "model": "Grundfos NB 65-200/217 AAF2AESBAQERW1",
                  "capKw": 30,
                  "vendor": "Grundfos",
                  "designFlowM3h": 117.9,
                  "designHeadM": 60.64,
                  "series": "NB (單節端吸式)",
                  "design_flow_m3h": 117.9,
                  "design_head_m": 60.64,
                  "motor_efficiency_pct": 93.3,
                  "motor_efficiency_class": "IE3",
                  "notes": "中流量高揚程款，適合CDU/設施迴路壓損較大時的一次側循環泵。",
                  "_source": "https://www.lenntech.com/grundfos/NB000/98341206",
                  "_ai_confidence": 0.85,
                  "_verified": false
                },
                {
                  "model": "Grundfos NB 65-250/269 AAF2AESBAQEUW1",
                  "capKw": 55,
                  "vendor": "Grundfos",
                  "designFlowM3h": 157.2,
                  "designHeadM": 89.56,
                  "series": "NB (單節端吸式)",
                  "design_flow_m3h": 157.2,
                  "design_head_m": 89.56,
                  "motor_efficiency_pct": 94.3,
                  "motor_efficiency_class": "IE3",
                  "notes": "高揚程款(89.56m)，適合管路特別長或壓損特別高的大型設施主迴路，一般迴路可優先選NB 150-400/343。",
                  "_source": "https://www.lenntech.com/grundfos/NB000/98341211",
                  "_ai_confidence": 0.85,
                  "_verified": false
                },
                {
                  "model": "Grundfos NB 150-400/343 AAF1AESBAQEUW3",
                  "capKw": 55,
                  "vendor": "Grundfos",
                  "designFlowM3h": 389.4,
                  "designHeadM": 36.46,
                  "series": "NB (單節端吸式)",
                  "design_flow_m3h": 389.4,
                  "design_head_m": 36.46,
                  "motor_efficiency_pct": 94.6,
                  "motor_efficiency_class": "IE3",
                  "notes": "大流量款，適合大型CDU設施迴路或多台CDU共用的主幹管循環泵。",
                  "_source": "https://www.lenntech.com/grundfos/NB000/98305331",
                  "_ai_confidence": 0.85,
                  "_verified": false
                },
                {
                  "model": "Grundfos NB 150-315/336 AAF1AESBAQEVW3",
                  "capKw": 75,
                  "vendor": "Grundfos",
                  "designFlowM3h": 591.1,
                  "designHeadM": 33.37,
                  "series": "NB (單節端吸式)",
                  "design_flow_m3h": 591.1,
                  "design_head_m": 33.37,
                  "motor_efficiency_pct": 96,
                  "motor_efficiency_class": "IE4",
                  "notes": "型錄收錄的最大流量款，適合大型AI算力中心主設施迴路。",
                  "_source": "https://www.lenntech.com/grundfos/NB000/98305329",
                  "_ai_confidence": 0.85,
                  "_verified": false
                }
              ],
              "selectedModel": "Grundfos TPE 22.0kW Mega Flow Pump",
              "unitCapKw": 22,
              "selectedQty": 3,
              "requiredKw": 40,
              "requiredUnitsN1": 3,
              "effectiveCapKw": 44,
              "passed": true,
              "requiredText": "二次側水力揚程需求 40 kW (2用1備 N+1)"
            }
          ],
          "hydraulics": {
            "flow_lpm": 7597,
            "pipe_dn": "DN300",
            "velocity_mps": 1.79,
            "pump_head_m": 22,
            "pump_power_kw": 40
          },
          "validation": {
            "ok": true,
            "checks": [
              "✓ CRAH / Fanwall 機房空調 有效容量 3648.6 kW (N-1) 滿足",
              "✓ Air-Cooled Chiller 氣冷式冰水主機 有效容量 4964.4 kW (N-1) 滿足",
              "✓ Secondary CHW Pump 二次側冰水循環水泵 有效容量 44 kW (N-1) 滿足",
              "✓ 二次側管路流速 (計算值) 1.79 m/s，建議範圍 1.0~3.0 m/s"
            ]
          },
          "sizingArch": "air_cooled_chiller"
        }
      }
    }
  ],
  "assumptions_override": {
    "nvidia_dsx_mode1_db_max_c": 32.2,
    "nvidia_dsx_mode2_db_max_c": 37.9
  }
}