 ! The following Location and Design Day data are produced as possible from the indicated data source.
 ! Wind Speeds follow the indicated design conditions rather than traditional values (6.7 m/s heating, 3.35 m/s cooling)
 ! No special attempts at re-creating or determining missing data parts (e.g. Wind speed or direction)
 ! are done.  Therefore, you should look at the data and fill in any incorrect values as you desire.
 
 ! SizingPeriod:DesignDay and other objects are formatted to meet criteria of EnergyPlus V7.1 and later
 
 ! Some users have indicated that they would like the actual day of week from the weather file to be
 ! used as the start day of week for a RunPeriod even though this is relatively meaningless for
 ! TMY data files as future months will not use their start days of week (simulations need to show
 ! continuity in day of week presentation).
 
 ! In an effort to accomodate, the following initial month days are included:
 ! Note JAN 1, 2024 is a Monday
 ! Note FEB 1, 2015 is a Sunday
 ! Note MAR 1, 2012 is a Thursday
 ! Note APR 1, 2015 is a Wednesday
 ! Note MAY 1, 2011 is a Sunday
 ! Note JUN 1, 2011 is a Wednesday
 ! Note JUL 1, 2023 is a Saturday
 ! Note AUG 1, 2020 is a Saturday
 ! Note SEP 1, 2014 is a Monday
 ! Note OCT 1, 2024 is a Tuesday
 ! Note NOV 1, 2015 is a Sunday
 ! Note DEC 1, 2020 is a Tuesday
 
 ! Since the RunPeriod object changes in V9.0, the following are RunPeriod objects in comments:
 ! Version before EnergyPlus release V9.0
 !RunPeriod,
 !Weather Data,    !- Name
 !  1,             !- Begin Month
 !  1,             !- Begin Day of Month
 !  12,            !- End Month
 !  31,            !- End Day of Month
 !Monday,      !- Day of Week for Start Day
 !  No,            !- Use Weather File Holidays and Special Days
 !  No,            !- Use Weather File Daylight Saving Period
 ! Yes,            !- Apply Weekend Holiday Rule
 ! Yes,            !- Use Weather File Rain Indicators
 ! Yes;            !- Use Weather File Snow Indicators
 
 ! Version EnergyPlus release V9.0+
 !RunPeriod,
 !Weather Data,    !- Name
 !  1,             !- Begin Month
 !  1,             !- Begin Day of Month
 !   ,             !- Begin Year
 !  12,            !- End Month
 !  31,            !- End Day of Month
 !   ,             !- End Year
 !Monday,      !- Day of Week for Start Day
 !  No,            !- Use Weather File Holidays and Special Days
 !  No,            !- Use Weather File Daylight Saving Period
 ! Yes,            !- Apply Weekend Holiday Rule
 ! Yes,            !- Use Weather File Rain Indicators
 ! Yes,            !- Use Weather File Snow Indicators
 ! ;               !- Treat Weather as Actual
 
 Site:Location,
  Okecie-Warszawa-Chopina.Intl._MZ_POL Design_Conditions,     !- Location Name
      52.16,     !- Latitude {N+ S-}
      20.96,     !- Longitude {W- E+}
       1.00,     !- Time Zone Relative to GMT {GMT+/-}
     110.30;     !- Elevation {m}
  
 ! The following Sizing Period objects for Extreme and Typical conditions are calculated
 ! from the extreme (if any) and typical conditions on the weather source data.
 ! The actual weeks that will be used will exist on the weather file.
  
 SizingPeriod:WeatherFileConditionType,
   Summer Extreme,
   SummerExtreme,
   SummerDesignDay,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 SizingPeriod:WeatherFileConditionType,
   Summer Typical,
   SummerTypical,
   Monday,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 SizingPeriod:WeatherFileConditionType,
   Winter Extreme,
   WinterExtreme,
   WinterDesignDay,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 SizingPeriod:WeatherFileConditionType,
   Winter Typical,
   WinterTypical,
   Monday,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 SizingPeriod:WeatherFileConditionType,
   Autumn Typical,
   AutumnTypical,
   Monday,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 SizingPeriod:WeatherFileConditionType,
   Spring Typical,
   SpringTypical,
   Monday,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 


 ! Site:Precipitation. RoofIrrigation and Schedule:File objects for rainfall
 ! Data is built from rainfall data on the source data
  Site:Precipitation,  
    ScheduleAndDesignLevel,  !- Precipitation Model Type
    0.604,  !- Design Level for Total Annual Precipitation
    Rainfall Data from EPW file,    !- Precipitation Rates Schedule Name
    0.604;  !- Average Total Annual Precipitation
 
  RoofIrrigation,  
    Schedule,  !- Irridation Model Type
    Rainfall Data from EPW file,    !- Precipitation Rates Schedule Name
    ;  !- Irrigation Maximum Saturation Threshold (default used)
 
  Schedule:File, 
    Rainfall Data from EPW file,  !- Name
    ,                       !- Schedule Type Limits Name
    POL_MZ_Okecie-Warszawa-Chopina.Intl.AP.123750_TMYx.2011-2025.rain,    !- File Name
    1,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760;    !- Number of Hours of Data
 
 !  WMO=123750 Time Zone= GMT+1.00 Code=EUC: (GMT+01:00 Europe / Central)
 !  Data Source="2025 ASHRAE Handbook -- Fundamentals - Chapter 14 Climatic Design Information"

 RunPeriodControl:DaylightSavingTime,
   Last Sunday in March,    !- StartDate
   Last Sunday in October;    !- EndDate
 
 ! ======================= Annual Design Conditions SizingPeriod:DesignDay ======================
 ! The following annual design conditions are reproduced from the climate data shown above.
 ! Heating - 99%, 99.6%; Cooling - .4%, 1%, 2% for several humidity, etc conditions
 !
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL Extreme Annual Wind Speeds, 1%=9.4m/s, 2.5%=8.3m/s, 5%=7.3m/s
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL Extreme Annual Temperatures, Max Drybulb=33.4C Min Drybulb=-16.8C
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL Extreme Annual Temperatures, Max Wetbulb=23.3C Min Wetbulb=-17.1C
  
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL ASHRAE Climate Zone=5A
  
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL Annual Heating Design Conditions Wind Speed=2.8m/s Wind Dir=90
 ! Coldest Month=JAN
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL Annual Heating 99.6%, MaxDB=-14.6C
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. Ann Htg 99.6% Condns DB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
      -14.6,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
      -14.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        2.8,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
         90,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL Annual Heating 99%, MaxDB=-11.3C
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. Ann Htg 99% Condns DB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
      -11.3,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
      -11.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        2.8,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
         90,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL Annual Humidification 99.6% Design Conditions DP=>MCDB, DP=-17.4C
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. Ann Hum_n 99.6% Condns DP=>MCDB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
      -13.6,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,     !- Humidity Condition Type
      -17.4,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        2.8,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
         90,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL Annual Humidification 99% Design Conditions DP=>MCDB, DP=-14.6C
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. Ann Hum_n 99% Condns DP=>MCDB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
      -10.3,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,     !- Humidity Condition Type
      -14.6,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        2.8,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
         90,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL Annual Heating Wind 99.6% Design Conditions WS=>MCDB, WS=12.1m/s
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. Ann Htg Wind 99.6% Condns WS=>MCDB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
        5.0,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        5.0,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
       12.1,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
         90,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL Annual Heating Wind 99% Design Conditions WS=>MCDB, WS=10.8m/s
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. Ann Htg Wind 99% Condns WS=>MCDB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
        2.7,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        2.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
       10.8,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
         90,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Okecie-Warszawa-Chopina.Intl. Annual Cooling Design Conditions Wind Speed=3.7m/s Wind Dir=130
 ! Hottest Month=JUL
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL Annual Cooling (DB=>MWB) .4%, MaxDB=30.4C MWB=20.4C
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. Ann Clg .4% Condns DB=>MWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       30.4,      !- Maximum Dry-Bulb Temperature {C}
       12.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       20.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        4.9,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.438,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.225;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL Annual Cooling (DB=>MWB) 1%, MaxDB=28.6C MWB=19.5C
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. Ann Clg 1% Condns DB=>MWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       28.6,      !- Maximum Dry-Bulb Temperature {C}
       12.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       19.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        4.9,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.438,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.225;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL Annual Cooling (DB=>MWB) 2%, MaxDB=27.0C MWB=18.8C
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. Ann Clg 2% Condns DB=>MWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       27.0,      !- Maximum Dry-Bulb Temperature {C}
       12.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       18.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        4.9,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.438,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.225;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL Annual Cooling (WB=>MDB) .4%, MDB=28.1C WB=21.7C
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. Ann Clg .4% Condns WB=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       28.1,      !- Maximum Dry-Bulb Temperature {C}
       11.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       21.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        5.0,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.438,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.225;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL Annual Cooling (WB=>MDB) 1%, MDB=26.6C WB=20.9C
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. Ann Clg 1% Condns WB=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       26.6,      !- Maximum Dry-Bulb Temperature {C}
       11.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       20.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        5.0,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.438,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.225;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL Annual Cooling (WB=>MDB) 2%, MDB=25.1C WB=20.0C
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. Ann Clg 2% Condns WB=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       25.1,      !- Maximum Dry-Bulb Temperature {C}
       11.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       20.0,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        5.0,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.438,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.225;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL Annual Cooling (DP=>MDB) .4%, MDB=23.9C DP=19.7C HR=0.0146
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. Ann Clg .4% Condns DP=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       23.9,      !- Maximum Dry-Bulb Temperature {C}
        9.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,     !- Humidity Condition Type
       19.7,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.438,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.225;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL Annual Cooling (DP=>MDB) 1%, MDB=23.1C DP=18.9C HR=0.0139
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. Ann Clg 1% Condns DP=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       23.1,      !- Maximum Dry-Bulb Temperature {C}
        9.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,     !- Humidity Condition Type
       18.9,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.438,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.225;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL Annual Cooling (DP=>MDB) 2%, MDB=22.5C DP=18.1C HR=0.0132
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. Ann Clg 2% Condns DP=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       22.5,      !- Maximum Dry-Bulb Temperature {C}
        9.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,     !- Humidity Condition Type
       18.1,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.438,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.225;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL Annual Cooling (Enthalpy=>MDB) .4%, MDB=28.1C Enthalpy=63400.0J/kg
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. Ann Clg .4% Condns Enth=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       28.1,      !- Maximum Dry-Bulb Temperature {C}
        9.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
   Enthalpy,      !- Humidity Condition Type
           ,      !- Wetbulb or Dewpoint at Maximum Dry-Bulb
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    63400.0,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.438,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.225;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL Annual Cooling (Enthalpy=>MDB) 1%, MDB=26.5C Enthalpy=60300.0J/kg
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. Ann Clg 1% Condns Enth=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       26.5,      !- Maximum Dry-Bulb Temperature {C}
        9.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
   Enthalpy,      !- Humidity Condition Type
           ,      !- Wetbulb or Dewpoint at Maximum Dry-Bulb
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    60300.0,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.438,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.225;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL Annual Cooling (Enthalpy=>MDB) 2%, MDB=25.0C Enthalpy=57400.0J/kg
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. Ann Clg 2% Condns Enth=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       25.0,      !- Maximum Dry-Bulb Temperature {C}
        9.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
   Enthalpy,      !- Humidity Condition Type
           ,      !- Wetbulb or Dewpoint at Maximum Dry-Bulb
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    57400.0,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.438,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.225;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! ======================= Monthly Design Conditions SizingPeriod:DesignDay ======================
 ! The following monthly design conditions are reproduced from the climate data shown above.
 ! Each 12 months are shown for: 
 !      .4% Drybulb, 2% Drybulb, 5% Drybulb, 10% DryBulb (with coincident Wetbulb)
 !      .4% Wetbulb, 2% Wetbulb, 5% Wetbulb, 10% Wetbulb (with coincident DryBulb)
 !
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL January (DB=>MCWB) .4%, MaxDB=11.0C MWB=8.5C taub=0.329 taud=2.332
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. January .4% Condns DB=>MCWB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       11.0,      !- Maximum Dry-Bulb Temperature {C}
        4.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        8.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        4.0,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.329,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.332;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL February (DB=>MCWB) .4%, MaxDB=11.8C MWB=8.3C taub=0.348 taud=2.276
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. February .4% Condns DB=>MCWB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       11.8,      !- Maximum Dry-Bulb Temperature {C}
        5.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        8.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.348,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.276;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL March (DB=>MCWB) .4%, MaxDB=18.0C MWB=10.8C taub=0.365 taud=2.307
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. March .4% Condns DB=>MCWB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       18.0,      !- Maximum Dry-Bulb Temperature {C}
        8.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       10.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.365,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.307;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL April (DB=>MCWB) .4%, MaxDB=25.6C MWB=15.2C taub=0.400 taud=2.234
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. April .4% Condns DB=>MCWB,     !- Name
          4,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       25.6,      !- Maximum Dry-Bulb Temperature {C}
       10.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       15.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.400,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.234;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL May (DB=>MCWB) .4%, MaxDB=28.9C MWB=18.0C taub=0.410 taud=2.254
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. May .4% Condns DB=>MCWB,     !- Name
          5,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       28.9,      !- Maximum Dry-Bulb Temperature {C}
       10.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       18.0,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.410,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.254;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL June (DB=>MCWB) .4%, MaxDB=31.6C MWB=21.1C taub=0.422 taud=2.257
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. June .4% Condns DB=>MCWB,     !- Name
          6,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       31.6,      !- Maximum Dry-Bulb Temperature {C}
       10.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       21.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.422,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.257;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL July (DB=>MCWB) .4%, MaxDB=33.1C MWB=21.1C taub=0.438 taud=2.225
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. July .4% Condns DB=>MCWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       33.1,      !- Maximum Dry-Bulb Temperature {C}
        9.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       21.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.438,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.225;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL August (DB=>MCWB) .4%, MaxDB=32.9C MWB=20.9C taub=0.432 taud=2.243
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. August .4% Condns DB=>MCWB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       32.9,      !- Maximum Dry-Bulb Temperature {C}
       10.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       20.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        2.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.432,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.243;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL September (DB=>MCWB) .4%, MaxDB=28.3C MWB=19.0C taub=0.392 taud=2.336
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. September .4% Condns DB=>MCWB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       28.3,      !- Maximum Dry-Bulb Temperature {C}
        9.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       19.0,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.392,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.336;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL October (DB=>MCWB) .4%, MaxDB=22.1C MWB=16.4C taub=0.362 taud=2.399
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. October .4% Condns DB=>MCWB,     !- Name
         10,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       22.1,      !- Maximum Dry-Bulb Temperature {C}
        7.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       16.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.362,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.399;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL November (DB=>MCWB) .4%, MaxDB=15.1C MWB=12.0C taub=0.357 taud=2.368
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. November .4% Condns DB=>MCWB,     !- Name
         11,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       15.1,      !- Maximum Dry-Bulb Temperature {C}
        4.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       12.0,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.357,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.368;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL December (DB=>MCWB) .4%, MaxDB=11.3C MWB=9.3C taub=0.331 taud=2.425
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. December .4% Condns DB=>MCWB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       11.3,      !- Maximum Dry-Bulb Temperature {C}
        4.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        9.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.331,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.425;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL January (DB=>MCWB) 2%, MaxDB=8.6C MWB=6.9C taub=0.329 taud=2.332
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. January 2% Condns DB=>MCWB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        8.6,      !- Maximum Dry-Bulb Temperature {C}
        4.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        6.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        4.0,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.329,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.332;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL February (DB=>MCWB) 2%, MaxDB=9.6C MWB=6.9C taub=0.348 taud=2.276
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. February 2% Condns DB=>MCWB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        9.6,      !- Maximum Dry-Bulb Temperature {C}
        5.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        6.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.348,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.276;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL March (DB=>MCWB) 2%, MaxDB=15.0C MWB=9.3C taub=0.365 taud=2.307
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. March 2% Condns DB=>MCWB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       15.0,      !- Maximum Dry-Bulb Temperature {C}
        8.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        9.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.365,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.307;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL April (DB=>MCWB) 2%, MaxDB=22.0C MWB=13.4C taub=0.400 taud=2.234
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. April 2% Condns DB=>MCWB,     !- Name
          4,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       22.0,      !- Maximum Dry-Bulb Temperature {C}
       10.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       13.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.400,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.234;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL May (DB=>MCWB) 2%, MaxDB=26.3C MWB=17.0C taub=0.410 taud=2.254
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. May 2% Condns DB=>MCWB,     !- Name
          5,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       26.3,      !- Maximum Dry-Bulb Temperature {C}
       10.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       17.0,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.410,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.254;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL June (DB=>MCWB) 2%, MaxDB=29.0C MWB=19.4C taub=0.422 taud=2.257
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. June 2% Condns DB=>MCWB,     !- Name
          6,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       29.0,      !- Maximum Dry-Bulb Temperature {C}
       10.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       19.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.422,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.257;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL July (DB=>MCWB) 2%, MaxDB=30.4C MWB=20.4C taub=0.438 taud=2.225
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. July 2% Condns DB=>MCWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       30.4,      !- Maximum Dry-Bulb Temperature {C}
        9.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       20.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.438,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.225;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL August (DB=>MCWB) 2%, MaxDB=30.0C MWB=20.8C taub=0.432 taud=2.243
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. August 2% Condns DB=>MCWB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       30.0,      !- Maximum Dry-Bulb Temperature {C}
       10.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       20.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        2.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.432,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.243;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL September (DB=>MCWB) 2%, MaxDB=25.4C MWB=17.7C taub=0.392 taud=2.336
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. September 2% Condns DB=>MCWB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       25.4,      !- Maximum Dry-Bulb Temperature {C}
        9.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       17.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.392,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.336;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL October (DB=>MCWB) 2%, MaxDB=19.5C MWB=14.7C taub=0.362 taud=2.399
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. October 2% Condns DB=>MCWB,     !- Name
         10,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       19.5,      !- Maximum Dry-Bulb Temperature {C}
        7.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       14.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.362,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.399;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL November (DB=>MCWB) 2%, MaxDB=12.9C MWB=10.6C taub=0.357 taud=2.368
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. November 2% Condns DB=>MCWB,     !- Name
         11,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       12.9,      !- Maximum Dry-Bulb Temperature {C}
        4.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       10.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.357,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.368;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL December (DB=>MCWB) 2%, MaxDB=9.3C MWB=7.7C taub=0.331 taud=2.425
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. December 2% Condns DB=>MCWB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        9.3,      !- Maximum Dry-Bulb Temperature {C}
        4.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        7.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.331,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.425;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL January (DB=>MCWB) 5%, MaxDB=6.9C MWB=5.4C taub=0.329 taud=2.332
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. January 5% Condns DB=>MCWB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        6.9,      !- Maximum Dry-Bulb Temperature {C}
        5.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        5.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        4.6,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        4.0,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.329,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.332;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL February (DB=>MCWB) 5%, MaxDB=7.9C MWB=5.8C taub=0.348 taud=2.276
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. February 5% Condns DB=>MCWB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        7.9,      !- Maximum Dry-Bulb Temperature {C}
        7.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        5.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        5.9,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.348,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.276;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL March (DB=>MCWB) 5%, MaxDB=12.7C MWB=8.1C taub=0.365 taud=2.307
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. March 5% Condns DB=>MCWB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       12.7,      !- Maximum Dry-Bulb Temperature {C}
       12.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        8.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        7.3,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.365,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.307;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL April (DB=>MCWB) 5%, MaxDB=19.3C MWB=11.7C taub=0.400 taud=2.234
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. April 5% Condns DB=>MCWB,     !- Name
          4,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       19.3,      !- Maximum Dry-Bulb Temperature {C}
       14.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       11.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        7.2,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.400,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.234;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL May (DB=>MCWB) 5%, MaxDB=24.0C MWB=15.9C taub=0.410 taud=2.254
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. May 5% Condns DB=>MCWB,     !- Name
          5,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       24.0,      !- Maximum Dry-Bulb Temperature {C}
       13.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       15.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        6.3,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.410,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.254;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL June (DB=>MCWB) 5%, MaxDB=26.9C MWB=18.4C taub=0.422 taud=2.257
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. June 5% Condns DB=>MCWB,     !- Name
          6,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       26.9,      !- Maximum Dry-Bulb Temperature {C}
       12.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       18.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        5.6,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.422,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.257;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL July (DB=>MCWB) 5%, MaxDB=28.5C MWB=19.8C taub=0.438 taud=2.225
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. July 5% Condns DB=>MCWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       28.5,      !- Maximum Dry-Bulb Temperature {C}
       12.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       19.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        4.9,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.438,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.225;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL August (DB=>MCWB) 5%, MaxDB=28.1C MWB=19.7C taub=0.432 taud=2.243
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. August 5% Condns DB=>MCWB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       28.1,      !- Maximum Dry-Bulb Temperature {C}
       12.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       19.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        5.4,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        2.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.432,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.243;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL September (DB=>MCWB) 5%, MaxDB=23.0C MWB=16.5C taub=0.392 taud=2.336
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. September 5% Condns DB=>MCWB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       23.0,      !- Maximum Dry-Bulb Temperature {C}
       12.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       16.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        6.1,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.392,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.336;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL October (DB=>MCWB) 5%, MaxDB=17.4C MWB=13.6C taub=0.362 taud=2.399
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. October 5% Condns DB=>MCWB,     !- Name
         10,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       17.4,      !- Maximum Dry-Bulb Temperature {C}
       10.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       13.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        6.5,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.362,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.399;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL November (DB=>MCWB) 5%, MaxDB=11.3C MWB=9.5C taub=0.357 taud=2.368
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. November 5% Condns DB=>MCWB,     !- Name
         11,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       11.3,      !- Maximum Dry-Bulb Temperature {C}
        7.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        9.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        5.2,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.357,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.368;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL December (DB=>MCWB) 5%, MaxDB=7.8C MWB=6.5C taub=0.331 taud=2.425
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. December 5% Condns DB=>MCWB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        7.8,      !- Maximum Dry-Bulb Temperature {C}
        5.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        6.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        4.7,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.331,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.425;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL January (DB=>MCWB) 10%, MaxDB=5.3C MWB=4.1C taub=0.329 taud=2.332
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. January 10% Condns DB=>MCWB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        5.3,      !- Maximum Dry-Bulb Temperature {C}
        5.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        4.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        4.6,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        4.0,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.329,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.332;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL February (DB=>MCWB) 10%, MaxDB=6.2C MWB=4.4C taub=0.348 taud=2.276
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. February 10% Condns DB=>MCWB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        6.2,      !- Maximum Dry-Bulb Temperature {C}
        7.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        4.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        5.9,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.348,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.276;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL March (DB=>MCWB) 10%, MaxDB=10.4C MWB=6.9C taub=0.365 taud=2.307
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. March 10% Condns DB=>MCWB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       10.4,      !- Maximum Dry-Bulb Temperature {C}
       12.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        6.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        7.3,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.365,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.307;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL April (DB=>MCWB) 10%, MaxDB=16.9C MWB=10.5C taub=0.400 taud=2.234
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. April 10% Condns DB=>MCWB,     !- Name
          4,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       16.9,      !- Maximum Dry-Bulb Temperature {C}
       14.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       10.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        7.2,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.400,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.234;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL May (DB=>MCWB) 10%, MaxDB=21.7C MWB=14.6C taub=0.410 taud=2.254
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. May 10% Condns DB=>MCWB,     !- Name
          5,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       21.7,      !- Maximum Dry-Bulb Temperature {C}
       13.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       14.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        6.3,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.410,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.254;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL June (DB=>MCWB) 10%, MaxDB=25.0C MWB=17.6C taub=0.422 taud=2.257
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. June 10% Condns DB=>MCWB,     !- Name
          6,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       25.0,      !- Maximum Dry-Bulb Temperature {C}
       12.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       17.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        5.6,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.422,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.257;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL July (DB=>MCWB) 10%, MaxDB=26.7C MWB=18.9C taub=0.438 taud=2.225
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. July 10% Condns DB=>MCWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       26.7,      !- Maximum Dry-Bulb Temperature {C}
       12.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       18.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        4.9,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.438,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.225;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL August (DB=>MCWB) 10%, MaxDB=26.1C MWB=18.7C taub=0.432 taud=2.243
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. August 10% Condns DB=>MCWB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       26.1,      !- Maximum Dry-Bulb Temperature {C}
       12.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       18.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        5.4,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        2.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.432,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.243;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL September (DB=>MCWB) 10%, MaxDB=21.0C MWB=15.5C taub=0.392 taud=2.336
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. September 10% Condns DB=>MCWB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       21.0,      !- Maximum Dry-Bulb Temperature {C}
       12.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       15.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        6.1,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.392,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.336;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL October (DB=>MCWB) 10%, MaxDB=15.4C MWB=12.6C taub=0.362 taud=2.399
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. October 10% Condns DB=>MCWB,     !- Name
         10,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       15.4,      !- Maximum Dry-Bulb Temperature {C}
       10.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       12.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        6.5,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.362,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.399;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL November (DB=>MCWB) 10%, MaxDB=10.0C MWB=8.5C taub=0.357 taud=2.368
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. November 10% Condns DB=>MCWB,     !- Name
         11,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       10.0,      !- Maximum Dry-Bulb Temperature {C}
        7.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        8.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        5.2,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.357,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.368;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL December (DB=>MCWB) 10%, MaxDB=6.3C MWB=5.2C taub=0.331 taud=2.425
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. December 10% Condns DB=>MCWB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        6.3,      !- Maximum Dry-Bulb Temperature {C}
        5.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        5.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        4.7,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.331,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.425;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL January (WB=>MCDB) .4%, DB=10.6C WB=9.0C taub=0.329 taud=2.332
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. January .4% Condns WB=>MCDB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       10.6,      !- Maximum Dry-Bulb Temperature {C}
        4.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        9.0,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        4.0,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.329,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.332;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL February (WB=>MCDB) .4%, DB=10.7C WB=9.0C taub=0.348 taud=2.276
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. February .4% Condns WB=>MCDB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       10.7,      !- Maximum Dry-Bulb Temperature {C}
        5.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        9.0,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.348,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.276;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL March (WB=>MCDB) .4%, DB=16.7C WB=11.8C taub=0.365 taud=2.307
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. March .4% Condns WB=>MCDB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       16.7,      !- Maximum Dry-Bulb Temperature {C}
        8.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       11.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.365,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.307;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL April (WB=>MCDB) .4%, DB=23.7C WB=15.9C taub=0.400 taud=2.234
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. April .4% Condns WB=>MCDB,     !- Name
          4,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       23.7,      !- Maximum Dry-Bulb Temperature {C}
       10.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       15.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.400,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.234;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL May (WB=>MCDB) .4%, DB=26.3C WB=19.4C taub=0.410 taud=2.254
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. May .4% Condns WB=>MCDB,     !- Name
          5,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       26.3,      !- Maximum Dry-Bulb Temperature {C}
       10.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       19.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.410,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.254;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL June (WB=>MCDB) .4%, DB=29.0C WB=22.2C taub=0.422 taud=2.257
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. June .4% Condns WB=>MCDB,     !- Name
          6,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       29.0,      !- Maximum Dry-Bulb Temperature {C}
       10.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       22.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.422,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.257;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL July (WB=>MCDB) .4%, DB=30.1C WB=23.1C taub=0.438 taud=2.225
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. July .4% Condns WB=>MCDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       30.1,      !- Maximum Dry-Bulb Temperature {C}
        9.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       23.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.438,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.225;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL August (WB=>MCDB) .4%, DB=29.3C WB=22.6C taub=0.432 taud=2.243
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. August .4% Condns WB=>MCDB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       29.3,      !- Maximum Dry-Bulb Temperature {C}
       10.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       22.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        2.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.432,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.243;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL September (WB=>MCDB) .4%, DB=26.3C WB=20.0C taub=0.392 taud=2.336
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. September .4% Condns WB=>MCDB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       26.3,      !- Maximum Dry-Bulb Temperature {C}
        9.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       20.0,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.392,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.336;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL October (WB=>MCDB) .4%, DB=21.1C WB=16.9C taub=0.362 taud=2.399
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. October .4% Condns WB=>MCDB,     !- Name
         10,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       21.1,      !- Maximum Dry-Bulb Temperature {C}
        7.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       16.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.362,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.399;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL November (WB=>MCDB) .4%, DB=14.4C WB=12.8C taub=0.357 taud=2.368
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. November .4% Condns WB=>MCDB,     !- Name
         11,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       14.4,      !- Maximum Dry-Bulb Temperature {C}
        4.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       12.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.357,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.368;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL December (WB=>MCDB) .4%, DB=11.1C WB=9.8C taub=0.331 taud=2.425
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. December .4% Condns WB=>MCDB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       11.1,      !- Maximum Dry-Bulb Temperature {C}
        4.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        9.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.331,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.425;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL January (WB=>MCDB) 2%, MaxDB=8.4C MWB=7.1C taub=0.329 taud=2.332
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. January 2% Condns WB=>MCDB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        8.4,      !- Maximum Dry-Bulb Temperature {C}
        4.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        7.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        4.0,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.329,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.332;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL February (WB=>MCDB) 2%, MaxDB=9.1C MWB=7.4C taub=0.348 taud=2.276
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. February 2% Condns WB=>MCDB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        9.1,      !- Maximum Dry-Bulb Temperature {C}
        5.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        7.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.348,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.276;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL March (WB=>MCDB) 2%, MaxDB=14.1C MWB=10.0C taub=0.365 taud=2.307
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. March 2% Condns WB=>MCDB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       14.1,      !- Maximum Dry-Bulb Temperature {C}
        8.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       10.0,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.365,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.307;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL April (WB=>MCDB) 2%, MaxDB=21.0C MWB=14.3C taub=0.400 taud=2.234
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. April 2% Condns WB=>MCDB,     !- Name
          4,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       21.0,      !- Maximum Dry-Bulb Temperature {C}
       10.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       14.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.400,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.234;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL May (WB=>MCDB) 2%, MaxDB=24.4C MWB=18.1C taub=0.410 taud=2.254
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. May 2% Condns WB=>MCDB,     !- Name
          5,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       24.4,      !- Maximum Dry-Bulb Temperature {C}
       10.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       18.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.410,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.254;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL June (WB=>MCDB) 2%, MaxDB=26.7C MWB=20.8C taub=0.422 taud=2.257
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. June 2% Condns WB=>MCDB,     !- Name
          6,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       26.7,      !- Maximum Dry-Bulb Temperature {C}
       10.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       20.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.422,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.257;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL July (WB=>MCDB) 2%, MaxDB=28.3C MWB=21.8C taub=0.438 taud=2.225
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. July 2% Condns WB=>MCDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       28.3,      !- Maximum Dry-Bulb Temperature {C}
        9.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       21.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.438,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.225;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL August (WB=>MCDB) 2%, MaxDB=27.8C MWB=21.5C taub=0.432 taud=2.243
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. August 2% Condns WB=>MCDB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       27.8,      !- Maximum Dry-Bulb Temperature {C}
       10.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       21.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        2.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.432,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.243;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL September (WB=>MCDB) 2%, MaxDB=23.9C MWB=18.4C taub=0.392 taud=2.336
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. September 2% Condns WB=>MCDB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       23.9,      !- Maximum Dry-Bulb Temperature {C}
        9.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       18.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.392,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.336;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL October (WB=>MCDB) 2%, MaxDB=18.6C MWB=15.3C taub=0.362 taud=2.399
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. October 2% Condns WB=>MCDB,     !- Name
         10,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       18.6,      !- Maximum Dry-Bulb Temperature {C}
        7.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       15.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.362,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.399;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL November (WB=>MCDB) 2%, MaxDB=12.4C MWB=11.1C taub=0.357 taud=2.368
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. November 2% Condns WB=>MCDB,     !- Name
         11,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       12.4,      !- Maximum Dry-Bulb Temperature {C}
        4.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       11.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.357,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.368;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL December (WB=>MCDB) 2%, MaxDB=9.0C MWB=8.0C taub=0.331 taud=2.425
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. December 2% Condns WB=>MCDB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        9.0,      !- Maximum Dry-Bulb Temperature {C}
        4.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        8.0,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.331,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.425;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL January (WB=>MCDB) 5%, MaxDB=6.8C MWB=5.7C taub=0.329 taud=2.332
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. January 5% Condns WB=>MCDB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        6.8,      !- Maximum Dry-Bulb Temperature {C}
        5.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        5.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        5.5,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        4.0,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.329,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.332;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL February (WB=>MCDB) 5%, MaxDB=7.7C MWB=5.9C taub=0.348 taud=2.276
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. February 5% Condns WB=>MCDB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        7.7,      !- Maximum Dry-Bulb Temperature {C}
        7.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        5.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        7.3,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.348,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.276;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL March (WB=>MCDB) 5%, MaxDB=11.7C MWB=8.6C taub=0.365 taud=2.307
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. March 5% Condns WB=>MCDB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       11.7,      !- Maximum Dry-Bulb Temperature {C}
       10.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        8.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
       10.9,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.365,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.307;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL April (WB=>MCDB) 5%, MaxDB=17.6C MWB=12.7C taub=0.400 taud=2.234
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. April 5% Condns WB=>MCDB,     !- Name
          4,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       17.6,      !- Maximum Dry-Bulb Temperature {C}
       12.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       12.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
       12.6,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.400,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.234;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL May (WB=>MCDB) 5%, MaxDB=22.6C MWB=16.8C taub=0.410 taud=2.254
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. May 5% Condns WB=>MCDB,     !- Name
          5,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       22.6,      !- Maximum Dry-Bulb Temperature {C}
       12.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       16.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
       12.2,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.410,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.254;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL June (WB=>MCDB) 5%, MaxDB=24.9C MWB=19.6C taub=0.422 taud=2.257
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. June 5% Condns WB=>MCDB,     !- Name
          6,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       24.9,      !- Maximum Dry-Bulb Temperature {C}
       11.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       19.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
       11.2,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.422,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.257;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL July (WB=>MCDB) 5%, MaxDB=26.6C MWB=21.0C taub=0.438 taud=2.225
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. July 5% Condns WB=>MCDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       26.6,      !- Maximum Dry-Bulb Temperature {C}
       11.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       21.0,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
       11.0,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.438,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.225;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL August (WB=>MCDB) 5%, MaxDB=26.3C MWB=20.6C taub=0.432 taud=2.243
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. August 5% Condns WB=>MCDB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       26.3,      !- Maximum Dry-Bulb Temperature {C}
       11.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       20.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
       11.5,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        2.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.432,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.243;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL September (WB=>MCDB) 5%, MaxDB=21.9C MWB=17.3C taub=0.392 taud=2.336
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. September 5% Condns WB=>MCDB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       21.9,      !- Maximum Dry-Bulb Temperature {C}
       11.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       17.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
       11.5,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.392,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.336;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL October (WB=>MCDB) 5%, MaxDB=16.8C MWB=14.1C taub=0.362 taud=2.399
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. October 5% Condns WB=>MCDB,     !- Name
         10,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       16.8,      !- Maximum Dry-Bulb Temperature {C}
        9.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       14.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        9.8,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.362,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.399;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL November (WB=>MCDB) 5%, MaxDB=11.0C MWB=9.7C taub=0.357 taud=2.368
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. November 5% Condns WB=>MCDB,     !- Name
         11,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       11.0,      !- Maximum Dry-Bulb Temperature {C}
        6.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        9.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        6.4,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.357,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.368;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL December (WB=>MCDB) 5%, MaxDB=7.5C MWB=6.5C taub=0.331 taud=2.425
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. December 5% Condns WB=>MCDB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        7.5,      !- Maximum Dry-Bulb Temperature {C}
        5.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        6.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        5.4,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.331,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.425;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL January (WB=>MCDB) 10%, MaxDB=5.2C MWB=4.1C taub=0.329 taud=2.332
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. January 10% Condns WB=>MCDB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        5.2,      !- Maximum Dry-Bulb Temperature {C}
        5.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        4.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        5.5,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        4.0,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.329,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.332;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL February (WB=>MCDB) 10%, MaxDB=6.1C MWB=4.5C taub=0.348 taud=2.276
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. February 10% Condns WB=>MCDB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        6.1,      !- Maximum Dry-Bulb Temperature {C}
        7.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        4.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        7.3,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.348,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.276;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL March (WB=>MCDB) 10%, MaxDB=10.2C MWB=7.3C taub=0.365 taud=2.307
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. March 10% Condns WB=>MCDB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       10.2,      !- Maximum Dry-Bulb Temperature {C}
       10.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        7.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
       10.9,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.365,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.307;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL April (WB=>MCDB) 10%, MaxDB=15.7C MWB=11.3C taub=0.400 taud=2.234
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. April 10% Condns WB=>MCDB,     !- Name
          4,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       15.7,      !- Maximum Dry-Bulb Temperature {C}
       12.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       11.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
       12.6,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.400,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.234;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL May (WB=>MCDB) 10%, MaxDB=20.4C MWB=15.5C taub=0.410 taud=2.254
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. May 10% Condns WB=>MCDB,     !- Name
          5,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       20.4,      !- Maximum Dry-Bulb Temperature {C}
       12.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       15.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
       12.2,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.410,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.254;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL June (WB=>MCDB) 10%, MaxDB=23.4C MWB=18.6C taub=0.422 taud=2.257
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. June 10% Condns WB=>MCDB,     !- Name
          6,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       23.4,      !- Maximum Dry-Bulb Temperature {C}
       11.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       18.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
       11.2,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.422,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.257;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL July (WB=>MCDB) 10%, MaxDB=24.8C MWB=20.1C taub=0.438 taud=2.225
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. July 10% Condns WB=>MCDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       24.8,      !- Maximum Dry-Bulb Temperature {C}
       11.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       20.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
       11.0,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.438,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.225;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL August (WB=>MCDB) 10%, MaxDB=24.7C MWB=19.7C taub=0.432 taud=2.243
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. August 10% Condns WB=>MCDB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       24.7,      !- Maximum Dry-Bulb Temperature {C}
       11.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       19.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
       11.5,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        2.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.432,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.243;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL September (WB=>MCDB) 10%, MaxDB=20.1C MWB=16.2C taub=0.392 taud=2.336
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. September 10% Condns WB=>MCDB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       20.1,      !- Maximum Dry-Bulb Temperature {C}
       11.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       16.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
       11.5,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.392,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.336;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL October (WB=>MCDB) 10%, MaxDB=15.3C MWB=12.9C taub=0.362 taud=2.399
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. October 10% Condns WB=>MCDB,     !- Name
         10,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       15.3,      !- Maximum Dry-Bulb Temperature {C}
        9.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       12.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        9.8,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.362,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.399;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL November (WB=>MCDB) 10%, MaxDB=9.8C MWB=8.6C taub=0.357 taud=2.368
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. November 10% Condns WB=>MCDB,     !- Name
         11,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        9.8,      !- Maximum Dry-Bulb Temperature {C}
        6.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        8.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        6.4,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.357,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.368;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Okecie-Warszawa-Chopina.Intl._MZ_POL December (WB=>MCDB) 10%, MaxDB=6.2C MWB=5.3C taub=0.331 taud=2.425
 SizingPeriod:DesignDay,
  Okecie-Warszawa-Chopina.Intl. December 10% Condns WB=>MCDB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        6.2,      !- Maximum Dry-Bulb Temperature {C}
        5.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        5.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        5.4,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100007.,      !- Barometric Pressure {Pa}
        3.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.331,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.425;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
