 ! The following Location and Design Day data are produced as possible from the indicated data source.
 ! Wind Speeds follow the indicated design conditions rather than traditional values (6.7 m/s heating, 3.35 m/s cooling)
 ! No special attempts at re-creating or determining missing data parts (e.g. Wind speed or direction)
 ! are done.  Therefore, you should look at the data and fill in any incorrect values as you desire.
 
 ! SizingPeriod:DesignDay and other objects are formatted to meet criteria of EnergyPlus V7.1 and later
 
 ! Some users have indicated that they would like the actual day of week from the weather file to be
 ! used as the start day of week for a RunPeriod even though this is relatively meaningless for
 ! TMY data files as future months will not use their start days of week (simulations need to show
 ! continuity in day of week presentation).
 
 ! In an effort to accomodate, the following initial month days are included:
 ! Note JAN 1, 2018 is a Monday
 ! Note FEB 1, 2014 is a Saturday
 ! Note MAR 1, 2023 is a Wednesday
 ! Note APR 1, 2023 is a Saturday
 ! Note MAY 1, 2013 is a Wednesday
 ! Note JUN 1, 2012 is a Friday
 ! Note JUL 1, 2020 is a Wednesday
 ! Note AUG 1, 2015 is a Saturday
 ! Note SEP 1, 2011 is a Thursday
 ! Note OCT 1, 2016 is a Saturday
 ! Note NOV 1, 2015 is a Sunday
 ! Note DEC 1, 2022 is a Thursday
 
 ! Since the RunPeriod object changes in V9.0, the following are RunPeriod objects in comments:
 ! Version before EnergyPlus release V9.0
 !RunPeriod,
 !Weather Data,    !- Name
 !  1,             !- Begin Month
 !  1,             !- Begin Day of Month
 !  12,            !- End Month
 !  31,            !- End Day of Month
 !Monday,      !- Day of Week for Start Day
 !  No,            !- Use Weather File Holidays and Special Days
 !  No,            !- Use Weather File Daylight Saving Period
 ! Yes,            !- Apply Weekend Holiday Rule
 ! Yes,            !- Use Weather File Rain Indicators
 ! Yes;            !- Use Weather File Snow Indicators
 
 ! Version EnergyPlus release V9.0+
 !RunPeriod,
 !Weather Data,    !- Name
 !  1,             !- Begin Month
 !  1,             !- Begin Day of Month
 !   ,             !- Begin Year
 !  12,            !- End Month
 !  31,            !- End Day of Month
 !   ,             !- End Year
 !Monday,      !- Day of Week for Start Day
 !  No,            !- Use Weather File Holidays and Special Days
 !  No,            !- Use Weather File Daylight Saving Period
 ! Yes,            !- Apply Weekend Holiday Rule
 ! Yes,            !- Use Weather File Rain Indicators
 ! Yes,            !- Use Weather File Snow Indicators
 ! ;               !- Treat Weather as Actual
 
 Site:Location,
  Maiquetia-Bolivar.Intl.AP_VA_VEN Design_Conditions,     !- Location Name
      10.60,     !- Latitude {N+ S-}
     -66.99,     !- Longitude {W- E+}
      -4.00,     !- Time Zone Relative to GMT {GMT+/-}
      71.60;     !- Elevation {m}
  
 ! The following Sizing Period objects for Extreme and Typical conditions are calculated
 ! from the extreme (if any) and typical conditions on the weather source data.
 ! The actual weeks that will be used will exist on the weather file.
  
 SizingPeriod:WeatherFileConditionType,
   No Dry Season,
   NoDrySeason,
   Monday,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 SizingPeriod:WeatherFileConditionType,
   Summer Extreme,
   SummerExtreme,
   SummerDesignDay,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 SizingPeriod:WeatherFileConditionType,
   Summer Typical,
   SummerTypical,
   Monday,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 SizingPeriod:WeatherFileConditionType,
   Winter Extreme,
   WinterExtreme,
   WinterDesignDay,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 SizingPeriod:WeatherFileConditionType,
   Winter Typical,
   WinterTypical,
   Monday,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 SizingPeriod:WeatherFileConditionType,
   Autumn Typical,
   AutumnTypical,
   Monday,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 SizingPeriod:WeatherFileConditionType,
   Spring Typical,
   SpringTypical,
   Monday,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 


 ! Site:Precipitation. RoofIrrigation and Schedule:File objects for rainfall
 ! Data is built from rainfall data on the source data
  Site:Precipitation,  
    ScheduleAndDesignLevel,  !- Precipitation Model Type
    1.086,  !- Design Level for Total Annual Precipitation
    Rainfall Data from EPW file,    !- Precipitation Rates Schedule Name
    1.086;  !- Average Total Annual Precipitation
 
  RoofIrrigation,  
    Schedule,  !- Irridation Model Type
    Rainfall Data from EPW file,    !- Precipitation Rates Schedule Name
    ;  !- Irrigation Maximum Saturation Threshold (default used)
 
  Schedule:File, 
    Rainfall Data from EPW file,  !- Name
    ,                       !- Schedule Type Limits Name
    VEN_VA_Maiquetia-Bolivar.Intl.AP.804150_TMYx.2011-2025.rain,    !- File Name
    1,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760;    !- Number of Hours of Data
 
 !  WMO=804150 Time Zone= GMT-4.00 Code=W04: (GMT-04:00 GMT+4)
 !  Data Source="2025 ASHRAE Handbook -- Fundamentals - Chapter 14 Climatic Design Information"

 
 ! ======================= Annual Design Conditions SizingPeriod:DesignDay ======================
 ! The following annual design conditions are reproduced from the climate data shown above.
 ! Heating - 99%, 99.6%; Cooling - .4%, 1%, 2% for several humidity, etc conditions
 !
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN Extreme Annual Wind Speeds, 1%=5.2m/s, 2.5%=4.2m/s, 5%=3.4m/s
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN Extreme Annual Temperatures, Max Drybulb=36.9C Min Drybulb=19.6C
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN Extreme Annual Temperatures, Max Wetbulb=30.7C Min Wetbulb=16.4C
  
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN ASHRAE Climate Zone=0B
  
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN Annual Heating Design Conditions Wind Speed=0.5m/s Wind Dir=90
 ! Coldest Month=FEB
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN Annual Heating 99.6%, MaxDB=21.7C
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP Ann Htg 99.6% Condns DB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
       21.7,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       21.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        0.5,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
         90,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN Annual Heating 99%, MaxDB=22.3C
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP Ann Htg 99% Condns DB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
       22.3,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       22.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        0.5,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
         90,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN Annual Humidification 99.6% Design Conditions DP=>MCDB, DP=15.5C
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP Ann Hum_n 99.6% Condns DP=>MCDB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
       25.4,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,     !- Humidity Condition Type
       15.5,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        0.5,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
         90,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN Annual Humidification 99% Design Conditions DP=>MCDB, DP=16.7C
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP Ann Hum_n 99% Condns DP=>MCDB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
       25.3,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,     !- Humidity Condition Type
       16.7,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        0.5,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
         90,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN Annual Heating Wind 99.6% Design Conditions WS=>MCDB, WS=7.2m/s
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP Ann Htg Wind 99.6% Condns WS=>MCDB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
       27.6,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       27.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        7.2,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
         90,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN Annual Heating Wind 99% Design Conditions WS=>MCDB, WS=5.5m/s
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP Ann Htg Wind 99% Condns WS=>MCDB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
       27.9,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       27.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        5.5,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
         90,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Maiquetia-Bolivar.Intl.AP Annual Cooling Design Conditions Wind Speed=2.7m/s Wind Dir=0
 ! Hottest Month=SEP
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN Annual Cooling (DB=>MWB) .4%, MaxDB=34.2C MWB=27.9C
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP Ann Clg .4% Condns DB=>MWB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       34.2,      !- Maximum Dry-Bulb Temperature {C}
        8.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       27.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        5.1,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        2.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.486,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.234;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN Annual Cooling (DB=>MWB) 1%, MaxDB=33.4C MWB=27.5C
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP Ann Clg 1% Condns DB=>MWB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       33.4,      !- Maximum Dry-Bulb Temperature {C}
        8.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       27.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        5.1,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        2.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.486,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.234;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN Annual Cooling (DB=>MWB) 2%, MaxDB=32.9C MWB=27.3C
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP Ann Clg 2% Condns DB=>MWB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       32.9,      !- Maximum Dry-Bulb Temperature {C}
        8.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       27.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        5.1,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        2.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.486,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.234;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN Annual Cooling (WB=>MDB) .4%, MDB=32.3C WB=29.5C
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP Ann Clg .4% Condns WB=>MDB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       32.3,      !- Maximum Dry-Bulb Temperature {C}
        7.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       29.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        5.4,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        2.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.486,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.234;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN Annual Cooling (WB=>MDB) 1%, MDB=31.9C WB=29.0C
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP Ann Clg 1% Condns WB=>MDB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       31.9,      !- Maximum Dry-Bulb Temperature {C}
        7.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       29.0,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        5.4,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        2.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.486,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.234;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN Annual Cooling (WB=>MDB) 2%, MDB=31.3C WB=28.4C
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP Ann Clg 2% Condns WB=>MDB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       31.3,      !- Maximum Dry-Bulb Temperature {C}
        7.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       28.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        5.4,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        2.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.486,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.234;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN Annual Cooling (DP=>MDB) .4%, MDB=31.3C DP=29.0C HR=0.0259
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP Ann Clg .4% Condns DP=>MDB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       31.3,      !- Maximum Dry-Bulb Temperature {C}
        7.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,     !- Humidity Condition Type
       29.0,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        2.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.486,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.234;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN Annual Cooling (DP=>MDB) 1%, MDB=31.0C DP=28.2C HR=0.0247
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP Ann Clg 1% Condns DP=>MDB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       31.0,      !- Maximum Dry-Bulb Temperature {C}
        7.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,     !- Humidity Condition Type
       28.2,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        2.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.486,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.234;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN Annual Cooling (DP=>MDB) 2%, MDB=30.6C DP=27.5C HR=0.0236
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP Ann Clg 2% Condns DP=>MDB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       30.6,      !- Maximum Dry-Bulb Temperature {C}
        7.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,     !- Humidity Condition Type
       27.5,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        2.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.486,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.234;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN Annual Cooling (Enthalpy=>MDB) .4%, MDB=32.4C Enthalpy=97500.0J/kg
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP Ann Clg .4% Condns Enth=>MDB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       32.4,      !- Maximum Dry-Bulb Temperature {C}
        7.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
   Enthalpy,      !- Humidity Condition Type
           ,      !- Wetbulb or Dewpoint at Maximum Dry-Bulb
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    97500.0,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        2.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.486,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.234;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN Annual Cooling (Enthalpy=>MDB) 1%, MDB=31.4C Enthalpy=95000.0J/kg
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP Ann Clg 1% Condns Enth=>MDB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       31.4,      !- Maximum Dry-Bulb Temperature {C}
        7.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
   Enthalpy,      !- Humidity Condition Type
           ,      !- Wetbulb or Dewpoint at Maximum Dry-Bulb
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    95000.0,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        2.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.486,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.234;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN Annual Cooling (Enthalpy=>MDB) 2%, MDB=31.7C Enthalpy=91600.0J/kg
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP Ann Clg 2% Condns Enth=>MDB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       31.7,      !- Maximum Dry-Bulb Temperature {C}
        7.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
   Enthalpy,      !- Humidity Condition Type
           ,      !- Wetbulb or Dewpoint at Maximum Dry-Bulb
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    91600.0,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        2.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.486,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.234;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! ======================= Monthly Design Conditions SizingPeriod:DesignDay ======================
 ! The following monthly design conditions are reproduced from the climate data shown above.
 ! Each 12 months are shown for: 
 !      .4% Drybulb, 2% Drybulb, 5% Drybulb, 10% DryBulb (with coincident Wetbulb)
 !      .4% Wetbulb, 2% Wetbulb, 5% Wetbulb, 10% Wetbulb (with coincident DryBulb)
 !
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN January (DB=>MCWB) .4%, MaxDB=32.4C MWB=26.4C taub=0.414 taud=2.411
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP January .4% Condns DB=>MCWB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       32.4,      !- Maximum Dry-Bulb Temperature {C}
        7.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       26.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.414,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.411;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN February (DB=>MCWB) .4%, MaxDB=32.8C MWB=27.5C taub=0.432 taud=2.344
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP February .4% Condns DB=>MCWB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       32.8,      !- Maximum Dry-Bulb Temperature {C}
        7.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       27.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.432,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.344;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN March (DB=>MCWB) .4%, MaxDB=32.8C MWB=27.6C taub=0.489 taud=2.157
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP March .4% Condns DB=>MCWB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       32.8,      !- Maximum Dry-Bulb Temperature {C}
        6.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       27.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.489,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.157;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN April (DB=>MCWB) .4%, MaxDB=33.1C MWB=27.6C taub=0.553 taud=1.988
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP April .4% Condns DB=>MCWB,     !- Name
          4,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       33.1,      !- Maximum Dry-Bulb Temperature {C}
        6.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       27.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.553,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.988;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN May (DB=>MCWB) .4%, MaxDB=34.0C MWB=27.3C taub=0.553 taud=2.002
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP May .4% Condns DB=>MCWB,     !- Name
          5,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       34.0,      !- Maximum Dry-Bulb Temperature {C}
        6.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       27.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.553,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.002;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN June (DB=>MCWB) .4%, MaxDB=34.4C MWB=27.6C taub=0.529 taud=2.078
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP June .4% Condns DB=>MCWB,     !- Name
          6,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       34.4,      !- Maximum Dry-Bulb Temperature {C}
        6.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       27.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.529,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.078;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN July (DB=>MCWB) .4%, MaxDB=33.8C MWB=27.7C taub=0.517 taud=2.119
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP July .4% Condns DB=>MCWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       33.8,      !- Maximum Dry-Bulb Temperature {C}
        6.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       27.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.517,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.119;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN August (DB=>MCWB) .4%, MaxDB=34.5C MWB=28.0C taub=0.490 taud=2.221
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP August .4% Condns DB=>MCWB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       34.5,      !- Maximum Dry-Bulb Temperature {C}
        7.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       28.0,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.490,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.221;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN September (DB=>MCWB) .4%, MaxDB=35.2C MWB=28.4C taub=0.486 taud=2.234
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP September .4% Condns DB=>MCWB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       35.2,      !- Maximum Dry-Bulb Temperature {C}
        7.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       28.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.486,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.234;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN October (DB=>MCWB) .4%, MaxDB=34.4C MWB=27.8C taub=0.479 taud=2.256
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP October .4% Condns DB=>MCWB,     !- Name
         10,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       34.4,      !- Maximum Dry-Bulb Temperature {C}
        7.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       27.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.479,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.256;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN November (DB=>MCWB) .4%, MaxDB=33.9C MWB=27.4C taub=0.463 taud=2.309
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP November .4% Condns DB=>MCWB,     !- Name
         11,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       33.9,      !- Maximum Dry-Bulb Temperature {C}
        7.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       27.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.463,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.309;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN December (DB=>MCWB) .4%, MaxDB=33.0C MWB=26.2C taub=0.428 taud=2.406
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP December .4% Condns DB=>MCWB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       33.0,      !- Maximum Dry-Bulb Temperature {C}
        6.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       26.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.428,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.406;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN January (DB=>MCWB) 2%, MaxDB=31.3C MWB=26.2C taub=0.414 taud=2.411
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP January 2% Condns DB=>MCWB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       31.3,      !- Maximum Dry-Bulb Temperature {C}
        7.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       26.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.414,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.411;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN February (DB=>MCWB) 2%, MaxDB=31.4C MWB=26.1C taub=0.432 taud=2.344
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP February 2% Condns DB=>MCWB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       31.4,      !- Maximum Dry-Bulb Temperature {C}
        7.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       26.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.432,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.344;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN March (DB=>MCWB) 2%, MaxDB=31.4C MWB=26.5C taub=0.489 taud=2.157
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP March 2% Condns DB=>MCWB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       31.4,      !- Maximum Dry-Bulb Temperature {C}
        6.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       26.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.489,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.157;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN April (DB=>MCWB) 2%, MaxDB=31.9C MWB=26.8C taub=0.553 taud=1.988
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP April 2% Condns DB=>MCWB,     !- Name
          4,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       31.9,      !- Maximum Dry-Bulb Temperature {C}
        6.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       26.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.553,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.988;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN May (DB=>MCWB) 2%, MaxDB=32.5C MWB=27.0C taub=0.553 taud=2.002
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP May 2% Condns DB=>MCWB,     !- Name
          5,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       32.5,      !- Maximum Dry-Bulb Temperature {C}
        6.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       27.0,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.553,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.002;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN June (DB=>MCWB) 2%, MaxDB=33.0C MWB=27.1C taub=0.529 taud=2.078
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP June 2% Condns DB=>MCWB,     !- Name
          6,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       33.0,      !- Maximum Dry-Bulb Temperature {C}
        6.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       27.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.529,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.078;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN July (DB=>MCWB) 2%, MaxDB=32.7C MWB=27.0C taub=0.517 taud=2.119
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP July 2% Condns DB=>MCWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       32.7,      !- Maximum Dry-Bulb Temperature {C}
        6.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       27.0,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.517,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.119;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN August (DB=>MCWB) 2%, MaxDB=33.4C MWB=27.6C taub=0.490 taud=2.221
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP August 2% Condns DB=>MCWB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       33.4,      !- Maximum Dry-Bulb Temperature {C}
        7.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       27.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.490,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.221;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN September (DB=>MCWB) 2%, MaxDB=34.0C MWB=28.0C taub=0.486 taud=2.234
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP September 2% Condns DB=>MCWB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       34.0,      !- Maximum Dry-Bulb Temperature {C}
        7.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       28.0,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.486,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.234;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN October (DB=>MCWB) 2%, MaxDB=33.4C MWB=27.6C taub=0.479 taud=2.256
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP October 2% Condns DB=>MCWB,     !- Name
         10,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       33.4,      !- Maximum Dry-Bulb Temperature {C}
        7.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       27.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.479,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.256;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN November (DB=>MCWB) 2%, MaxDB=32.7C MWB=27.1C taub=0.463 taud=2.309
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP November 2% Condns DB=>MCWB,     !- Name
         11,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       32.7,      !- Maximum Dry-Bulb Temperature {C}
        7.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       27.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.463,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.309;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN December (DB=>MCWB) 2%, MaxDB=31.7C MWB=25.9C taub=0.428 taud=2.406
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP December 2% Condns DB=>MCWB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       31.7,      !- Maximum Dry-Bulb Temperature {C}
        6.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       25.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.428,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.406;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN January (DB=>MCWB) 5%, MaxDB=30.4C MWB=25.6C taub=0.414 taud=2.411
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP January 5% Condns DB=>MCWB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       30.4,      !- Maximum Dry-Bulb Temperature {C}
        7.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       25.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        5.3,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.414,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.411;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN February (DB=>MCWB) 5%, MaxDB=30.5C MWB=25.6C taub=0.432 taud=2.344
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP February 5% Condns DB=>MCWB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       30.5,      !- Maximum Dry-Bulb Temperature {C}
        7.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       25.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        5.4,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.432,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.344;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN March (DB=>MCWB) 5%, MaxDB=30.7C MWB=25.8C taub=0.489 taud=2.157
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP March 5% Condns DB=>MCWB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       30.7,      !- Maximum Dry-Bulb Temperature {C}
        7.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       25.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        5.3,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.489,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.157;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN April (DB=>MCWB) 5%, MaxDB=31.1C MWB=26.3C taub=0.553 taud=1.988
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP April 5% Condns DB=>MCWB,     !- Name
          4,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       31.1,      !- Maximum Dry-Bulb Temperature {C}
        7.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       26.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        4.7,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.553,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.988;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN May (DB=>MCWB) 5%, MaxDB=31.6C MWB=26.7C taub=0.553 taud=2.002
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP May 5% Condns DB=>MCWB,     !- Name
          5,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       31.6,      !- Maximum Dry-Bulb Temperature {C}
        7.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       26.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        4.5,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.553,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.002;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN June (DB=>MCWB) 5%, MaxDB=32.1C MWB=26.5C taub=0.529 taud=2.078
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP June 5% Condns DB=>MCWB,     !- Name
          6,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       32.1,      !- Maximum Dry-Bulb Temperature {C}
        7.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       26.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        4.6,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.529,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.078;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN July (DB=>MCWB) 5%, MaxDB=32.0C MWB=26.6C taub=0.517 taud=2.119
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP July 5% Condns DB=>MCWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       32.0,      !- Maximum Dry-Bulb Temperature {C}
        7.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       26.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        4.8,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.517,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.119;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN August (DB=>MCWB) 5%, MaxDB=32.6C MWB=27.2C taub=0.490 taud=2.221
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP August 5% Condns DB=>MCWB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       32.6,      !- Maximum Dry-Bulb Temperature {C}
        7.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       27.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        4.8,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.490,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.221;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN September (DB=>MCWB) 5%, MaxDB=33.2C MWB=27.5C taub=0.486 taud=2.234
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP September 5% Condns DB=>MCWB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       33.2,      !- Maximum Dry-Bulb Temperature {C}
        8.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       27.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        5.1,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.486,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.234;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN October (DB=>MCWB) 5%, MaxDB=32.7C MWB=27.2C taub=0.479 taud=2.256
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP October 5% Condns DB=>MCWB,     !- Name
         10,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       32.7,      !- Maximum Dry-Bulb Temperature {C}
        7.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       27.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        5.2,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.479,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.256;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN November (DB=>MCWB) 5%, MaxDB=32.0C MWB=26.8C taub=0.463 taud=2.309
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP November 5% Condns DB=>MCWB,     !- Name
         11,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       32.0,      !- Maximum Dry-Bulb Temperature {C}
        7.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       26.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        5.0,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.463,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.309;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN December (DB=>MCWB) 5%, MaxDB=31.0C MWB=25.9C taub=0.428 taud=2.406
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP December 5% Condns DB=>MCWB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       31.0,      !- Maximum Dry-Bulb Temperature {C}
        7.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       25.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        5.2,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.428,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.406;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN January (DB=>MCWB) 10%, MaxDB=29.7C MWB=25.1C taub=0.414 taud=2.411
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP January 10% Condns DB=>MCWB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       29.7,      !- Maximum Dry-Bulb Temperature {C}
        7.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       25.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        5.3,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.414,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.411;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN February (DB=>MCWB) 10%, MaxDB=29.8C MWB=25.1C taub=0.432 taud=2.344
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP February 10% Condns DB=>MCWB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       29.8,      !- Maximum Dry-Bulb Temperature {C}
        7.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       25.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        5.4,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.432,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.344;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN March (DB=>MCWB) 10%, MaxDB=30.0C MWB=25.5C taub=0.489 taud=2.157
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP March 10% Condns DB=>MCWB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       30.0,      !- Maximum Dry-Bulb Temperature {C}
        7.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       25.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        5.3,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.489,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.157;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN April (DB=>MCWB) 10%, MaxDB=30.4C MWB=25.9C taub=0.553 taud=1.988
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP April 10% Condns DB=>MCWB,     !- Name
          4,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       30.4,      !- Maximum Dry-Bulb Temperature {C}
        7.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       25.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        4.7,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.553,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.988;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN May (DB=>MCWB) 10%, MaxDB=30.9C MWB=26.3C taub=0.553 taud=2.002
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP May 10% Condns DB=>MCWB,     !- Name
          5,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       30.9,      !- Maximum Dry-Bulb Temperature {C}
        7.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       26.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        4.5,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.553,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.002;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN June (DB=>MCWB) 10%, MaxDB=31.3C MWB=26.4C taub=0.529 taud=2.078
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP June 10% Condns DB=>MCWB,     !- Name
          6,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       31.3,      !- Maximum Dry-Bulb Temperature {C}
        7.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       26.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        4.6,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.529,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.078;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN July (DB=>MCWB) 10%, MaxDB=31.3C MWB=26.4C taub=0.517 taud=2.119
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP July 10% Condns DB=>MCWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       31.3,      !- Maximum Dry-Bulb Temperature {C}
        7.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       26.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        4.8,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.517,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.119;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN August (DB=>MCWB) 10%, MaxDB=31.9C MWB=26.7C taub=0.490 taud=2.221
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP August 10% Condns DB=>MCWB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       31.9,      !- Maximum Dry-Bulb Temperature {C}
        7.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       26.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        4.8,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.490,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.221;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN September (DB=>MCWB) 10%, MaxDB=32.3C MWB=27.0C taub=0.486 taud=2.234
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP September 10% Condns DB=>MCWB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       32.3,      !- Maximum Dry-Bulb Temperature {C}
        8.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       27.0,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        5.1,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.486,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.234;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN October (DB=>MCWB) 10%, MaxDB=32.0C MWB=26.7C taub=0.479 taud=2.256
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP October 10% Condns DB=>MCWB,     !- Name
         10,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       32.0,      !- Maximum Dry-Bulb Temperature {C}
        7.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       26.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        5.2,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.479,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.256;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN November (DB=>MCWB) 10%, MaxDB=31.1C MWB=26.4C taub=0.463 taud=2.309
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP November 10% Condns DB=>MCWB,     !- Name
         11,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       31.1,      !- Maximum Dry-Bulb Temperature {C}
        7.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       26.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        5.0,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.463,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.309;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN December (DB=>MCWB) 10%, MaxDB=30.3C MWB=25.4C taub=0.428 taud=2.406
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP December 10% Condns DB=>MCWB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       30.3,      !- Maximum Dry-Bulb Temperature {C}
        7.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       25.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        5.2,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.428,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.406;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN January (WB=>MCDB) .4%, DB=30.9C WB=28.1C taub=0.414 taud=2.411
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP January .4% Condns WB=>MCDB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       30.9,      !- Maximum Dry-Bulb Temperature {C}
        7.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       28.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.414,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.411;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN February (WB=>MCDB) .4%, DB=31.2C WB=28.6C taub=0.432 taud=2.344
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP February .4% Condns WB=>MCDB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       31.2,      !- Maximum Dry-Bulb Temperature {C}
        7.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       28.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.432,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.344;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN March (WB=>MCDB) .4%, DB=30.8C WB=29.2C taub=0.489 taud=2.157
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP March .4% Condns WB=>MCDB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       30.8,      !- Maximum Dry-Bulb Temperature {C}
        6.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       29.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.489,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.157;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN April (WB=>MCDB) .4%, DB=31.1C WB=29.5C taub=0.553 taud=1.988
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP April .4% Condns WB=>MCDB,     !- Name
          4,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       31.1,      !- Maximum Dry-Bulb Temperature {C}
        6.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       29.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.553,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.988;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN May (WB=>MCDB) .4%, DB=31.9C WB=29.2C taub=0.553 taud=2.002
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP May .4% Condns WB=>MCDB,     !- Name
          5,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       31.9,      !- Maximum Dry-Bulb Temperature {C}
        6.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       29.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.553,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.002;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN June (WB=>MCDB) .4%, DB=32.5C WB=29.3C taub=0.529 taud=2.078
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP June .4% Condns WB=>MCDB,     !- Name
          6,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       32.5,      !- Maximum Dry-Bulb Temperature {C}
        6.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       29.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.529,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.078;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN July (WB=>MCDB) .4%, DB=32.4C WB=29.5C taub=0.517 taud=2.119
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP July .4% Condns WB=>MCDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       32.4,      !- Maximum Dry-Bulb Temperature {C}
        6.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       29.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.517,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.119;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN August (WB=>MCDB) .4%, DB=33.3C WB=30.1C taub=0.490 taud=2.221
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP August .4% Condns WB=>MCDB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       33.3,      !- Maximum Dry-Bulb Temperature {C}
        7.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       30.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.490,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.221;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN September (WB=>MCDB) .4%, DB=33.2C WB=30.5C taub=0.486 taud=2.234
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP September .4% Condns WB=>MCDB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       33.2,      !- Maximum Dry-Bulb Temperature {C}
        7.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       30.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.486,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.234;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN October (WB=>MCDB) .4%, DB=32.8C WB=30.0C taub=0.479 taud=2.256
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP October .4% Condns WB=>MCDB,     !- Name
         10,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       32.8,      !- Maximum Dry-Bulb Temperature {C}
        7.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       30.0,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.479,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.256;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN November (WB=>MCDB) .4%, DB=32.4C WB=29.4C taub=0.463 taud=2.309
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP November .4% Condns WB=>MCDB,     !- Name
         11,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       32.4,      !- Maximum Dry-Bulb Temperature {C}
        7.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       29.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.463,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.309;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN December (WB=>MCDB) .4%, DB=30.9C WB=28.3C taub=0.428 taud=2.406
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP December .4% Condns WB=>MCDB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       30.9,      !- Maximum Dry-Bulb Temperature {C}
        6.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       28.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.428,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.406;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN January (WB=>MCDB) 2%, MaxDB=30.2C MWB=27.0C taub=0.414 taud=2.411
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP January 2% Condns WB=>MCDB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       30.2,      !- Maximum Dry-Bulb Temperature {C}
        7.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       27.0,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.414,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.411;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN February (WB=>MCDB) 2%, MaxDB=30.4C MWB=27.3C taub=0.432 taud=2.344
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP February 2% Condns WB=>MCDB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       30.4,      !- Maximum Dry-Bulb Temperature {C}
        7.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       27.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.432,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.344;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN March (WB=>MCDB) 2%, MaxDB=30.0C MWB=27.9C taub=0.489 taud=2.157
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP March 2% Condns WB=>MCDB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       30.0,      !- Maximum Dry-Bulb Temperature {C}
        6.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       27.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.489,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.157;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN April (WB=>MCDB) 2%, MaxDB=30.0C MWB=28.1C taub=0.553 taud=1.988
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP April 2% Condns WB=>MCDB,     !- Name
          4,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       30.0,      !- Maximum Dry-Bulb Temperature {C}
        6.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       28.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.553,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.988;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN May (WB=>MCDB) 2%, MaxDB=31.0C MWB=28.2C taub=0.553 taud=2.002
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP May 2% Condns WB=>MCDB,     !- Name
          5,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       31.0,      !- Maximum Dry-Bulb Temperature {C}
        6.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       28.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.553,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.002;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN June (WB=>MCDB) 2%, MaxDB=31.4C MWB=28.3C taub=0.529 taud=2.078
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP June 2% Condns WB=>MCDB,     !- Name
          6,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       31.4,      !- Maximum Dry-Bulb Temperature {C}
        6.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       28.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.529,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.078;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN July (WB=>MCDB) 2%, MaxDB=31.3C MWB=28.4C taub=0.517 taud=2.119
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP July 2% Condns WB=>MCDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       31.3,      !- Maximum Dry-Bulb Temperature {C}
        6.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       28.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.517,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.119;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN August (WB=>MCDB) 2%, MaxDB=32.1C MWB=29.0C taub=0.490 taud=2.221
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP August 2% Condns WB=>MCDB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       32.1,      !- Maximum Dry-Bulb Temperature {C}
        7.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       29.0,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.490,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.221;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN September (WB=>MCDB) 2%, MaxDB=32.4C MWB=29.4C taub=0.486 taud=2.234
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP September 2% Condns WB=>MCDB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       32.4,      !- Maximum Dry-Bulb Temperature {C}
        7.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       29.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.486,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.234;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN October (WB=>MCDB) 2%, MaxDB=32.0C MWB=28.6C taub=0.479 taud=2.256
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP October 2% Condns WB=>MCDB,     !- Name
         10,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       32.0,      !- Maximum Dry-Bulb Temperature {C}
        7.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       28.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.479,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.256;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN November (WB=>MCDB) 2%, MaxDB=31.4C MWB=28.3C taub=0.463 taud=2.309
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP November 2% Condns WB=>MCDB,     !- Name
         11,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       31.4,      !- Maximum Dry-Bulb Temperature {C}
        7.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       28.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.463,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.309;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN December (WB=>MCDB) 2%, MaxDB=30.3C MWB=27.4C taub=0.428 taud=2.406
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP December 2% Condns WB=>MCDB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       30.3,      !- Maximum Dry-Bulb Temperature {C}
        6.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       27.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.428,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.406;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN January (WB=>MCDB) 5%, MaxDB=29.6C MWB=26.3C taub=0.414 taud=2.411
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP January 5% Condns WB=>MCDB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       29.6,      !- Maximum Dry-Bulb Temperature {C}
        7.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       26.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        7.4,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.414,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.411;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN February (WB=>MCDB) 5%, MaxDB=29.5C MWB=26.4C taub=0.432 taud=2.344
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP February 5% Condns WB=>MCDB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       29.5,      !- Maximum Dry-Bulb Temperature {C}
        7.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       26.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        7.4,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.432,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.344;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN March (WB=>MCDB) 5%, MaxDB=29.7C MWB=26.9C taub=0.489 taud=2.157
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP March 5% Condns WB=>MCDB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       29.7,      !- Maximum Dry-Bulb Temperature {C}
        7.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       26.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        7.2,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.489,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.157;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN April (WB=>MCDB) 5%, MaxDB=29.9C MWB=27.2C taub=0.553 taud=1.988
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP April 5% Condns WB=>MCDB,     !- Name
          4,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       29.9,      !- Maximum Dry-Bulb Temperature {C}
        6.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       27.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        6.8,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.553,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.988;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN May (WB=>MCDB) 5%, MaxDB=30.4C MWB=27.4C taub=0.553 taud=2.002
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP May 5% Condns WB=>MCDB,     !- Name
          5,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       30.4,      !- Maximum Dry-Bulb Temperature {C}
        6.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       27.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        6.9,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.553,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.002;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN June (WB=>MCDB) 5%, MaxDB=30.7C MWB=27.5C taub=0.529 taud=2.078
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP June 5% Condns WB=>MCDB,     !- Name
          6,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       30.7,      !- Maximum Dry-Bulb Temperature {C}
        7.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       27.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        7.2,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.529,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.078;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN July (WB=>MCDB) 5%, MaxDB=30.7C MWB=27.6C taub=0.517 taud=2.119
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP July 5% Condns WB=>MCDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       30.7,      !- Maximum Dry-Bulb Temperature {C}
        7.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       27.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        7.3,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.517,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.119;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN August (WB=>MCDB) 5%, MaxDB=31.3C MWB=28.2C taub=0.490 taud=2.221
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP August 5% Condns WB=>MCDB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       31.3,      !- Maximum Dry-Bulb Temperature {C}
        7.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       28.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        7.4,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.490,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.221;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN September (WB=>MCDB) 5%, MaxDB=31.7C MWB=28.6C taub=0.486 taud=2.234
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP September 5% Condns WB=>MCDB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       31.7,      !- Maximum Dry-Bulb Temperature {C}
        7.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       28.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        7.6,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.486,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.234;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN October (WB=>MCDB) 5%, MaxDB=31.5C MWB=28.0C taub=0.479 taud=2.256
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP October 5% Condns WB=>MCDB,     !- Name
         10,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       31.5,      !- Maximum Dry-Bulb Temperature {C}
        7.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       28.0,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        7.5,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.479,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.256;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN November (WB=>MCDB) 5%, MaxDB=30.7C MWB=27.5C taub=0.463 taud=2.309
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP November 5% Condns WB=>MCDB,     !- Name
         11,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       30.7,      !- Maximum Dry-Bulb Temperature {C}
        7.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       27.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        7.3,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.463,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.309;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN December (WB=>MCDB) 5%, MaxDB=30.0C MWB=26.8C taub=0.428 taud=2.406
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP December 5% Condns WB=>MCDB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       30.0,      !- Maximum Dry-Bulb Temperature {C}
        7.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       26.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        7.2,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.428,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.406;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN January (WB=>MCDB) 10%, MaxDB=28.9C MWB=25.6C taub=0.414 taud=2.411
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP January 10% Condns WB=>MCDB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       28.9,      !- Maximum Dry-Bulb Temperature {C}
        7.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       25.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        7.4,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.414,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.411;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN February (WB=>MCDB) 10%, MaxDB=28.8C MWB=25.7C taub=0.432 taud=2.344
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP February 10% Condns WB=>MCDB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       28.8,      !- Maximum Dry-Bulb Temperature {C}
        7.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       25.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        7.4,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.432,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.344;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN March (WB=>MCDB) 10%, MaxDB=29.2C MWB=26.1C taub=0.489 taud=2.157
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP March 10% Condns WB=>MCDB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       29.2,      !- Maximum Dry-Bulb Temperature {C}
        7.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       26.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        7.2,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.489,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.157;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN April (WB=>MCDB) 10%, MaxDB=29.4C MWB=26.5C taub=0.553 taud=1.988
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP April 10% Condns WB=>MCDB,     !- Name
          4,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       29.4,      !- Maximum Dry-Bulb Temperature {C}
        6.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       26.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        6.8,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.553,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.988;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN May (WB=>MCDB) 10%, MaxDB=30.0C MWB=27.0C taub=0.553 taud=2.002
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP May 10% Condns WB=>MCDB,     !- Name
          5,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       30.0,      !- Maximum Dry-Bulb Temperature {C}
        6.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       27.0,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        6.9,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.553,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.002;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN June (WB=>MCDB) 10%, MaxDB=30.3C MWB=27.1C taub=0.529 taud=2.078
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP June 10% Condns WB=>MCDB,     !- Name
          6,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       30.3,      !- Maximum Dry-Bulb Temperature {C}
        7.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       27.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        7.2,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.529,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.078;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN July (WB=>MCDB) 10%, MaxDB=30.4C MWB=27.1C taub=0.517 taud=2.119
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP July 10% Condns WB=>MCDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       30.4,      !- Maximum Dry-Bulb Temperature {C}
        7.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       27.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        7.3,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.517,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.119;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN August (WB=>MCDB) 10%, MaxDB=30.6C MWB=27.5C taub=0.490 taud=2.221
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP August 10% Condns WB=>MCDB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       30.6,      !- Maximum Dry-Bulb Temperature {C}
        7.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       27.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        7.4,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.490,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.221;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN September (WB=>MCDB) 10%, MaxDB=31.1C MWB=27.9C taub=0.486 taud=2.234
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP September 10% Condns WB=>MCDB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       31.1,      !- Maximum Dry-Bulb Temperature {C}
        7.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       27.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        7.6,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.486,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.234;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN October (WB=>MCDB) 10%, MaxDB=31.0C MWB=27.3C taub=0.479 taud=2.256
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP October 10% Condns WB=>MCDB,     !- Name
         10,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       31.0,      !- Maximum Dry-Bulb Temperature {C}
        7.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       27.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        7.5,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.479,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.256;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN November (WB=>MCDB) 10%, MaxDB=30.2C MWB=27.0C taub=0.463 taud=2.309
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP November 10% Condns WB=>MCDB,     !- Name
         11,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       30.2,      !- Maximum Dry-Bulb Temperature {C}
        7.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       27.0,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        7.3,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.463,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.309;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Maiquetia-Bolivar.Intl.AP_VA_VEN December (WB=>MCDB) 10%, MaxDB=29.3C MWB=26.2C taub=0.428 taud=2.406
 SizingPeriod:DesignDay,
  Maiquetia-Bolivar.Intl.AP December 10% Condns WB=>MCDB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       29.3,      !- Maximum Dry-Bulb Temperature {C}
        7.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       26.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        7.2,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100468.,      !- Barometric Pressure {Pa}
        1.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.428,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.406;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
