 ! The following Location and Design Day data are produced as possible from the indicated data source.
 ! Wind Speeds follow the indicated design conditions rather than traditional values (6.7 m/s heating, 3.35 m/s cooling)
 ! No special attempts at re-creating or determining missing data parts (e.g. Wind speed or direction)
 ! are done.  Therefore, you should look at the data and fill in any incorrect values as you desire.
 
 ! SizingPeriod:DesignDay and other objects are formatted to meet criteria of EnergyPlus V7.1 and later
 
 ! Some users have indicated that they would like the actual day of week from the weather file to be
 ! used as the start day of week for a RunPeriod even though this is relatively meaningless for
 ! TMY data files as future months will not use their start days of week (simulations need to show
 ! continuity in day of week presentation).
 
 ! In an effort to accomodate, the following initial month days are included:
 ! Note JAN 1, 2025 is a Wednesday
 ! Note FEB 1, 2015 is a Sunday
 ! Note MAR 1, 2017 is a Wednesday
 ! Note APR 1, 2013 is a Monday
 ! Note MAY 1, 2013 is a Wednesday
 ! Note JUN 1, 2022 is a Wednesday
 ! Note JUL 1, 2019 is a Monday
 ! Note AUG 1, 2014 is a Friday
 ! Note SEP 1, 2013 is a Sunday
 ! Note OCT 1, 2022 is a Saturday
 ! Note NOV 1, 2013 is a Friday
 ! Note DEC 1, 2024 is a Sunday
 
 ! Since the RunPeriod object changes in V9.0, the following are RunPeriod objects in comments:
 ! Version before EnergyPlus release V9.0
 !RunPeriod,
 !Weather Data,    !- Name
 !  1,             !- Begin Month
 !  1,             !- Begin Day of Month
 !  12,            !- End Month
 !  31,            !- End Day of Month
 !Wednesday,      !- Day of Week for Start Day
 !  No,            !- Use Weather File Holidays and Special Days
 !  No,            !- Use Weather File Daylight Saving Period
 ! Yes,            !- Apply Weekend Holiday Rule
 ! Yes,            !- Use Weather File Rain Indicators
 ! Yes;            !- Use Weather File Snow Indicators
 
 ! Version EnergyPlus release V9.0+
 !RunPeriod,
 !Weather Data,    !- Name
 !  1,             !- Begin Month
 !  1,             !- Begin Day of Month
 !   ,             !- Begin Year
 !  12,            !- End Month
 !  31,            !- End Day of Month
 !   ,             !- End Year
 !Wednesday,      !- Day of Week for Start Day
 !  No,            !- Use Weather File Holidays and Special Days
 !  No,            !- Use Weather File Daylight Saving Period
 ! Yes,            !- Apply Weekend Holiday Rule
 ! Yes,            !- Use Weather File Rain Indicators
 ! Yes,            !- Use Weather File Snow Indicators
 ! ;               !- Treat Weather as Actual
 
 Site:Location,
  Addis.Ababa-Bole.Intl.AP_AA_ETH Design_Conditions,     !- Location Name
       8.98,     !- Latitude {N+ S-}
      38.80,     !- Longitude {W- E+}
       3.00,     !- Time Zone Relative to GMT {GMT+/-}
    2325.60;     !- Elevation {m}
  
 ! The following Sizing Period objects for Extreme and Typical conditions are calculated
 ! from the extreme (if any) and typical conditions on the weather source data.
 ! The actual weeks that will be used will exist on the weather file.
  
 SizingPeriod:WeatherFileConditionType,
   Summer Extreme,
   SummerExtreme,
   SummerDesignDay,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 SizingPeriod:WeatherFileConditionType,
   Summer Typical,
   SummerTypical,
   Monday,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 SizingPeriod:WeatherFileConditionType,
   Winter Extreme,
   WinterExtreme,
   WinterDesignDay,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 SizingPeriod:WeatherFileConditionType,
   Winter Typical,
   WinterTypical,
   Monday,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 SizingPeriod:WeatherFileConditionType,
   Autumn Typical,
   AutumnTypical,
   Monday,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 SizingPeriod:WeatherFileConditionType,
   Spring Typical,
   SpringTypical,
   Monday,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 


 ! Site:Precipitation. RoofIrrigation and Schedule:File objects for rainfall
 ! Data is built from rainfall data on the source data
  Site:Precipitation,  
    ScheduleAndDesignLevel,  !- Precipitation Model Type
    1.729,  !- Design Level for Total Annual Precipitation
    Rainfall Data from EPW file,    !- Precipitation Rates Schedule Name
    1.729;  !- Average Total Annual Precipitation
 
  RoofIrrigation,  
    Schedule,  !- Irridation Model Type
    Rainfall Data from EPW file,    !- Precipitation Rates Schedule Name
    ;  !- Irrigation Maximum Saturation Threshold (default used)
 
  Schedule:File, 
    Rainfall Data from EPW file,  !- Name
    ,                       !- Schedule Type Limits Name
    ETH_AA_Addis.Ababa-Bole.Intl.AP.634500_TMYx.2011-2025.rain,    !- File Name
    1,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760;    !- Number of Hours of Data
 
 !  WMO=634500 Time Zone= GMT+3.00 Code=E03: (GMT+03:00 GMT-3)
 !  Data Source="2025 ASHRAE Handbook -- Fundamentals - Chapter 14 Climatic Design Information"

 
 ! ======================= Annual Design Conditions SizingPeriod:DesignDay ======================
 ! The following annual design conditions are reproduced from the climate data shown above.
 ! Heating - 99%, 99.6%; Cooling - .4%, 1%, 2% for several humidity, etc conditions
 !
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH Extreme Annual Wind Speeds, 1%=9.1m/s, 2.5%=8.0m/s, 5%=7.2m/s
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH Extreme Annual Temperatures, Max Drybulb=N/A Min Drybulb=N/A
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH Extreme Annual Temperatures, Max Wetbulb=19.3C Min Wetbulb=1.8C
  
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH ASHRAE Climate Zone=3A
  
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH Annual Heating Design Conditions Wind Speed=2.0m/s Wind Dir=320
 ! Coldest Month=AUG
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH Annual Heating 99.6%, MaxDB=8.5C
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP Ann Htg 99.6% Condns DB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
        8.5,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        8.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        2.0,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        320,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH Annual Heating 99%, MaxDB=9.6C
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP Ann Htg 99% Condns DB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
        9.6,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        9.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        2.0,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        320,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH Annual Humidification 99.6% Design Conditions DP=>MCDB, DP=-7.4C
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP Ann Hum_n 99.6% Condns DP=>MCDB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
       16.8,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,     !- Humidity Condition Type
       -7.4,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        2.0,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        320,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH Annual Humidification 99% Design Conditions DP=>MCDB, DP=-4.3C
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP Ann Hum_n 99% Condns DP=>MCDB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
       16.9,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,     !- Humidity Condition Type
       -4.3,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        2.0,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        320,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH Annual Heating Wind 99.6% Design Conditions WS=>MCDB, WS=8.2m/s
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP Ann Htg Wind 99.6% Condns WS=>MCDB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
       16.7,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       16.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        8.2,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        320,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH Annual Heating Wind 99% Design Conditions WS=>MCDB, WS=7.2m/s
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP Ann Htg Wind 99% Condns WS=>MCDB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
       17.4,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       17.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        7.2,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        320,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Addis.Ababa-Bole.Intl.AP Annual Cooling Design Conditions Wind Speed=5.4m/s Wind Dir=100
 ! Hottest Month=MAR
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH Annual Cooling (DB=>MWB) .4%, MaxDB=26.4C MWB=13.6C
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP Ann Clg .4% Condns DB=>MWB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       26.4,      !- Maximum Dry-Bulb Temperature {C}
       12.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       13.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        5.0,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        5.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.359,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.415;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH Annual Cooling (DB=>MWB) 1%, MaxDB=25.8C MWB=13.6C
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP Ann Clg 1% Condns DB=>MWB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       25.8,      !- Maximum Dry-Bulb Temperature {C}
       12.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       13.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        5.0,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        5.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.359,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.415;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH Annual Cooling (DB=>MWB) 2%, MaxDB=25.1C MWB=13.7C
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP Ann Clg 2% Condns DB=>MWB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       25.1,      !- Maximum Dry-Bulb Temperature {C}
       12.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       13.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        5.0,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        5.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.359,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.415;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH Annual Cooling (WB=>MDB) .4%, MDB=21.9C WB=17.4C
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP Ann Clg .4% Condns WB=>MDB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       21.9,      !- Maximum Dry-Bulb Temperature {C}
       10.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       17.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        4.3,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        5.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.359,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.415;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH Annual Cooling (WB=>MDB) 1%, MDB=21.4C WB=16.6C
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP Ann Clg 1% Condns WB=>MDB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       21.4,      !- Maximum Dry-Bulb Temperature {C}
       10.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       16.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        4.3,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        5.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.359,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.415;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH Annual Cooling (WB=>MDB) 2%, MDB=21.1C WB=16.2C
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP Ann Clg 2% Condns WB=>MDB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       21.1,      !- Maximum Dry-Bulb Temperature {C}
       10.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       16.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        4.3,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        5.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.359,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.415;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH Annual Cooling (DP=>MDB) .4%, MDB=19.8C DP=15.8C HR=0.0150
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP Ann Clg .4% Condns DP=>MDB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       19.8,      !- Maximum Dry-Bulb Temperature {C}
       11.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,     !- Humidity Condition Type
       15.8,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        5.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.359,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.415;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH Annual Cooling (DP=>MDB) 1%, MDB=18.8C DP=15.1C HR=0.0143
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP Ann Clg 1% Condns DP=>MDB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       18.8,      !- Maximum Dry-Bulb Temperature {C}
       11.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,     !- Humidity Condition Type
       15.1,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        5.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.359,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.415;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH Annual Cooling (DP=>MDB) 2%, MDB=18.1C DP=14.4C HR=0.0137
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP Ann Clg 2% Condns DP=>MDB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       18.1,      !- Maximum Dry-Bulb Temperature {C}
       11.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,     !- Humidity Condition Type
       14.4,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        5.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.359,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.415;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH Annual Cooling (Enthalpy=>MDB) .4%, MDB=21.9C Enthalpy=58900.0J/kg
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP Ann Clg .4% Condns Enth=>MDB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       21.9,      !- Maximum Dry-Bulb Temperature {C}
       11.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
   Enthalpy,      !- Humidity Condition Type
           ,      !- Wetbulb or Dewpoint at Maximum Dry-Bulb
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    58900.0,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        5.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.359,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.415;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH Annual Cooling (Enthalpy=>MDB) 1%, MDB=21.8C Enthalpy=56300.0J/kg
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP Ann Clg 1% Condns Enth=>MDB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       21.8,      !- Maximum Dry-Bulb Temperature {C}
       11.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
   Enthalpy,      !- Humidity Condition Type
           ,      !- Wetbulb or Dewpoint at Maximum Dry-Bulb
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    56300.0,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        5.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.359,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.415;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH Annual Cooling (Enthalpy=>MDB) 2%, MDB=21.0C Enthalpy=54500.0J/kg
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP Ann Clg 2% Condns Enth=>MDB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       21.0,      !- Maximum Dry-Bulb Temperature {C}
       11.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
   Enthalpy,      !- Humidity Condition Type
           ,      !- Wetbulb or Dewpoint at Maximum Dry-Bulb
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    54500.0,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        5.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.359,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.415;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! ======================= Monthly Design Conditions SizingPeriod:DesignDay ======================
 ! The following monthly design conditions are reproduced from the climate data shown above.
 ! Each 12 months are shown for: 
 !      .4% Drybulb, 2% Drybulb, 5% Drybulb, 10% DryBulb (with coincident Wetbulb)
 !      .4% Wetbulb, 2% Wetbulb, 5% Wetbulb, 10% Wetbulb (with coincident DryBulb)
 !
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH January (DB=>MCWB) .4%, MaxDB=25.4C MWB=12.6C taub=0.304 taud=2.545
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP January .4% Condns DB=>MCWB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       25.4,      !- Maximum Dry-Bulb Temperature {C}
       12.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       12.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.304,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.545;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH February (DB=>MCWB) .4%, MaxDB=26.5C MWB=12.7C taub=0.328 taud=2.488
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP February .4% Condns DB=>MCWB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       26.5,      !- Maximum Dry-Bulb Temperature {C}
       12.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       12.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        4.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.328,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.488;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH March (DB=>MCWB) .4%, MaxDB=27.5C MWB=13.6C taub=0.359 taud=2.415
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP March .4% Condns DB=>MCWB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       27.5,      !- Maximum Dry-Bulb Temperature {C}
       11.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       13.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        3.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.359,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.415;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH April (DB=>MCWB) .4%, MaxDB=27.1C MWB=14.2C taub=0.367 taud=2.434
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP April .4% Condns DB=>MCWB,     !- Name
          4,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       27.1,      !- Maximum Dry-Bulb Temperature {C}
       10.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       14.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        3.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.367,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.434;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH May (DB=>MCWB) .4%, MaxDB=27.2C MWB=13.6C taub=0.390 taud=2.341
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP May .4% Condns DB=>MCWB,     !- Name
          5,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       27.2,      !- Maximum Dry-Bulb Temperature {C}
       10.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       13.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.390,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.341;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH June (DB=>MCWB) .4%, MaxDB=26.1C MWB=14.2C taub=0.524 taud=1.885
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP June .4% Condns DB=>MCWB,     !- Name
          6,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       26.1,      !- Maximum Dry-Bulb Temperature {C}
        9.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       14.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        3.0,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.524,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.885;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH July (DB=>MCWB) .4%, MaxDB=23.0C MWB=16.0C taub=0.512 taud=1.942
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP July .4% Condns DB=>MCWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       23.0,      !- Maximum Dry-Bulb Temperature {C}
        6.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       16.0,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        2.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.512,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.942;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH August (DB=>MCWB) .4%, MaxDB=22.7C MWB=16.2C taub=0.429 taud=2.228
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP August .4% Condns DB=>MCWB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       22.7,      !- Maximum Dry-Bulb Temperature {C}
        7.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       16.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        2.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.429,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.228;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH September (DB=>MCWB) .4%, MaxDB=23.8C MWB=14.6C taub=0.419 taud=2.233
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP September .4% Condns DB=>MCWB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       23.8,      !- Maximum Dry-Bulb Temperature {C}
        8.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       14.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        2.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.419,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.233;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH October (DB=>MCWB) .4%, MaxDB=24.5C MWB=14.0C taub=0.333 taud=2.479
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP October .4% Condns DB=>MCWB,     !- Name
         10,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       24.5,      !- Maximum Dry-Bulb Temperature {C}
       10.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       14.0,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        4.0,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.333,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.479;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH November (DB=>MCWB) .4%, MaxDB=24.4C MWB=14.3C taub=0.303 taud=2.541
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP November .4% Condns DB=>MCWB,     !- Name
         11,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       24.4,      !- Maximum Dry-Bulb Temperature {C}
       11.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       14.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.303,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.541;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH December (DB=>MCWB) .4%, MaxDB=24.2C MWB=13.3C taub=0.296 taud=2.562
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP December .4% Condns DB=>MCWB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       24.2,      !- Maximum Dry-Bulb Temperature {C}
       12.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       13.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.296,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.562;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH January (DB=>MCWB) 2%, MaxDB=24.3C MWB=12.5C taub=0.304 taud=2.545
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP January 2% Condns DB=>MCWB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       24.3,      !- Maximum Dry-Bulb Temperature {C}
       12.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       12.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.304,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.545;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH February (DB=>MCWB) 2%, MaxDB=25.4C MWB=12.6C taub=0.328 taud=2.488
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP February 2% Condns DB=>MCWB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       25.4,      !- Maximum Dry-Bulb Temperature {C}
       12.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       12.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        4.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.328,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.488;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH March (DB=>MCWB) 2%, MaxDB=26.4C MWB=13.3C taub=0.359 taud=2.415
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP March 2% Condns DB=>MCWB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       26.4,      !- Maximum Dry-Bulb Temperature {C}
       11.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       13.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        3.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.359,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.415;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH April (DB=>MCWB) 2%, MaxDB=26.0C MWB=13.9C taub=0.367 taud=2.434
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP April 2% Condns DB=>MCWB,     !- Name
          4,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       26.0,      !- Maximum Dry-Bulb Temperature {C}
       10.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       13.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        3.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.367,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.434;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH May (DB=>MCWB) 2%, MaxDB=26.1C MWB=14.2C taub=0.390 taud=2.341
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP May 2% Condns DB=>MCWB,     !- Name
          5,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       26.1,      !- Maximum Dry-Bulb Temperature {C}
       10.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       14.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.390,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.341;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH June (DB=>MCWB) 2%, MaxDB=24.8C MWB=14.7C taub=0.524 taud=1.885
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP June 2% Condns DB=>MCWB,     !- Name
          6,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       24.8,      !- Maximum Dry-Bulb Temperature {C}
        9.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       14.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        3.0,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.524,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.885;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH July (DB=>MCWB) 2%, MaxDB=21.6C MWB=15.3C taub=0.512 taud=1.942
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP July 2% Condns DB=>MCWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       21.6,      !- Maximum Dry-Bulb Temperature {C}
        6.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       15.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        2.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.512,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.942;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH August (DB=>MCWB) 2%, MaxDB=21.4C MWB=15.8C taub=0.429 taud=2.228
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP August 2% Condns DB=>MCWB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       21.4,      !- Maximum Dry-Bulb Temperature {C}
        7.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       15.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        2.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.429,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.228;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH September (DB=>MCWB) 2%, MaxDB=22.7C MWB=14.8C taub=0.419 taud=2.233
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP September 2% Condns DB=>MCWB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       22.7,      !- Maximum Dry-Bulb Temperature {C}
        8.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       14.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        2.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.419,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.233;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH October (DB=>MCWB) 2%, MaxDB=23.7C MWB=13.7C taub=0.333 taud=2.479
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP October 2% Condns DB=>MCWB,     !- Name
         10,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       23.7,      !- Maximum Dry-Bulb Temperature {C}
       10.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       13.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        4.0,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.333,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.479;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH November (DB=>MCWB) 2%, MaxDB=23.4C MWB=13.7C taub=0.303 taud=2.541
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP November 2% Condns DB=>MCWB,     !- Name
         11,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       23.4,      !- Maximum Dry-Bulb Temperature {C}
       11.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       13.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.303,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.541;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH December (DB=>MCWB) 2%, MaxDB=23.2C MWB=12.8C taub=0.296 taud=2.562
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP December 2% Condns DB=>MCWB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       23.2,      !- Maximum Dry-Bulb Temperature {C}
       12.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       12.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.296,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.562;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH January (DB=>MCWB) 5%, MaxDB=23.4C MWB=12.3C taub=0.304 taud=2.545
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP January 5% Condns DB=>MCWB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       23.4,      !- Maximum Dry-Bulb Temperature {C}
       13.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       12.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        6.3,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.304,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.545;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH February (DB=>MCWB) 5%, MaxDB=24.7C MWB=12.7C taub=0.328 taud=2.488
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP February 5% Condns DB=>MCWB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       24.7,      !- Maximum Dry-Bulb Temperature {C}
       13.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       12.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        5.9,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        4.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.328,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.488;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH March (DB=>MCWB) 5%, MaxDB=25.6C MWB=13.2C taub=0.359 taud=2.415
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP March 5% Condns DB=>MCWB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       25.6,      !- Maximum Dry-Bulb Temperature {C}
       12.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       13.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        5.0,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        3.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.359,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.415;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH April (DB=>MCWB) 5%, MaxDB=25.1C MWB=14.3C taub=0.367 taud=2.434
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP April 5% Condns DB=>MCWB,     !- Name
          4,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       25.1,      !- Maximum Dry-Bulb Temperature {C}
       12.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       14.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        5.3,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        3.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.367,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.434;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH May (DB=>MCWB) 5%, MaxDB=25.2C MWB=14.2C taub=0.390 taud=2.341
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP May 5% Condns DB=>MCWB,     !- Name
          5,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       25.2,      !- Maximum Dry-Bulb Temperature {C}
       11.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       14.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        5.3,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.390,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.341;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH June (DB=>MCWB) 5%, MaxDB=23.5C MWB=14.9C taub=0.524 taud=1.885
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP June 5% Condns DB=>MCWB,     !- Name
          6,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       23.5,      !- Maximum Dry-Bulb Temperature {C}
       11.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       14.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        5.3,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        3.0,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.524,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.885;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH July (DB=>MCWB) 5%, MaxDB=20.6C MWB=15.2C taub=0.512 taud=1.942
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP July 5% Condns DB=>MCWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       20.6,      !- Maximum Dry-Bulb Temperature {C}
        8.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       15.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        4.4,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        2.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.512,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.942;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH August (DB=>MCWB) 5%, MaxDB=20.4C MWB=15.4C taub=0.429 taud=2.228
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP August 5% Condns DB=>MCWB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       20.4,      !- Maximum Dry-Bulb Temperature {C}
        8.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       15.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        4.4,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        2.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.429,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.228;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH September (DB=>MCWB) 5%, MaxDB=21.7C MWB=14.9C taub=0.419 taud=2.233
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP September 5% Condns DB=>MCWB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       21.7,      !- Maximum Dry-Bulb Temperature {C}
        9.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       14.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        4.7,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        2.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.419,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.233;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH October (DB=>MCWB) 5%, MaxDB=23.0C MWB=13.5C taub=0.333 taud=2.479
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP October 5% Condns DB=>MCWB,     !- Name
         10,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       23.0,      !- Maximum Dry-Bulb Temperature {C}
       11.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       13.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        5.5,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        4.0,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.333,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.479;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH November (DB=>MCWB) 5%, MaxDB=22.8C MWB=13.5C taub=0.303 taud=2.541
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP November 5% Condns DB=>MCWB,     !- Name
         11,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       22.8,      !- Maximum Dry-Bulb Temperature {C}
       12.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       13.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        5.9,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.303,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.541;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH December (DB=>MCWB) 5%, MaxDB=22.4C MWB=12.5C taub=0.296 taud=2.562
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP December 5% Condns DB=>MCWB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       22.4,      !- Maximum Dry-Bulb Temperature {C}
       12.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       12.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        6.0,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.296,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.562;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH January (DB=>MCWB) 10%, MaxDB=22.5C MWB=12.1C taub=0.304 taud=2.545
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP January 10% Condns DB=>MCWB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       22.5,      !- Maximum Dry-Bulb Temperature {C}
       13.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       12.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        6.3,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.304,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.545;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH February (DB=>MCWB) 10%, MaxDB=23.8C MWB=12.5C taub=0.328 taud=2.488
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP February 10% Condns DB=>MCWB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       23.8,      !- Maximum Dry-Bulb Temperature {C}
       13.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       12.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        5.9,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        4.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.328,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.488;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH March (DB=>MCWB) 10%, MaxDB=24.5C MWB=12.9C taub=0.359 taud=2.415
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP March 10% Condns DB=>MCWB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       24.5,      !- Maximum Dry-Bulb Temperature {C}
       12.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       12.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        5.0,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        3.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.359,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.415;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH April (DB=>MCWB) 10%, MaxDB=24.0C MWB=14.2C taub=0.367 taud=2.434
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP April 10% Condns DB=>MCWB,     !- Name
          4,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       24.0,      !- Maximum Dry-Bulb Temperature {C}
       12.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       14.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        5.3,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        3.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.367,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.434;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH May (DB=>MCWB) 10%, MaxDB=24.1C MWB=14.2C taub=0.390 taud=2.341
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP May 10% Condns DB=>MCWB,     !- Name
          5,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       24.1,      !- Maximum Dry-Bulb Temperature {C}
       11.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       14.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        5.3,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.390,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.341;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH June (DB=>MCWB) 10%, MaxDB=22.3C MWB=15.0C taub=0.524 taud=1.885
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP June 10% Condns DB=>MCWB,     !- Name
          6,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       22.3,      !- Maximum Dry-Bulb Temperature {C}
       11.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       15.0,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        5.3,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        3.0,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.524,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.885;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH July (DB=>MCWB) 10%, MaxDB=19.6C MWB=15.0C taub=0.512 taud=1.942
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP July 10% Condns DB=>MCWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       19.6,      !- Maximum Dry-Bulb Temperature {C}
        8.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       15.0,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        4.4,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        2.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.512,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.942;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH August (DB=>MCWB) 10%, MaxDB=19.5C MWB=15.1C taub=0.429 taud=2.228
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP August 10% Condns DB=>MCWB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       19.5,      !- Maximum Dry-Bulb Temperature {C}
        8.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       15.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        4.4,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        2.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.429,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.228;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH September (DB=>MCWB) 10%, MaxDB=20.7C MWB=14.9C taub=0.419 taud=2.233
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP September 10% Condns DB=>MCWB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       20.7,      !- Maximum Dry-Bulb Temperature {C}
        9.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       14.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        4.7,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        2.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.419,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.233;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH October (DB=>MCWB) 10%, MaxDB=22.2C MWB=13.0C taub=0.333 taud=2.479
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP October 10% Condns DB=>MCWB,     !- Name
         10,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       22.2,      !- Maximum Dry-Bulb Temperature {C}
       11.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       13.0,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        5.5,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        4.0,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.333,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.479;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH November (DB=>MCWB) 10%, MaxDB=22.0C MWB=13.2C taub=0.303 taud=2.541
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP November 10% Condns DB=>MCWB,     !- Name
         11,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       22.0,      !- Maximum Dry-Bulb Temperature {C}
       12.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       13.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        5.9,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.303,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.541;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH December (DB=>MCWB) 10%, MaxDB=21.7C MWB=12.2C taub=0.296 taud=2.562
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP December 10% Condns DB=>MCWB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       21.7,      !- Maximum Dry-Bulb Temperature {C}
       12.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       12.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        6.0,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.296,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.562;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH January (WB=>MCDB) .4%, DB=22.4C WB=16.5C taub=0.304 taud=2.545
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP January .4% Condns WB=>MCDB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       22.4,      !- Maximum Dry-Bulb Temperature {C}
       12.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       16.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.304,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.545;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH February (WB=>MCDB) .4%, DB=22.2C WB=16.9C taub=0.328 taud=2.488
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP February .4% Condns WB=>MCDB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       22.2,      !- Maximum Dry-Bulb Temperature {C}
       12.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       16.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        4.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.328,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.488;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH March (WB=>MCDB) .4%, DB=23.4C WB=16.3C taub=0.359 taud=2.415
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP March .4% Condns WB=>MCDB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       23.4,      !- Maximum Dry-Bulb Temperature {C}
       11.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       16.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        3.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.359,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.415;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH April (WB=>MCDB) .4%, DB=23.6C WB=17.9C taub=0.367 taud=2.434
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP April .4% Condns WB=>MCDB,     !- Name
          4,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       23.6,      !- Maximum Dry-Bulb Temperature {C}
       10.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       17.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        3.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.367,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.434;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH May (WB=>MCDB) .4%, DB=24.0C WB=18.2C taub=0.390 taud=2.341
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP May .4% Condns WB=>MCDB,     !- Name
          5,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       24.0,      !- Maximum Dry-Bulb Temperature {C}
       10.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       18.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.390,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.341;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH June (WB=>MCDB) .4%, DB=21.8C WB=18.2C taub=0.524 taud=1.885
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP June .4% Condns WB=>MCDB,     !- Name
          6,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       21.8,      !- Maximum Dry-Bulb Temperature {C}
        9.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       18.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        3.0,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.524,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.885;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH July (WB=>MCDB) .4%, DB=20.5C WB=17.4C taub=0.512 taud=1.942
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP July .4% Condns WB=>MCDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       20.5,      !- Maximum Dry-Bulb Temperature {C}
        6.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       17.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        2.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.512,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.942;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH August (WB=>MCDB) .4%, DB=21.0C WB=17.4C taub=0.429 taud=2.228
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP August .4% Condns WB=>MCDB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       21.0,      !- Maximum Dry-Bulb Temperature {C}
        7.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       17.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        2.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.429,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.228;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH September (WB=>MCDB) .4%, DB=21.1C WB=17.4C taub=0.419 taud=2.233
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP September .4% Condns WB=>MCDB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       21.1,      !- Maximum Dry-Bulb Temperature {C}
        8.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       17.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        2.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.419,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.233;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH October (WB=>MCDB) .4%, DB=21.9C WB=16.9C taub=0.333 taud=2.479
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP October .4% Condns WB=>MCDB,     !- Name
         10,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       21.9,      !- Maximum Dry-Bulb Temperature {C}
       10.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       16.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        4.0,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.333,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.479;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH November (WB=>MCDB) .4%, DB=21.9C WB=16.5C taub=0.303 taud=2.541
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP November .4% Condns WB=>MCDB,     !- Name
         11,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       21.9,      !- Maximum Dry-Bulb Temperature {C}
       11.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       16.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.303,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.541;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH December (WB=>MCDB) .4%, DB=21.4C WB=15.9C taub=0.296 taud=2.562
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP December .4% Condns WB=>MCDB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       21.4,      !- Maximum Dry-Bulb Temperature {C}
       12.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       15.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.296,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.562;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH January (WB=>MCDB) 2%, MaxDB=21.9C MWB=15.2C taub=0.304 taud=2.545
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP January 2% Condns WB=>MCDB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       21.9,      !- Maximum Dry-Bulb Temperature {C}
       12.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       15.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.304,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.545;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH February (WB=>MCDB) 2%, MaxDB=22.4C MWB=15.3C taub=0.328 taud=2.488
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP February 2% Condns WB=>MCDB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       22.4,      !- Maximum Dry-Bulb Temperature {C}
       12.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       15.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        4.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.328,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.488;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH March (WB=>MCDB) 2%, MaxDB=22.2C MWB=15.4C taub=0.359 taud=2.415
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP March 2% Condns WB=>MCDB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       22.2,      !- Maximum Dry-Bulb Temperature {C}
       11.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       15.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        3.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.359,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.415;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH April (WB=>MCDB) 2%, MaxDB=22.3C MWB=16.4C taub=0.367 taud=2.434
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP April 2% Condns WB=>MCDB,     !- Name
          4,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       22.3,      !- Maximum Dry-Bulb Temperature {C}
       10.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       16.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        3.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.367,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.434;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH May (WB=>MCDB) 2%, MaxDB=22.5C MWB=16.6C taub=0.390 taud=2.341
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP May 2% Condns WB=>MCDB,     !- Name
          5,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       22.5,      !- Maximum Dry-Bulb Temperature {C}
       10.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       16.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.390,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.341;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH June (WB=>MCDB) 2%, MaxDB=21.5C MWB=16.9C taub=0.524 taud=1.885
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP June 2% Condns WB=>MCDB,     !- Name
          6,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       21.5,      !- Maximum Dry-Bulb Temperature {C}
        9.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       16.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        3.0,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.524,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.885;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH July (WB=>MCDB) 2%, MaxDB=20.1C MWB=16.4C taub=0.512 taud=1.942
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP July 2% Condns WB=>MCDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       20.1,      !- Maximum Dry-Bulb Temperature {C}
        6.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       16.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        2.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.512,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.942;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH August (WB=>MCDB) 2%, MaxDB=20.2C MWB=16.4C taub=0.429 taud=2.228
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP August 2% Condns WB=>MCDB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       20.2,      !- Maximum Dry-Bulb Temperature {C}
        7.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       16.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        2.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.429,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.228;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH September (WB=>MCDB) 2%, MaxDB=20.4C MWB=16.4C taub=0.419 taud=2.233
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP September 2% Condns WB=>MCDB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       20.4,      !- Maximum Dry-Bulb Temperature {C}
        8.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       16.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        2.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.419,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.233;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH October (WB=>MCDB) 2%, MaxDB=21.3C MWB=15.5C taub=0.333 taud=2.479
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP October 2% Condns WB=>MCDB,     !- Name
         10,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       21.3,      !- Maximum Dry-Bulb Temperature {C}
       10.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       15.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        4.0,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.333,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.479;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH November (WB=>MCDB) 2%, MaxDB=21.5C MWB=15.4C taub=0.303 taud=2.541
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP November 2% Condns WB=>MCDB,     !- Name
         11,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       21.5,      !- Maximum Dry-Bulb Temperature {C}
       11.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       15.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.303,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.541;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH December (WB=>MCDB) 2%, MaxDB=21.1C MWB=14.5C taub=0.296 taud=2.562
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP December 2% Condns WB=>MCDB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       21.1,      !- Maximum Dry-Bulb Temperature {C}
       12.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       14.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.296,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.562;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH January (WB=>MCDB) 5%, MaxDB=21.0C MWB=14.3C taub=0.304 taud=2.545
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP January 5% Condns WB=>MCDB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       21.0,      !- Maximum Dry-Bulb Temperature {C}
       11.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       14.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
       11.1,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.304,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.545;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH February (WB=>MCDB) 5%, MaxDB=21.9C MWB=14.4C taub=0.328 taud=2.488
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP February 5% Condns WB=>MCDB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       21.9,      !- Maximum Dry-Bulb Temperature {C}
       10.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       14.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
       10.9,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        4.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.328,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.488;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH March (WB=>MCDB) 5%, MaxDB=21.7C MWB=14.9C taub=0.359 taud=2.415
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP March 5% Condns WB=>MCDB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       21.7,      !- Maximum Dry-Bulb Temperature {C}
       10.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       14.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
       10.4,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        3.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.359,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.415;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH April (WB=>MCDB) 5%, MaxDB=22.1C MWB=15.9C taub=0.367 taud=2.434
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP April 5% Condns WB=>MCDB,     !- Name
          4,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       22.1,      !- Maximum Dry-Bulb Temperature {C}
        9.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       15.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        9.8,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        3.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.367,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.434;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH May (WB=>MCDB) 5%, MaxDB=21.8C MWB=16.0C taub=0.390 taud=2.341
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP May 5% Condns WB=>MCDB,     !- Name
          5,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       21.8,      !- Maximum Dry-Bulb Temperature {C}
        9.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       16.0,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        9.7,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.390,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.341;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH June (WB=>MCDB) 5%, MaxDB=21.0C MWB=16.2C taub=0.524 taud=1.885
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP June 5% Condns WB=>MCDB,     !- Name
          6,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       21.0,      !- Maximum Dry-Bulb Temperature {C}
        9.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       16.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        9.4,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        3.0,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.524,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.885;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH July (WB=>MCDB) 5%, MaxDB=19.6C MWB=15.8C taub=0.512 taud=1.942
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP July 5% Condns WB=>MCDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       19.6,      !- Maximum Dry-Bulb Temperature {C}
        7.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       15.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        7.6,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        2.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.512,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.942;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH August (WB=>MCDB) 5%, MaxDB=19.7C MWB=15.9C taub=0.429 taud=2.228
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP August 5% Condns WB=>MCDB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       19.7,      !- Maximum Dry-Bulb Temperature {C}
        7.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       15.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        7.8,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        2.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.429,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.228;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH September (WB=>MCDB) 5%, MaxDB=20.1C MWB=15.9C taub=0.419 taud=2.233
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP September 5% Condns WB=>MCDB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       20.1,      !- Maximum Dry-Bulb Temperature {C}
        8.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       15.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        8.2,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        2.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.419,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.233;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH October (WB=>MCDB) 5%, MaxDB=20.7C MWB=14.9C taub=0.333 taud=2.479
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP October 5% Condns WB=>MCDB,     !- Name
         10,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       20.7,      !- Maximum Dry-Bulb Temperature {C}
        9.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       14.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        9.8,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        4.0,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.333,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.479;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH November (WB=>MCDB) 5%, MaxDB=20.8C MWB=14.8C taub=0.303 taud=2.541
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP November 5% Condns WB=>MCDB,     !- Name
         11,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       20.8,      !- Maximum Dry-Bulb Temperature {C}
       10.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       14.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
       10.4,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.303,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.541;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH December (WB=>MCDB) 5%, MaxDB=20.5C MWB=13.9C taub=0.296 taud=2.562
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP December 5% Condns WB=>MCDB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       20.5,      !- Maximum Dry-Bulb Temperature {C}
       11.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       13.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
       11.1,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.296,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.562;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH January (WB=>MCDB) 10%, MaxDB=20.0C MWB=13.4C taub=0.304 taud=2.545
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP January 10% Condns WB=>MCDB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       20.0,      !- Maximum Dry-Bulb Temperature {C}
       11.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       13.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
       11.1,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.304,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.545;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH February (WB=>MCDB) 10%, MaxDB=21.2C MWB=13.9C taub=0.328 taud=2.488
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP February 10% Condns WB=>MCDB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       21.2,      !- Maximum Dry-Bulb Temperature {C}
       10.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       13.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
       10.9,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        4.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.328,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.488;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH March (WB=>MCDB) 10%, MaxDB=21.1C MWB=14.4C taub=0.359 taud=2.415
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP March 10% Condns WB=>MCDB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       21.1,      !- Maximum Dry-Bulb Temperature {C}
       10.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       14.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
       10.4,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        3.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.359,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.415;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH April (WB=>MCDB) 10%, MaxDB=21.3C MWB=15.3C taub=0.367 taud=2.434
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP April 10% Condns WB=>MCDB,     !- Name
          4,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       21.3,      !- Maximum Dry-Bulb Temperature {C}
        9.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       15.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        9.8,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        3.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.367,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.434;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH May (WB=>MCDB) 10%, MaxDB=21.0C MWB=15.4C taub=0.390 taud=2.341
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP May 10% Condns WB=>MCDB,     !- Name
          5,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       21.0,      !- Maximum Dry-Bulb Temperature {C}
        9.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       15.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        9.7,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        3.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.390,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.341;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH June (WB=>MCDB) 10%, MaxDB=20.4C MWB=15.6C taub=0.524 taud=1.885
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP June 10% Condns WB=>MCDB,     !- Name
          6,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       20.4,      !- Maximum Dry-Bulb Temperature {C}
        9.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       15.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        9.4,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        3.0,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.524,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.885;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH July (WB=>MCDB) 10%, MaxDB=18.8C MWB=15.3C taub=0.512 taud=1.942
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP July 10% Condns WB=>MCDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       18.8,      !- Maximum Dry-Bulb Temperature {C}
        7.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       15.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        7.6,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        2.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.512,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.942;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH August (WB=>MCDB) 10%, MaxDB=18.8C MWB=15.3C taub=0.429 taud=2.228
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP August 10% Condns WB=>MCDB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       18.8,      !- Maximum Dry-Bulb Temperature {C}
        7.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       15.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        7.8,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        2.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.429,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.228;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH September (WB=>MCDB) 10%, MaxDB=19.4C MWB=15.4C taub=0.419 taud=2.233
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP September 10% Condns WB=>MCDB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       19.4,      !- Maximum Dry-Bulb Temperature {C}
        8.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       15.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        8.2,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        2.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.419,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.233;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH October (WB=>MCDB) 10%, MaxDB=19.9C MWB=14.2C taub=0.333 taud=2.479
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP October 10% Condns WB=>MCDB,     !- Name
         10,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       19.9,      !- Maximum Dry-Bulb Temperature {C}
        9.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       14.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        9.8,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        4.0,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.333,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.479;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH November (WB=>MCDB) 10%, MaxDB=20.0C MWB=14.2C taub=0.303 taud=2.541
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP November 10% Condns WB=>MCDB,     !- Name
         11,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       20.0,      !- Maximum Dry-Bulb Temperature {C}
       10.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       14.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
       10.4,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.303,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.541;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Addis.Ababa-Bole.Intl.AP_AA_ETH December (WB=>MCDB) 10%, MaxDB=19.8C MWB=13.2C taub=0.296 taud=2.562
 SizingPeriod:DesignDay,
  Addis.Ababa-Bole.Intl.AP December 10% Condns WB=>MCDB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       19.8,      !- Maximum Dry-Bulb Temperature {C}
       11.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       13.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
       11.1,      !- Daily Wet-Bulb Temperature Range {deltaC}
     76334.,      !- Barometric Pressure {Pa}
        3.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        100,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
   ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.296,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.562;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
