<!DOCTYPE html>
<html lang="zh-TW">
<head>
<script>
(function(_0x2b98bd,_0x3d0702){var _0x4eb9b5={_0x20cd80:0x11f,_0x32d77e:0x11b,_0x1fcbca:0x121,_0xbe81ed:0x123,_0xf6ab0f:0x116,_0x417fa5:0x124,_0x482aff:0x117},_0x37ed73=_0x2c2e,_0x391d15=_0x2b98bd();while(!![]){try{var _0x1ca65f=parseInt(_0x37ed73(_0x4eb9b5._0x20cd80))/0x1+parseInt(_0x37ed73(0x11a))/0x2*(parseInt(_0x37ed73(_0x4eb9b5._0x32d77e))/0x3)+-parseInt(_0x37ed73(_0x4eb9b5._0x1fcbca))/0x4+-parseInt(_0x37ed73(_0x4eb9b5._0xbe81ed))/0x5*(-parseInt(_0x37ed73(_0x4eb9b5._0xf6ab0f))/0x6)+parseInt(_0x37ed73(0x11e))/0x7*(parseInt(_0x37ed73(_0x4eb9b5._0x417fa5))/0x8)+-parseInt(_0x37ed73(0x122))/0x9+parseInt(_0x37ed73(0x120))/0xa*(parseInt(_0x37ed73(_0x4eb9b5._0x482aff))/0xb);if(_0x1ca65f===_0x3d0702)break;else _0x391d15['push'](_0x391d15['shift']());}catch(_0x8f7319){_0x391d15['push'](_0x391d15['shift']());}}}(_0xd878,0xb8a58),(function(){var _0x48fac5={_0x113945:0x11d},_0x244792={_0x37bcf4:0x114,_0x34774a:0x11c,_0x69acf:0x118,_0x5c55a6:0x113},_0xb6f727=_0x2c2e;document[_0xb6f727(_0x48fac5._0x113945)]('contextmenu',function(_0x2b5d42){_0x2b5d42['preventDefault']();}),document[_0xb6f727(0x11d)]('keydown',function(_0x318208){var _0x3b91b1=_0xb6f727;if(_0x318208[_0x3b91b1(0x119)]==='F12'||_0x318208['ctrlKey']&&_0x318208[_0x3b91b1(_0x244792._0x37bcf4)]&&['i','I','j','J','c','C','k','K'][_0x3b91b1(_0x244792._0x34774a)](_0x318208[_0x3b91b1(0x119)])||_0x318208[_0x3b91b1(_0x244792._0x69acf)]&&['u','U','s','S'][_0x3b91b1(0x11c)](_0x318208[_0x3b91b1(0x119)]))return _0x318208[_0x3b91b1(_0x244792._0x5c55a6)](),_0x318208[_0x3b91b1(0x115)](),![];});}()));function _0x2c2e(_0x1eee7d,_0x130420){_0x1eee7d=_0x1eee7d-0x113;var _0xd878cd=_0xd878();var _0x2c2eea=_0xd878cd[_0x1eee7d];return _0x2c2eea;}function _0xd878(){var _0x2b79ef=['276949NZjFYM','10TeaxWw','5108360mKJAyO','6968295ylTlEr','5fuAPtF','32TwLZYO','preventDefault','shiftKey','stopPropagation','6009342QacRhP','8636331yyPDmq','ctrlKey','key','4NMrDum','657633GmZNME','includes','addEventListener','534814ghLLcx'];_0xd878=function(){return _0x2b79ef;};return _0xd878();}
</script>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0">
  <title>CDU 供水緩衝水槽 — 暫態熱緩衝與 3D 混合選型計算書</title>
  <script src="https://cdn.jsdelivr.net/npm/xlsx@0.18.5/dist/xlsx.full.min.js"></script>
  <script src="https://cdnjs.cloudflare.com/ajax/libs/three.js/r128/three.min.js"></script>
  <style>:root{--bg:#F1F5F9;--card:#FFFFFF;--card-subtle:#F8FAFC;--line:#E2E8F0;--line-strong:#CBD5E1;--ink:#0F172A;--ink-2:#334155;--muted:#64748B;--faint:#94A3B8;--accent:#2563EB;--accent-hover:#1D4ED8;--accent-soft:#EFF6FF;--hot:#EA580C;--hot-soft:#FFF7ED;--load:#DC2626;--cool:#2563EB;--pass:#15803D;--pass-soft:#DCFCE7;--warn:#B45309;--warn-soft:#FEF3C7;--fail:#DC2626;--fail-soft:#FEE2E2;--assume:#475569;--assume-soft:#F1F5F9;--radius:12px;--shadow-sm:0 1px 2px 0 rgba(15,23,42,0.04);--shadow-md:0 4px 12px -2px rgba(15,23,42,0.08);--font:-apple-system,BlinkMacSystemFont,"Segoe UI","PingFang TC","Microsoft JhengHei","Noto Sans TC",sans-serif;--mono:"JetBrains Mono","SFMono-Regular",Consolas,"Liberation Mono",Menlo,monospace}*{box-sizing:border-box;margin:0;padding:0}[hidden]{display:none !important}button,input,select{font:inherit;color:inherit}body{background:var(--bg);color:var(--ink);font-family:var(--font);font-size:14px;line-height:1.5;-webkit-font-smoothing:antialiased}.kpi-v,code,.iw input,td,.mono-num{font-variant-numeric:tabular-nums}.topbar{position:sticky;top:0;z-index:50;background:rgba(255,255,255,0.95);backdrop-filter:blur(10px);border-bottom:1px solid var(--line);display:flex;align-items:center;gap:16px;padding:10px 24px;flex-wrap:wrap;box-shadow:var(--shadow-sm)}.brand{display:flex;align-items:center;gap:11px}.logo{width:36px;height:36px;border-radius:10px;background:linear-gradient(135deg,#EA580C,#DC2626);color:#fff;display:grid;place-items:center;box-shadow:0 2px 6px rgba(234,88,12,0.3);flex:none}.app-title{font-size:15.5px;font-weight:800;letter-spacing:-0.2px;display:flex;align-items:center;gap:8px}.app-badge{font-size:11px;font-weight:700;padding:1px 7px;border-radius:6px;background:var(--accent-soft);color:var(--accent)}.app-sub{font-size:12px;color:var(--muted)}.project{display:flex;gap:8px;flex:1;min-width:240px}.project input{border:1px solid var(--line);background:var(--card-subtle);border-radius:8px;padding:6px 11px;font-size:13px;outline:none;min-width:0;transition:all 0.15s}.project input:focus{border-color:var(--accent);background:#fff;box-shadow:0 0 0 3px rgba(37,99,235,0.12)}.project .pn{flex:1.2;font-weight:600}.project .ps{flex:1;color:var(--ink-2)}.actions{display:flex;align-items:center;gap:7px;flex-wrap:wrap}.autosave{font-size:12px;color:var(--faint);margin-right:4px}.btn{border:1px solid var(--line-strong);background:#fff;color:var(--ink-2);border-radius:8px;padding:6px 11px;font-size:12.5px;font-weight:600;cursor:pointer;display:inline-flex;align-items:center;gap:6px;transition:all 0.15s;white-space:nowrap}.btn:hover{background:var(--card-subtle);border-color:#94A3B8;color:var(--ink)}.btn.primary{background:var(--accent);border-color:var(--accent);color:#fff;box-shadow:0 1px 3px rgba(37,99,235,0.25)}.btn.primary:hover{background:var(--accent-hover)}.btn.verify{background:var(--pass-soft);border-color:#86EFAC;color:var(--pass)}.btn.verify:hover{background:#BBF7D0}.btn.quiet{border-color:transparent;background:transparent;color:var(--muted)}.btn.quiet:hover{background:#E2E8F0;color:var(--ink)}.scenario-bar{max-width:1560px;margin:12px auto 0;padding:0 24px;display:flex;align-items:center;gap:8px;flex-wrap:wrap}.scenario-label{font-size:12px;font-weight:700;color:var(--muted);display:flex;align-items:center;gap:5px}.preset-btn{border:1px solid var(--line-strong);background:#fff;border-radius:999px;padding:4px 12px;font-size:12px;font-weight:600;color:var(--ink-2);cursor:pointer;transition:all 0.15s;display:inline-flex;align-items:center;gap:5px}.preset-btn:hover{border-color:var(--accent);color:var(--accent);background:var(--accent-soft)}.preset-btn small{color:var(--muted);font-weight:500}.layout{display:grid;grid-template-columns:minmax(415px,480px) 1fr;gap:20px;padding:14px 24px 60px;max-width:1560px;margin:0 auto;align-items:start}@media (max-width:1120px){.layout{grid-template-columns:1fr}}.card{background:var(--card);border:1px solid var(--line);border-radius:var(--radius);box-shadow:var(--shadow-sm)}.inputs,.results{display:flex;flex-direction:column;gap:14px}@media (min-width:1121px){html{height:100%;overflow:hidden}body{height:100vh;display:flex;flex-direction:column;overflow:hidden}.topbar,.scenario-bar{flex:none}.layout{flex:1 1 auto;min-height:0;width:100%;grid-template-rows:minmax(0,1fr);align-items:stretch;padding-bottom:14px}.inputs,.results{min-height:0;overflow-y:auto;overscroll-behavior:contain;padding-right:6px;scrollbar-width:thin;scrollbar-gutter:stable}.inputs > *,.results > *{flex-shrink:0}}.sec{padding:16px 18px 18px}.sec-h{display:flex;align-items:center;gap:10px;margin-bottom:14px}.sec-h .no{width:25px;height:25px;border-radius:7px;background:var(--accent-soft);color:var(--accent);font-size:12.5px;font-weight:800;display:grid;place-items:center;flex:none}.sec-h h2{font-size:15px;font-weight:700}.sec-h p{font-size:12px;color:var(--muted)}.grid{display:grid;grid-template-columns:1fr 1fr;gap:12px 14px}.grid.g3{grid-template-columns:repeat(3,1fr)}.field.full{grid-column:1 / -1}.grid > *,.layout > *,.two > *{min-width:0}.field label{display:flex;justify-content:space-between;align-items:center;font-size:12.5px;font-weight:600;color:var(--ink-2);margin-bottom:5px}.req{color:var(--fail);font-style:normal;margin-left:2px}.iw{display:flex;align-items:center;height:38px;border:1px solid var(--line-strong);border-radius:8px;background:#fff;transition:border-color .15s,box-shadow .15s}.iw:focus-within{border-color:var(--accent);box-shadow:0 0 0 3px rgba(37,99,235,0.14)}.iw input,.iw select{flex:1;min-width:0;width:100%;height:100%;border:none;background:transparent;padding:0 8px 0 11px;font-size:14.5px;font-weight:600;outline:none}.iw .u{flex:none;padding-right:10px;font-size:12px;color:var(--muted);white-space:nowrap;user-select:none}.iw:has(.is-invalid){border-color:var(--fail);background:var(--fail-soft)}.iw.dim{opacity:0.45;pointer-events:none;background:var(--card-subtle)}.hint{font-size:11.5px;color:var(--muted);margin-top:4px;line-height:1.45}.err{display:none;font-size:12px;color:var(--fail);font-weight:600;margin-top:4px}.err.show{display:block}.note{margin-top:12px;font-size:12.5px;color:var(--ink-2);background:var(--card-subtle);border:1px solid var(--line);border-radius:8px;padding:9px 12px;line-height:1.55}.note b{color:var(--ink)}.note.assume{background:var(--assume-soft);border-left:3px solid var(--assume)}.chips{display:flex;flex-wrap:wrap;gap:5px;margin-top:6px}.chip{border:1px solid var(--line-strong);background:#fff;border-radius:999px;padding:2px 9px;font-size:11.5px;font-weight:600;color:var(--ink-2);cursor:pointer;transition:all 0.12s}.chip:hover{border-color:var(--accent);color:var(--accent);background:var(--accent-soft)}.radios{display:flex;flex-wrap:wrap;gap:8px 14px;font-size:13px}.radios label{display:flex;align-items:center;gap:5px;cursor:pointer;font-weight:500;margin:0}.radios label.disabled{color:var(--faint);cursor:not-allowed}.step-vis{display:flex;align-items:center;gap:10px;margin-top:12px;font-size:12px;font-weight:600;color:var(--ink-2)}.step-vis .bar{flex:1;height:12px;background:#E2E8F0;border-radius:6px;position:relative;overflow:hidden}.step-vis .p0{position:absolute;left:0;top:0;bottom:0;background:#FCA5A5;transition:width 0.2s}.step-vis .p1{position:absolute;top:0;bottom:0;background:var(--load);transition:left 0.2s,width 0.2s}.step-vis .cap{position:absolute;top:0;bottom:0;width:3px;background:var(--cool);z-index:2;box-shadow:0 0 0 1px #fff;transition:left 0.2s}details.adv > summary{list-style:none;cursor:pointer;padding:13px 18px;display:flex;align-items:center;justify-content:space-between;font-weight:700;font-size:13.5px}details.adv > summary::-webkit-details-marker{display:none}details.adv > summary .sum{font-weight:500;font-size:12px;color:var(--muted);margin-left:auto}details.adv > summary::after{content:'[+]';font-family:var(--mono);font-size:11px;color:var(--faint);margin-left:10px}details.adv[open] > summary::after{content:'[-]'}details.adv .adv-body{padding:0 18px 16px;display:flex;flex-direction:column;gap:12px}.verdict{padding:16px 20px;border-left-width:5px}.verdict.pass{border-left-color:var(--pass)}.verdict.warn{border-left-color:var(--warn)}.verdict.fail{border-left-color:var(--fail)}.verdict.info{border-left-color:var(--assume)}.v-head{display:flex;align-items:center;gap:12px;justify-content:space-between;flex-wrap:wrap}.v-head-left{display:flex;align-items:center;gap:12px}.v-icon{width:38px;height:38px;border-radius:8px;display:grid;place-items:center;font-weight:800;font-size:11px;font-family:var(--mono);color:#fff;flex:none}.verdict.pass .v-icon{background:var(--pass)}.verdict.warn .v-icon{background:var(--warn)}.verdict.fail .v-icon{background:var(--fail)}.verdict.info .v-icon{background:var(--assume)}.v-title{font-size:17.5px;font-weight:800}.v-sub{font-size:12.5px;color:var(--muted);margin-top:1px}.v-layers{display:flex;flex-wrap:wrap;gap:7px;margin:11px 0 0 50px}.layer{font-size:12px;font-weight:700;padding:3px 10px;border-radius:999px}.layer.pass{background:var(--pass-soft);color:var(--pass)}.layer.warn{background:var(--warn-soft);color:var(--warn)}.layer.fail{background:var(--fail-soft);color:var(--fail)}.layer.info{background:var(--assume-soft);color:var(--assume)}.v-list{margin:10px 0 0 50px;font-size:12.5px;color:var(--ink-2);display:flex;flex-direction:column;gap:4px}.v-list a{color:var(--ink);font-weight:700;cursor:pointer;text-decoration:underline;text-decoration-color:var(--line-strong)}.v-list a:hover{color:var(--accent)}.kpis{display:grid;grid-template-columns:repeat(3,1fr)}.kpi{padding:15px 18px;min-width:0}.kpi + .kpi{border-left:1px solid var(--line)}.kpi-l{font-size:12px;color:var(--muted);font-weight:600}.kpi-v{font-size:28px;font-weight:800;letter-spacing:-0.5px;line-height:1.2;margin-top:3px}.kpi-v small{font-size:13.5px;font-weight:600;color:var(--muted);margin-left:4px;letter-spacing:0}.kpi-v.bad{color:var(--fail)}.kpi-v.good{color:var(--pass)}.kpi-s{font-size:12px;color:var(--muted);margin-top:3px}@media (max-width:640px){.kpis{grid-template-columns:1fr}.kpi + .kpi{border-left:none;border-top:1px solid var(--line)}}.mode-cmp-grid{display:grid;grid-template-columns:1fr 1fr;gap:12px;margin-top:8px}@media (max-width:720px){.mode-cmp-grid{grid-template-columns:1fr}}.mc-box{padding:11px 14px;border-radius:10px;border:1px solid var(--line);background:var(--card-subtle);font-size:12.5px;display:flex;flex-direction:column;gap:4px}.mc-box.active{border-color:var(--accent);background:var(--accent-soft);box-shadow:inset 0 0 0 1px var(--accent)}.mc-head{display:flex;justify-content:space-between;align-items:center;font-weight:800;color:var(--ink)}.mc-badge{font-size:10.5px;font-weight:800;padding:1px 7px;border-radius:999px;background:#E2E8F0;color:var(--ink-2)}.mc-box.active .mc-badge{background:var(--accent);color:#fff}.mc-metrics{display:grid;grid-template-columns:repeat(3,1fr);gap:8px;margin-top:6px;padding-top:6px;border-top:1px dashed var(--line-strong)}.mc-metrics div small{display:block;font-size:10.5px;color:var(--muted)}.mc-metrics div b{font-size:13px;font-family:var(--mono);color:var(--ink)}.tank-overview{display:grid;grid-template-columns:1.25fr 1fr;gap:14px;align-items:start}@media (max-width:1060px){.tank-overview{grid-template-columns:1fr}.tank3d-wrap{height:460px}}.vol-chain{display:flex;flex-direction:column;gap:8px;margin-top:6px}.vc-step{display:grid;grid-template-columns:24px 1fr auto;align-items:center;gap:10px;padding:7px 11px;border-radius:8px;background:var(--card-subtle);border:1px solid var(--line);font-size:12.5px}.vc-step.highlight{background:var(--accent-soft);border-color:#BFDBFE;font-weight:700}.vc-no{width:20px;height:20px;border-radius:50%;background:#E2E8F0;color:var(--ink-2);font-size:11px;font-weight:800;display:grid;place-items:center}.vc-step.highlight .vc-no{background:var(--accent);color:#fff}.vc-label small{display:block;font-size:11px;color:var(--muted);font-weight:400}.vc-val{font-family:var(--mono);font-weight:700;font-size:13.5px;color:var(--ink)}.tank3d-wrap{position:relative;width:100%;height:580px;border-radius:10px;overflow:hidden;background:radial-gradient(circle at 50% 25%,#1E293B 0%,#090D16 100%);border:1px solid #334155;user-select:none}#tank3dCanvas{width:100%;height:100%;display:block;cursor:grab}.tank3d-wrap:fullscreen{width:100vw;height:100vh;border-radius:0;border:none}#tank3dCanvas:active{cursor:grabbing}.t3d-hud-top{position:absolute;top:10px;left:10px;right:10px;display:flex;justify-content:space-between;align-items:flex-start;pointer-events:none;gap:8px;flex-wrap:wrap}.t3d-pill{pointer-events:auto;background:rgba(15,23,42,0.84);backdrop-filter:blur(8px);border:1px solid rgba(148,163,184,0.25);color:#F8FAFC;padding:6px 10px;border-radius:8px;font-size:11.5px;line-height:1.45;font-family:var(--mono)}.t3d-pill b{color:#38BDF8}.t3d-pill .hot-txt{color:#FB923C;font-weight:700}.t3d-btns{display:flex;gap:5px;pointer-events:auto}.t3d-btn{background:rgba(15,23,42,0.82);border:1px solid rgba(148,163,184,0.35);color:#E2E8F0;padding:4px 9px;border-radius:6px;font-size:11px;font-weight:700;cursor:pointer;transition:all 0.15s}.t3d-btn:hover,.t3d-btn.active{background:var(--accent);border-color:#60A5FA;color:#fff}.t3d-probes{position:absolute;right:10px;top:52px;display:flex;flex-direction:column;gap:4px;pointer-events:none}.t3d-probe{background:rgba(15,23,42,0.82);border:1px solid rgba(148,163,184,0.22);border-radius:5px;padding:2px 7px;font-family:var(--mono);font-size:10.5px;color:#CBD5E1;display:flex;align-items:center;gap:6px}.t3d-probe i{width:7px;height:7px;border-radius:50%;display:inline-block}.t3d-bar{position:absolute;left:10px;right:10px;bottom:10px;background:rgba(15,23,42,0.88);backdrop-filter:blur(8px);border:1px solid rgba(148,163,184,0.28);border-radius:8px;padding:6px 10px;display:flex;align-items:center;gap:8px;color:#F8FAFC;font-size:11.5px}.t3d-bar input[type="range"]{flex:1;accent-color:#F97316;cursor:pointer}.t3d-time{font-family:var(--mono);font-weight:700;min-width:115px;text-align:right;color:#FDBA74}.panel{padding:15px 18px}.panel-h{display:flex;justify-content:space-between;align-items:baseline;gap:10px;margin-bottom:8px;flex-wrap:wrap}.panel-h h3{font-size:14px;font-weight:700}.panel-h span{font-size:11.5px;color:var(--muted)}.two{display:grid;grid-template-columns:1fr 1fr;gap:14px}@media (max-width:1280px){.two{grid-template-columns:1fr}}.chart-wrap{position:relative;user-select:none}.chart svg{width:100%;height:auto;min-height:195px;display:block;overflow:visible;cursor:crosshair}.chart-tooltip{position:absolute;top:8px;right:8px;background:rgba(15,23,42,0.9);color:#fff;padding:6px 10px;border-radius:7px;font-size:11.5px;font-variant-numeric:tabular-nums;pointer-events:none;opacity:0;transition:opacity 0.12s;z-index:10;box-shadow:var(--shadow-md);line-height:1.45}.chart-tooltip.show{opacity:1}.legend{display:flex;flex-wrap:wrap;gap:6px 14px;font-size:12px;color:var(--muted);margin-top:8px}.legend i{display:inline-block;width:14px;height:3px;border-radius:2px;margin-right:5px;vertical-align:3px}.legend i.area{height:10px;vertical-align:-1px;opacity:.5}.legend i.dash{background:repeating-linear-gradient(90deg,currentColor 0 4px,transparent 4px 7px) !important}.chart-note{font-size:12px;color:var(--ink-2);margin-top:6px}.chart-note b{color:var(--ink)}.checks{list-style:none;display:flex;flex-direction:column}.chk{display:flex;gap:12px;padding:10px 4px;border-top:1px solid var(--line);transition:background .3s;border-radius:6px}.chk:first-child{border-top:none}.chk.flash{background:var(--accent-soft)}.chk .dot{width:26px;height:22px;border-radius:5px;display:grid;place-items:center;font-size:10px;font-family:var(--mono);font-weight:800;color:#fff;flex:none;margin-top:1px}.chk.pass .dot{background:var(--pass)}.chk.warn .dot{background:var(--warn)}.chk.fail .dot{background:var(--fail)}.chk.info .dot{background:#fff;color:var(--assume);border:1.5px solid var(--assume)}.chk.na .dot{background:#fff;color:var(--warn);border:1.5px dashed var(--warn)}.chk-t{font-weight:700;font-size:13.5px}.chk-t .lvl{font-size:11px;font-weight:800;letter-spacing:.5px;margin-left:6px}.chk.pass .lvl{color:var(--pass)}.chk.warn .lvl,.chk.na .lvl{color:var(--warn)}.chk.fail .lvl{color:var(--fail)}.chk.info .lvl{color:var(--assume)}.chk-v{font-size:13px;color:var(--ink-2)}.chk-d{font-size:12px;color:var(--muted)}.tbl-wrap{overflow-x:auto;margin:0 -18px;padding:0 18px}table.tb{width:100%;border-collapse:collapse;font-size:12.5px}table.tb th{text-align:right;font-size:11.5px;color:var(--muted);font-weight:600;padding:7px 8px;border-bottom:1px solid var(--line);white-space:nowrap}table.tb td{text-align:right;padding:8px;border-bottom:1px solid var(--line);white-space:nowrap}table.tb th:first-child,table.tb td:first-child,table.tb th:last-child,table.tb td:last-child{text-align:left}table.tb tbody tr{cursor:pointer;transition:background 0.12s}table.tb tbody tr:hover{background:var(--card-subtle)}table.tb tr.cur{background:var(--accent-soft)}table.tb tr.cur td:first-child{box-shadow:inset 3px 0 0 var(--accent);font-weight:700}.tag{display:inline-block;font-size:10.5px;font-weight:800;letter-spacing:.3px;padding:1px 7px;border-radius:999px}.tag.ok{background:var(--pass-soft);color:var(--pass)}.tag.bad{background:var(--fail-soft);color:var(--fail)}.tag.warn{background:var(--warn-soft);color:var(--warn)}.tag.sel{background:var(--accent-soft);color:var(--accent)}.tag + .tag{margin-left:4px}.model{padding:12px 16px;display:grid;grid-template-columns:repeat(4,minmax(0,1fr));gap:8px 14px}.model div{font-size:12px;color:var(--ink);font-weight:600;min-width:0}.model small{display:block;font-size:10.5px;font-weight:700;letter-spacing:.5px;color:var(--muted)}.model .assume-note{grid-column:1 / -1;font-weight:400;font-size:12px;color:var(--assume);background:var(--assume-soft);border-radius:6px;padding:6px 9px}@media (max-width:640px){.model{grid-template-columns:1fr 1fr}}details.more > summary{list-style:none;cursor:pointer;padding:14px 18px;font-weight:700;display:flex;justify-content:space-between}details.more > summary::-webkit-details-marker{display:none}details.more > summary::after{content:'展開 [+]';font-family:var(--mono);font-weight:500;font-size:12px;color:var(--muted)}details.more[open] > summary::after{content:'收合 [-]'}.steps{list-style:none;padding:0 18px 16px;display:flex;flex-direction:column;gap:10px}.steps li{display:flex;gap:10px}.steps .n{width:20px;height:20px;border-radius:50%;background:#E2E8F0;font-size:11px;font-weight:700;display:grid;place-items:center;flex:none;margin-top:2px}.steps .st-t{font-size:12px;color:var(--muted)}.steps code{font-family:var(--mono);font-size:12.5px;color:var(--ink);word-break:break-word}.notes{padding:0 18px 18px;font-size:12.5px;color:var(--ink-2);display:flex;flex-direction:column;gap:6px;line-height:1.6}.notes h4{font-size:13px;margin-top:4px;color:var(--ink)}.mcm.active .mc-badge{background:var(--accent);color:#fff}.is-stale .t3d-card,.is-stale .kpis,.is-stale .viz,.is-stale .checks-card,.is-stale .tbl-card,.is-stale .model,.is-stale .tank-overview,.is-stale .mode-cmp-card{opacity:0.4;filter:grayscale(70%);pointer-events:none}.modal-backdrop{position:fixed;inset:0;background:rgba(15,23,42,0.55);backdrop-filter:blur(4px);z-index:200;display:grid;place-items:center;padding:20px}.modal{background:#fff;border-radius:14px;max-width:840px;width:100%;max-height:85vh;display:flex;flex-direction:column;box-shadow:0 20px 40px rgba(15,23,42,0.25);overflow:hidden}.modal-h{padding:16px 20px;border-bottom:1px solid var(--line);display:flex;justify-content:space-between;align-items:center}.modal-h h3{font-size:16px;font-weight:800}.modal-b{padding:16px 20px;overflow-y:auto;display:flex;flex-direction:column;gap:10px}.test-grid{display:grid;grid-template-columns:1fr 1fr;gap:6px 12px;font-size:12px}@media (max-width:640px){.test-grid{grid-template-columns:1fr}}.test-item{display:flex;align-items:center;gap:7px;padding:5px 8px;border-radius:6px;background:var(--card-subtle)}.test-item.pass{border-left:3px solid var(--pass)}.test-item.fail{border-left:3px solid var(--fail);background:var(--fail-soft)}.to-results{display:none}@media (max-width:1120px){.to-results{display:block;position:fixed;right:16px;bottom:16px;z-index:60;border:none;background:var(--ink);color:#fff;border-radius:999px;padding:10px 18px;font-weight:700;box-shadow:0 6px 20px rgba(15,23,42,.25)}.topbar{position:static}.iw{height:42px}}@media (max-width:520px){.grid{grid-template-columns:1fr}.grid.g3{grid-template-columns:1fr 1fr}.topbar,.scenario-bar,.layout{padding-left:14px;padding-right:14px}}.toast{position:fixed;bottom:24px;left:50%;transform:translate(-50%,10px);background:var(--ink);color:#fff;padding:10px 18px;border-radius:10px;font-size:13px;font-weight:600;opacity:0;pointer-events:none;transition:opacity .2s,transform .2s;z-index:1000;max-width:90vw}.toast.show{opacity:1;transform:translate(-50%,0)}.sub-h{margin:14px 0 8px;font-size:12.5px;font-weight:800;color:var(--ink-2);border-top:1px dashed var(--line-strong);padding-top:12px}.mode-badge{font-size:11px;font-weight:800;padding:1px 8px;border-radius:999px;background:var(--accent);color:#fff;white-space:nowrap}.rng{width:100%;margin-top:6px;accent-color:var(--accent);cursor:pointer;height:16px}.seg{display:grid;grid-template-columns:repeat(3,1fr);gap:6px}.seg label{display:block;cursor:pointer;margin:0;position:relative}.seg input{position:absolute;opacity:0;pointer-events:none}.seg span{display:block;text-align:center;padding:8px 10px;border-radius:999px;font-size:12.5px;font-weight:700;border:1px solid var(--line-strong);background:#fff;color:var(--ink-2);transition:all .15s}.seg input:checked + span{background:var(--accent);border-color:var(--accent);color:#fff;box-shadow:0 1px 3px rgba(37,99,235,.3)}.seg input:focus-visible + span{outline:2px solid var(--accent);outline-offset:2px}.seg label:hover span{border-color:var(--accent)}@media (max-width:520px){.seg{grid-template-columns:1fr}}.kpi-bar{position:relative;height:6px;border-radius:3px;background:#E2E8F0;margin-top:6px;overflow:hidden}.kpi-bar i{position:absolute;left:0;top:0;bottom:0;border-radius:3px;background:var(--pass);transition:width .2s}.kpi-bar.bad i{background:var(--fail)}.kpi-bar.mid i{background:var(--warn)}.model-cmp{display:grid;grid-template-columns:1fr;gap:10px}.mcm{border:1px solid var(--line);border-radius:9px;padding:8px 10px;background:var(--card-subtle);cursor:pointer;font-size:12px;transition:all .15s}.mcm:hover{border-color:var(--accent)}.mcm.active{border-color:var(--accent);background:var(--accent-soft);box-shadow:inset 0 0 0 1px var(--accent)}.mcm-h{display:flex;justify-content:space-between;align-items:center;font-weight:800}.mcm-h i{width:14px;height:3px;border-radius:2px;display:inline-block;margin-right:6px;vertical-align:3px}.mcm-sub{color:var(--muted);font-size:11px;margin:1px 0 4px}.mcm-row{display:flex;justify-content:space-between;gap:6px}.mcm-row b{font-family:var(--mono)}@media (max-width:720px){.model-cmp{grid-template-columns:1fr}}.t3d-legend{position:absolute;left:12px;top:110px;bottom:64px;display:flex;gap:5px;pointer-events:none}.t3d-cbar{width:10px;border-radius:5px;border:1px solid rgba(148,163,184,.4)}.t3d-cbar-l{position:relative;display:flex;flex-direction:column;justify-content:space-between;font-family:var(--mono);font-size:10px;color:#CBD5E1}.t3d-cbar-l span{white-space:nowrap;transform:translateY(-50%)}.t3d-cbar-l span:first-child{transform:none}.t3d-cbar-l span:last-child{transform:none}.t3d-bar .t3d-spd{padding:3px 7px}@media print{body{background:#fff;font-size:12px;display:block}html,body{height:auto;overflow:visible}.inputs,.results{overflow:visible;max-height:none}.actions,.to-results,.chips,.toast,.scenario-bar,.modal-backdrop,.t3d-btns,.t3d-bar,.rng{display:none !important}.topbar{position:static;border-bottom:2px solid var(--ink);box-shadow:none}.project input{background:none;border:none;padding:0}.layout{display:block;padding:12px 0}.results{position:static;max-height:none;overflow:visible;margin-top:14px}.inputs{display:grid;grid-template-columns:1fr 1fr;gap:10px}.card{break-inside:avoid;box-shadow:none}.sec{padding:10px 12px}}</style>
</head>
<body>
  <div class="toast" id="toastMsg" role="status" aria-live="polite"></div>

  <header class="topbar">
    <div class="brand">
      <div class="logo">
        <svg width="20" height="20" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.3" stroke-linecap="round" stroke-linejoin="round"><path d="M3 17h4l3-10 4 14 3-7h4"/></svg>
      </div>
      <div>
        <div class="app-title">CDU 供水緩衝水槽 <span class="app-badge">精確分段積分 + 3D 混合模擬</span></div>
        <div class="app-sub">GPU 負載瞬間拉升、CDU 控制閥反應延遲時，抑制 TCS 二次側供水溫度尖峰</div>
      </div>
    </div>
    <div class="project">
      <input id="projectName" class="pn" placeholder="案名，例如 GB300 Hall B TCS" value="" oninput="calculate()" aria-label="案名">
      <input id="dataSource" class="ps" placeholder="依據，例如 原廠 BOD 260402005" value="" oninput="calculate()" aria-label="依據">
    </div>
    <div class="actions">
      <span class="autosave" id="autosaveHint"></span>
      <button type="button" class="btn verify" id="btnVerify" onclick="openVerifyModal()" title="執行內建黃金案例與 Excel 公式交叉驗證">[PASS] 工程驗算</button>
      <button type="button" class="btn quiet" onclick="resetToDefaults()">重設</button>
      <button type="button" class="btn" onclick="copySummary()">複製摘要</button>
      <button type="button" class="btn" onclick="printReport()">列印 / PDF</button>
      <button type="button" class="btn primary" onclick="exportToExcel()">匯出 Excel 計算書</button>
    </div>
  </header>

  <div class="scenario-bar" aria-label="工程情境快速範本">
    <span class="scenario-label">
      <svg width="14" height="14" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><polygon points="13 2 3 14 12 14 11 22 21 10 12 10 13 2"/></svg>
      快速工程情境：
    </span>
    <button type="button" class="preset-btn" onclick="applyPreset('bod120')">GB300 保守基準 <small>(120s 閥 / 100% 冷量)</small></button>
    <button type="button" class="preset-btn" onclick="applyPreset('recovery110')">含排熱餘裕驗證 <small>(50s 閥 / 110% 可用冷量)</small></button>
    <button type="button" class="preset-btn" onclick="applyPreset('fastValve')">快速致動器改良 <small>(20s 閥 / 3s 延遲)</small></button>
    <button type="button" class="preset-btn" onclick="applyPreset('tightTemp')">嚴苛溫升限制 <small>(40-&gt;42°C / 2K 裕度)</small></button>
  </div>

  <div class="layout">
    <section class="inputs">

      <div class="card sec">
        <div class="sec-h"><span class="no">1</span><div><h2>CDU 架構與負載跳升</h2><p>架構拓撲與 GPU 負載瞬態拉升條件</p></div></div>
        <div class="grid">
          <div class="field full">
            <label for="calcMode"><span>系統架構模式</span></label>
            <div class="iw">
              <select id="calcMode" onchange="onCalcModeChange()">
                <option value="isolated" selected>逐台 CDU 獨立串聯緩衝槽 (預設)</option>
                <option value="shared">TCS 共用供水母管集中設槽 (全廠總和)</option>
              </select>
            </div>
            <div class="hint" id="hint-calcMode">輸入欄永遠以「單台 CDU」為基準；切換模式只改變計算單元，不會改寫輸入值</div>
          </div>
          <div class="field">
            <label for="cduCap"><span>單台 CDU 額定容量 <i class="req">*</i></span><span class="mode-badge" id="sharedBadge" hidden></span></label>
            <div class="iw"><input type="number" id="cduCap" step="any" min="0" value="1000" oninput="calculate()"><span class="u">kW</span></div>
            <div class="hint" id="hint-cduCap">負載百分比與二次側設計流量的基準</div>
            <div class="err" id="err-cduCap"></div>
          </div>
          <div class="field">
            <label for="cduCount"><span>CDU 運行台數 <i class="req">*</i></span></label>
            <div class="iw"><input type="number" id="cduCount" step="1" min="1" value="4" oninput="calculate()"><span class="u">台</span></div>
            <div class="hint" id="hint-cduCount">每台 CDU 出水端各串聯一座緩衝槽</div>
            <div class="err" id="err-cduCount"></div>
          </div>
        </div>
        <div class="grid g3" style="margin-top:12px">
          <div class="field">
            <label for="loadFrom"><span>跳升前負載 <i class="req">*</i></span></label>
            <div class="iw"><input type="number" id="loadFrom" step="any" min="0" max="100" value="30" oninput="calculate()"><span class="u">%</span></div>
            <div class="err" id="err-loadFrom"></div>
          </div>
          <div class="field">
            <label for="loadTo"><span>跳升後負載 <i class="req">*</i></span></label>
            <div class="iw"><input type="number" id="loadTo" step="any" min="0" max="100" value="100" oninput="calculate()"><span class="u">%</span></div>
            <div class="err" id="err-loadTo"></div>
          </div>
          <div class="field">
            <label for="riseTime"><span>上升時間 <i class="req">*</i></span></label>
            <div class="iw"><input type="number" id="riseTime" step="any" min="0" value="1" oninput="calculate()"><span class="u">秒</span></div>
            <div class="err" id="err-riseTime"></div>
          </div>
        </div>
        <div class="step-vis">
          <span id="stepFromTxt">30%</span>
          <div class="bar">
            <div class="p0" id="stepP0"></div>
            <div class="p1" id="stepP1"></div>
            <div class="cap" id="stepCap" title="CDU 最大可用冷量"></div>
          </div>
          <span id="stepToTxt">100%</span>
        </div>
        <div class="hint">原廠 BOD：負載在 1 秒內由 30% 升到 100%。深紅區為突增熱負載，藍線為 CDU 最大可用冷量。</div>
      </div>

      <div class="card sec">
        <div class="sec-h"><span class="no">2</span><div><h2>TCS 二次側水溫與流體物性</h2><p>供水溫度上限、設計溫差與熱恢復判定條件</p></div></div>
        <div class="grid">
          <div class="field">
            <label for="tempSupply"><span>設計供水溫度 <i class="req">*</i></span></label>
            <div class="iw"><input type="number" id="tempSupply" step="any" value="40" oninput="calculate()"><span class="u">°C</span></div>
            <div class="err" id="err-tempSupply"></div>
          </div>
          <div class="field">
            <label for="tempMax"><span>供水溫度上限 <i class="req">*</i></span></label>
            <div class="iw"><input type="number" id="tempMax" step="any" value="45" oninput="calculate()"><span class="u">°C</span></div>
            <div class="err" id="err-tempMax"></div>
          </div>
          <div class="field">
            <label for="deltaTDesign"><span>二次側設計溫差 <i class="req">*</i></span></label>
            <div class="iw"><input type="number" id="deltaTDesign" step="any" min="0" value="10" oninput="calculate()"><span class="u">K</span></div>
            <div class="hint">決定二次側額定流量</div>
            <div class="err" id="err-deltaTDesign"></div>
          </div>
          <div class="field">
            <label for="recoveryThr"><span>恢復判定門檻 <i class="req">*</i></span></label>
            <div class="iw"><input type="number" id="recoveryThr" step="any" min="0" value="0.5" oninput="calculate()"><span class="u">K</span></div>
            <div class="hint">回到「設計供水 + 門檻」視為已恢復</div>
            <div class="err" id="err-recoveryThr"></div>
          </div>
          <div class="field full">
            <label for="recoveryMaxSec"><span>最大允許水槽熱恢復時間 <i class="req">*</i></span></label>
            <div class="iw"><input type="number" id="recoveryMaxSec" step="any" min="0" value="30" oninput="calculate()"><span class="u">秒</span></div>
            <div class="chips">
              <button type="button" class="chip" onclick="setVal('recoveryMaxSec', 30)">30 秒</button>
              <button type="button" class="chip" onclick="setVal('recoveryMaxSec', 60)">60 秒</button>
              <button type="button" class="chip" onclick="setVal('recoveryMaxSec', 120)">120 秒</button>
            </div>
            <div class="hint">從水槽達峰值溫度起算（設計假設，應依 BOD／OEM 暫態要求設定）</div>
            <div class="err" id="err-recoveryMaxSec"></div>
          </div>
          <div class="field full">
            <label><span>二次側冷卻液</span></label>
            <div class="radios">
              <label><input type="radio" name="fluid" value="pg25" checked onchange="calculate()"> 丙二醇 25%</label>
              <label><input type="radio" name="fluid" value="water" onchange="calculate()"> 純水</label>
              <label><input type="radio" name="fluid" value="eg30" onchange="calculate()"> 乙二醇 30%</label>
              <label><input type="radio" name="fluid" value="custom" onchange="calculate()"> 自訂物性</label>
            </div>
          </div>
        </div>
        <div class="grid" id="customFluidBox" hidden style="margin-top:12px">
          <div class="field">
            <label for="fluidRho"><span>密度 ρ <i class="req">*</i></span></label>
            <div class="iw"><input type="number" id="fluidRho" step="any" value="1012" oninput="calculate()"><span class="u">kg/m³</span></div>
            <div class="err" id="err-fluidRho"></div>
          </div>
          <div class="field">
            <label for="fluidCp"><span>比熱 cp <i class="req">*</i></span></label>
            <div class="iw"><input type="number" id="fluidCp" step="any" value="3.95" oninput="calculate()"><span class="u">kJ/kg·K</span></div>
            <div class="err" id="err-fluidCp"></div>
          </div>
        </div>
        <div class="note" id="tempReadout"></div>
      </div>

      <div class="card sec">
        <div class="sec-h"><span class="no">3</span><div><h2>CDU 冷量反應（簡化模型）</h2><p>一次側控制閥行程與等效冷量追蹤時間</p></div></div>
        <div class="field" style="margin-bottom:12px">
          <label><span>控制模型</span></label>
          <div class="radios">
            <label><input type="radio" name="controlModel" value="linear" checked onchange="calculate()"> 線性等效模型</label>
            <label><input type="radio" name="controlModel" value="ideal" onchange="calculate()"> 理想瞬時（僅供比較）</label>
            <label class="disabled" title="尚未開放"><input type="radio" name="controlModel" value="vendor" disabled> 原廠暫態曲線（預留）</label>
          </div>
        </div>
        <div class="grid">
          <div class="field">
            <label for="deadTime"><span>偵測＋控制延遲 <i class="req">*</i></span></label>
            <div class="iw" id="iwDead"><input type="number" id="deadTime" step="any" min="0" value="5" oninput="calculate()"><span class="u">秒</span></div>
            <input type="range" class="rng" data-for="deadTime" min="0" max="30" step="0.5" oninput="rangeInput(this)" aria-label="偵測＋控制延遲微調">
            <div class="hint">負載跳升後，CDU 冷量開始增加前的純延遲</div>
            <div class="err" id="err-deadTime"></div>
          </div>
          <div class="field">
            <label for="valveStroke"><span>等效冷量全程時間 <i class="req">*</i></span></label>
            <div class="iw" id="iwStroke"><input type="number" id="valveStroke" step="any" min="0" value="120" oninput="calculate()"><span class="u">秒</span></div>
            <input type="range" class="rng" data-for="valveStroke" min="5" max="240" step="1" oninput="rangeInput(this)" aria-label="等效冷量全程時間微調">
            <div class="chips">
              <button type="button" class="chip" onclick="setVal('valveStroke',20)">20s (快閥)</button>
              <button type="button" class="chip" onclick="setVal('valveStroke',50)">50s (BOD 下限)</button>
              <button type="button" class="chip" onclick="setVal('valveStroke',120)">120s (BOD 保守)</button>
            </div>
            <div class="hint">冷量由 0 升至 100% 額定所需時間（斜率基準）</div>
            <div class="err" id="err-valveStroke"></div>
          </div>
          <div class="field full">
            <label for="availPct"><span>CDU 最大可用冷量 <i class="req">*</i></span></label>
            <div class="iw"><input type="number" id="availPct" step="any" min="1" max="150" value="100" oninput="calculate()"><span class="u">% 額定 (&le; 150)</span></div>
            <input type="range" class="rng" data-for="availPct" min="50" max="150" step="1" oninput="rangeInput(this)" aria-label="CDU 最大可用冷量微調">
            <div class="chips">
              <button type="button" class="chip" onclick="setVal('availPct',100)">100%（無排熱餘量）</button>
              <button type="button" class="chip" onclick="setVal('availPct',110)">110%（10% 恢復餘量）</button>
              <button type="button" class="chip" onclick="setVal('availPct',120)">120%（充裕恢復）</button>
            </div>
            <div class="hint">目前工況下 CDU 能提供的最大冷量上限（爬升斜率仍為 100% 額定 &divide; 全程時間）。<b>需 &gt; 跳升後負載</b>，才有額外冷量把水槽積熱拉回設計溫度。</div>
            <div class="err" id="err-availPct"></div>
          </div>
          <div class="field full">
            <label><span>二次側水泵流量模式</span></label>
            <div class="radios">
              <label><input type="radio" name="pumpMode" value="constant" checked onchange="calculate()"> 定頻（事件期間 100% 額定流量）</label>
              <label><input type="radio" name="pumpMode" value="variable" onchange="calculate()"> 變頻（泵尚未爬升，維持跳升前流量）</label>
            </div>
          </div>
          <div class="field full" id="minFlowBox" hidden>
            <label for="minFlowPct"><span>變頻最低流量下限 <i class="req">*</i></span></label>
            <div class="iw"><input type="number" id="minFlowPct" step="any" min="10" max="100" value="30" oninput="calculate()"><span class="u">% 額定流量</span></div>
            <div class="hint">事件期間流量 = max(最低流量下限, 跳升前負載%) × 額定流量（保守：不計泵爬升）。影響 CDU 出口脈衝溫度與 Model B；Model A 為能量守恆，與流量無關</div>
            <div class="err" id="err-minFlowPct"></div>
          </div>
        </div>
        <div class="note assume">簡化模型：假設 CDU 可用冷量隨控制輸出線性增加（每秒增加 額定容量 &divide; 全程時間），直到達最大可用冷量。正式設計應以控制閥 Cv／行程特性、PID／前饋設定、熱交換器 UA 及原廠暫態響應資料為準。</div>
        <div class="note" id="ctrlReadout"></div>
      </div>

      <div class="card sec">
        <div class="sec-h"><span class="no">4</span><div><h2>緩衝水槽選型參數</h2><p>上進下出・浸入管噴射混合槽（Top Inlet Eductor Mixing Tank）</p></div></div>
        <div class="field" style="margin-bottom:12px">
          <label><span>選型熱力學模型</span></label>
          <div class="seg" role="radiogroup" aria-label="選型熱力學模型">
            <label><input type="radio" name="thermalModel" value="A" checked onchange="calculate()"><span>Model A 閉迴路積分</span></label>
            <label><input type="radio" name="thermalModel" value="B" onchange="calculate()"><span>Model B 一階 CSTR</span></label>
            <label><input type="radio" name="thermalModel" value="C" onchange="calculate()"><span>Model C N 槽串聯</span></label>
          </div>
          <div class="hint" id="hint-thermalModel">Model A：ρ·cp·V·dT/dt = Q負載 − Q冷量（閉迴路能量守恆）。Model B：τ·dT/dt + T = T CDU出口，僅單次通過、忽略回水再循環。Model C：N 個混合區串聯＋TCS 迴路傳輸延遲（N = 1、迴路 0 時等於 Model A），用於評估隔板等非完全混合配置。三者同屏比較。</div>
        </div>
        <div class="grid">
          <div class="field">
            <label for="tankSizeChoice"><span>單槽候選容積</span></label>
            <div class="iw"><select id="tankSizeChoice" onchange="calculate()" aria-label="單槽候選容積"></select></div>
            <div class="hint"><b>標準品</b>：「自動」或任一候選容積（&le; 30 m³，超過時以 1 m³ 進位）。<b>自訂</b>：選「自訂」填實際容積，H/D 於「進階外形設定」</div>
          </div>
          <div class="field" id="customSizeBox" hidden>
            <label for="customSize"><span>自訂實際設備容積 <i class="req">*</i></span></label>
            <div class="iw"><input type="number" id="customSize" step="any" min="0" value="12" oninput="calculate()"><span class="u">m³</span></div>
            <div class="hint">手動指定的實際設備標稱規格</div>
            <div class="err" id="err-customSize"></div>
          </div>
          <div class="field">
            <label for="mixEffPct"><span>有效混合容積係數 <i class="req">*</i></span></label>
            <div class="iw"><input type="number" id="mixEffPct" step="any" min="1" max="100" value="80" oninput="calculate()"><span class="u">%</span></div>
            <input type="range" class="rng" data-for="mixEffPct" min="50" max="100" step="1" oninput="rangeInput(this)" aria-label="有效混合容積係數微調">
            <div class="hint">反映槽內死角、短流與非完全混合（建議 75–85%）</div>
            <div class="err" id="err-mixEffPct"></div>
          </div>
          <div class="field">
            <label for="marginPct"><span>設計安全餘裕 <i class="req">*</i></span></label>
            <div class="iw"><input type="number" id="marginPct" step="any" min="0" value="20" oninput="calculate()"><span class="u">%</span></div>
            <div class="hint">工程選型安全係數（預設 20%）</div>
            <div class="err" id="err-marginPct"></div>
          </div>
          <div class="field full">
            <label for="otherMixVol"><span>其他可計入有效混合容積（每台 CDU 迴路） <i class="req">*</i></span></label>
            <div class="iw"><input type="number" id="otherMixVol" step="any" min="0" value="0" oninput="calculate()"><span class="u">m³</span></div>
            <div class="hint" id="hint-otherMixVol">只計入真正在二次側主流路上、可視為完全混合的儲液容積（管路為柱塞流，不可計入）</div>
            <div class="err" id="err-otherMixVol"></div>
          </div>
        </div>
        <div class="sub-h">槽內配置</div>
        <div class="field full" style="margin-bottom:10px">
          <div class="radios">
            <label><input type="radio" name="tankConfig" value="eductor" checked onchange="onConfigChange(this.value)"> 上進下出・浸入管噴射混合（N = 1）</label>
            <label><input type="radio" name="tankConfig" value="baffled" onchange="onConfigChange(this.value)"> 上進上出・垂直隔板（N = 3）</label>
            <label><input type="radio" name="tankConfig" value="custom" onchange="onConfigChange(this.value)"> 自訂 N</label>
          </div>
        </div>
        <div class="grid g3">
          <div class="field" id="seriesNBox" hidden>
            <label for="seriesN"><span>N 槽串聯數 <i class="req">*</i></span></label>
            <div class="iw"><input type="number" id="seriesN" step="1" min="1" max="50" value="3" oninput="calculate()"><span class="u">區</span></div>
            <div class="hint">1 = 完全混合；隔板雙室約 2–4；50 ≈ 平推</div>
            <div class="err" id="err-seriesN"></div>
          </div>
          <div class="field" id="gapRatioBox" hidden>
            <label for="gapRatio"><span>底部開口面積比 <i class="req">*</i></span></label>
            <div class="iw"><input type="number" id="gapRatio" step="any" min="0.5" max="10" value="2" oninput="calculate()"><span class="u">× 管嘴截面</span></div>
            <div class="hint">建議 &ge; 1.5（開口流速不高於管嘴）</div>
            <div class="err" id="err-gapRatio"></div>
          </div>
          <div class="field">
            <label for="loopVol"><span>TCS 迴路容積（每台 CDU，選填） <i class="req">*</i></span></label>
            <div class="iw"><input type="number" id="loopVol" step="any" min="0" value="0" oninput="calculate()"><span class="u">m³</span></div>
            <div class="hint">管路＋歧管＋冷板內液量；只用於 Model C 傳輸延遲，0 = 保守</div>
            <div class="err" id="err-loopVol"></div>
          </div>
        </div>
        <div class="grid g3" style="margin-top:12px">
          <div class="field">
            <label for="nozzleDN"><span>進水管嘴</span></label>
            <div class="iw"><select id="nozzleDN" onchange="calculate()" aria-label="進水管嘴"></select></div>
            <div class="hint">標準品取「自動」（管嘴流速 &le; 2.5 m/s）；自訂可指定</div>
          </div>
          <div class="field" id="jetVelBox">
            <label for="jetVel"><span>噴射器出口流速 <i class="req">*</i></span></label>
            <div class="iw"><input type="number" id="jetVel" step="any" min="0.1" max="10" value="3" oninput="calculate()"><span class="u">m/s</span></div>
            <div class="hint">額定流量下；常見 2–5 m/s</div>
            <div class="err" id="err-jetVel"></div>
          </div>
          <div class="field" id="entrainBox">
            <label for="entrainRatio"><span>捲吸比 <i class="req">*</i></span></label>
            <div class="iw"><input type="number" id="entrainRatio" step="any" min="0" max="10" value="4" oninput="calculate()"><span class="u">倍</span></div>
            <div class="hint">每 1 份進水捲吸槽水份數</div>
            <div class="err" id="err-entrainRatio"></div>
          </div>
        </div>
        <div class="note assume" id="configNote">配置：CDU 出水由頂部進水，經浸入管送至槽高約 1/3，由 4 組噴射器向外下方射出並捲吸槽水形成整槽循環；4 片垂直壁擋板防止同向旋轉；下部側邊出口設防渦集水管，出口後接 Y 型過濾器；頂部設自動排氣閥、底部設排污閥。捲吸比與循環次數為經驗值，正式規格以噴射器廠商性能曲線為準。</div>
        <div class="note" id="sizeReadout"></div>
      </div>

      <details class="card adv" id="advBox">
        <summary>進階外形設定 <span class="sum" id="advSummary"></span></summary>
        <div class="adv-body">
          <div class="field">
            <label for="hdRatio"><span>圓柱槽體高徑比 H/D <i class="req">*</i></span></label>
            <div class="iw"><input type="number" id="hdRatio" step="any" min="0.3" max="6" value="2" oninput="calculate()"><span class="u">高 &divide; 直徑</span></div>
            <div class="hint">立式圓筒槽常見 H/D 為 1.5 ～ 2.5</div>
            <div class="err" id="err-hdRatio"></div>
          </div>
        </div>
      </details>
    </section>

    <aside class="results" id="results">
      <div class="card verdict" id="verdict" role="status" aria-live="polite">
        <div class="v-head">
          <div class="v-head-left">
            <div class="v-icon" id="verdictIcon">PASS</div>
            <div><div class="v-title" id="verdictTitle"></div><div class="v-sub" id="verdictSub"></div></div>
          </div>
          <div id="verdictAction"></div>
        </div>
        <div class="v-layers" id="verdictLayers"></div>
        <div class="v-list" id="verdictList"></div>
      </div>

      <div class="card kpis" aria-live="polite">
        <div class="kpi"><div class="kpi-l" id="kpiTankLabel">每台 CDU 水槽（選定標稱容積）</div><div class="kpi-v" id="kpiTank">—</div><div class="kpi-s" id="kpiTankSub"></div></div>
        <div class="kpi"><div class="kpi-l">無水槽第一圈溫升估算</div><div class="kpi-v" id="kpiNoTank">—</div><div class="kpi-s" id="kpiNoTankSub"></div></div>
        <div class="kpi"><div class="kpi-l" id="kpiWithTankLabel">加水槽後供水最高溫度</div><div class="kpi-v" id="kpiWithTank">—</div><div class="kpi-bar" id="kpiWithTankBar"><i></i></div><div class="kpi-s" id="kpiWithTankSub"></div></div>
      </div>

      
      <div class="card panel t3d-card">
        <div class="panel-h">
          <h3 id="tankVisTitle">3D 上進下出噴射混合緩衝槽（Dip Pipe Eductors + Wall Baffles）</h3>
          <span id="tankVisSub">SS316L 立式混合槽</span>
        </div>
        <div class="tank3d-wrap" id="tank3dWrap">
            <canvas id="tank3dCanvas"></canvas>
            <div class="t3d-hud-top">
              <div class="t3d-pill" id="t3dHudInfo">載入 3D 模型中...</div>
              <div class="t3d-btns">
                <button type="button" class="t3d-btn active" id="btn3dCut" onclick="Tank3DSim.cycleCut()" title="切換剖面角度">剖面 130°</button>
                <button type="button" class="t3d-btn" id="btn3dHi" onclick="Tank3DSim.toggleHighlight()" title="外殼半透明、內部構件高亮">內構高亮</button>
                <button type="button" class="t3d-btn" id="btn3dWire" onclick="Tank3DSim.toggleWireframe()">線框</button>
                <button type="button" class="t3d-btn" onclick="Tank3DSim.resetCam()">重置視角</button>
                <button type="button" class="t3d-btn" onclick="Tank3DSim.snapshot()" title="匯出目前 3D 畫面為 PNG">快照</button>
                <button type="button" class="t3d-btn" onclick="Tank3DSim.fullscreen()" title="全螢幕檢視">全螢幕</button>
              </div>
            </div>
            <div class="t3d-legend" id="t3dLegend"></div>
            <div class="t3d-probes" id="t3dProbes"></div>
            <div class="t3d-bar">
              <button type="button" class="t3d-btn" id="btn3dPlay" onclick="Tank3DSim.togglePlay()">PLAY</button>
              <input type="range" id="t3dScrub" min="0" max="1000" value="350" oninput="Tank3DSim.onSlider(this.value)" aria-label="暫態模擬時間軸">
              <span class="t3d-time" id="t3dTimeReadout">t = 0.0 s</span>
              <button type="button" class="t3d-btn t3d-spd" data-spd="0.5" onclick="Tank3DSim.setSpeed(0.5)">0.5x</button>
              <button type="button" class="t3d-btn t3d-spd active" data-spd="1" onclick="Tank3DSim.setSpeed(1)">1x</button>
              <button type="button" class="t3d-btn t3d-spd" data-spd="2" onclick="Tank3DSim.setSpeed(2)">2x</button>
              <button type="button" class="t3d-btn" onclick="Tank3DSim.jumpPeak()" title="跳至峰值時刻">PEAK</button>
            </div>
        </div>
      </div>

      
      <div class="tank-overview">
        <div class="card panel">
          <div class="panel-h"><h3>容積放大推導鏈</h3><span id="vcSubtitle">由儲熱能量至選定規格</span></div>
          <div class="vol-chain" id="volChainBox"></div>
        </div>
        <div class="card panel">
          <div class="panel-h"><h3>熱力學模型比較</h3><span>點擊切換選型基準</span></div>
          <div class="model-cmp" id="modelCmpBox"></div>
        </div>
      </div>

      
      <div class="card panel mode-cmp-card">
        <div class="panel-h">
          <h3>架構配置同基準對照（逐台 CDU 獨立串聯 vs. TCS 共用供水母管）</h3>
          <span id="modeCmpSub">點擊卡片可直接切換系統配置模式</span>
        </div>
        <div class="mode-cmp-grid" id="modeCmpBody"></div>
      </div>

      <div class="two viz">
        <div class="card panel chart">
          <div class="panel-h"><h3>負載跳升 vs CDU 冷量反應</h3><span>移入預覽、點擊鎖定時間軸游標 (kW)</span></div>
          <div class="chart-wrap">
            <div id="chartQ"></div>
            <div class="chart-tooltip" id="tipQ"></div>
          </div>
          <div class="legend"><span><i style="background:var(--load)"></i>GPU 負載</span><span><i style="background:var(--cool)"></i>CDU 冷量</span><span><i class="area" style="background:var(--hot)"></i>冷量缺口（水槽吸熱）</span></div>
          <div class="chart-note" id="chartQNote"></div>
        </div>
        <div class="card panel chart">
          <div class="panel-h"><h3>二次側供水溫度暫態響應</h3><span>移入預覽、點擊鎖定時間軸游標（與 3D 同步）</span></div>
          <div class="chart-wrap">
            <div id="chartT"></div>
            <div class="chart-tooltip" id="tipT"></div>
          </div>
          <div class="legend"><span style="color:#94A3B8"><i class="dash"></i>無水槽第一圈 CDU 出口（比較用）</span><span style="color:#B45309"><i class="dash"></i>CDU 出口（有槽，與 3D 同值）</span><span><i style="background:var(--hot)"></i>Model A 閉迴路積分槽溫</span><span><i style="background:#0891B2"></i>Model B 一階 CSTR 槽溫</span><span><i style="background:#7C3AED"></i>Model C N 槽串聯（配置 N &gt; 1 或計入迴路時）</span><span><i style="background:var(--fail)"></i>供水上限</span><span style="color:#15803D"><i class="dash"></i>恢復門檻</span></div>
          <div class="chart-note" id="chartTNote"></div>
        </div>
      </div>

      <div class="card panel checks-card">
        <div class="panel-h"><h3>工程檢核項目</h3><span id="checkSummary"></span></div>
        <ul class="checks" id="checkList"></ul>
      </div>

      <div class="card panel tbl-card">
        <div class="panel-h"><h3>候選容積敏感度比較</h3><span id="optsCaption"></span></div>
        <div class="tbl-wrap"><table class="tb">
          <thead><tr><th>候選容積</th><th>有效容積</th><th>外形 Ø &times; 高</th><th>停留時間</th><th>峰值 Model A</th><th>峰值 Model B</th><th>峰值 Model C</th><th>溫度餘裕（基準）</th><th>熱恢復時間</th><th>選型狀態</th></tr></thead>
          <tbody id="optsBody"></tbody>
        </table></div>
      </div>

      <div class="card model" id="modelBox" aria-label="模型狀態"></div>

      <details class="card more">
        <summary>詳細計算步驟展開</summary>
        <ol class="steps" id="calcSteps"></ol>
      </details>

      <details class="card more">
        <summary>計算假設與工程模型限制</summary>
        <div class="notes">
          <h4>為什麼 CDU 二次側必須是「強制混合槽」，而不是冰水側的「分層槽」？</h4>
          <div>冰水側（FWS）停電緩衝槽追求的是斜溫層（Thermocline Stratification），利用低速布水器維持穩定出水溫度直到冷水流盡；但 CDU 二次側（TCS）緩衝槽的任務是「熱脈衝削峰（Thermal Peak Shaving）」。當 GPU 在 1 秒內拉升至 100% 滿載時，CDU 出口會湧出高達 47°C 的熱脈衝。若採用分層槽，熱水會直接平推穿透或浮在頂部流向機櫃造成超溫跳機；分層槽只能把熱峰往後延（約一個停留時間後整團送出），無法削減峰值，因此必須強制混合。<b>本工具採「上進下出・浸入管噴射混合」</b>：CDU 出水由頂部進入，經浸入管送到槽高約 1/3，由噴射器向外下方射出並捲吸 4 倍左右槽水形成整槽循環；出口在下可避免氣泡被帶往冷板，熱水也不會直接短路至出口。是否混得起來取決於 Richardson 數 Ri = g·β·ΔT·H ÷ v²：Ri &lt; 0.1 時射流動量主導，進水方向（上或下）影響很小；Ri &ge; 1 則浮力主導、會分層，完全混合的計算假設不再成立。</div>
          <h4>單一分段線性精確暫態求解器</h4>
          <div>負載與 CDU 冷量皆為分段線性函數，求解器自動找出所有斜率轉折點與交叉點（Knots）切段後精確解析積分，求得：最大瞬時缺口、最大累積儲熱能量 E = max &int;(Q負載 &minus; Q冷量)dt、峰值溫度時間與二次方程精確熱恢復時間。網頁圖表、3D 模擬器、計算步驟與匯出的 Excel 均共用同一組求解器結果。</div>
          <h4>Model A：閉迴路累積儲熱（Closed-Loop Cumulative Integral，預設選型基準）</h4>
          <div>控制方程為 &rho;&middot;cp&middot;V有效&middot;dT/dt = Q負載 &minus; Q冷量。在閉迴路中，回水 = 槽溫 + Q負載/(ṁcp)，CDU 出口 = 槽溫 + (Q負載 &minus; Q冷量)/(ṁcp)，代入混合槽一階方程後流量項互相抵消，即得此式——所以在「CDU 冷量為給定時間函數」的前提下，Model A 就是串聯混合槽的正確閉迴路解，而非過度保守的近似。其保守性來自：把全部缺口熱量只放進水槽（忽略槽體金屬、管路、熱交換器、歧管與冷板之額外熱容量），且忽略一次側熱交換器隨入口水溫升高而自然增加的換熱量（LMTD 自調節）。</div>
          <h4>Model B：一階 CSTR 對流混合（單次通過，非保守下限）</h4>
          <div>&tau;&middot;dT槽/dt + T槽 = T設計 + max(0, Q負載 &minus; Q冷量)/(ṁ·cp)，&tau; = V有效 &divide; V̇事件。在每個分段線性區間以積分因子精確解析求解。此模型假設流回 CDU 的回水溫度不受槽溫上升影響（等同迴路循環時間無限長／單次通過），因此必然 &le; Model A，且在大容積時收斂到 Model A。只有當 TCS 迴路循環時間（迴路容積 &divide; 流量）明顯長於 Model B 峰值時間時才接近真實；否則會低估峰值與容積。Model B 適合用來理解削峰機制與敏感度，正式選型建議以 Model A 為準。</div>
          <h4>二次側水泵流量模式</h4>
          <div>定頻：事件期間 100% 額定流量。變頻：保守假設泵在事件期間尚未爬升，流量 = max(最低流量下限, 跳升前負載%) × 額定流量。流量只影響 CDU 出口脈衝溫度（無水槽第一圈估算）與 Model B 的時間常數；Model A 屬能量守恆，不受流量影響。本工具屬於概念設計／初步容量估算，非 CFD 或完整迴路暫態模擬。</div>
          <h4>穩態容量 vs 水槽熱恢復時間</h4>
          <div>若「CDU 最大可用冷量」剛好等於「跳升後負載」（例如皆為 100%），當冷量追上負載後淨缺口為 0，水槽不再升溫但也沒有多餘冷量將已累積的熱量排掉，溫度將維持在峰值（熱恢復時間為無限大）。若要評估熱恢復時間，請依一次側實際最大供冷能力將「最大可用冷量」設為高於跳升後負載（例如 105%～120%）。</div>
        </div>
      </details>
    </aside>
  </div>

  
  <div class="modal-backdrop" id="verifyModal" hidden onclick="if(event.target===this)closeVerifyModal()">
    <div class="modal" role="dialog" aria-modal="true" aria-labelledby="verifyModalTitle">
      <div class="modal-h">
        <h3 id="verifyModalTitle">工程計算引擎 — 自動回歸測試與 Excel 交叉驗算報告</h3>
        <button type="button" class="btn quiet" onclick="closeVerifyModal()">關閉 [X]</button>
      </div>
      <div class="modal-b">
        <div class="note" id="verifySummaryNote"></div>
        <div class="test-grid" id="verifyTestList"></div>
      </div>
    </div>
  </div>

  <button type="button" class="to-results" onclick="document.getElementById('results').scrollIntoView({ behavior: 'smooth' })">看結果 [↓]</button>

<script>
'use strict';

/* ===================== 計算引擎 ===================== */
const SurgeTankEngine = (() => {
  const FLUIDS = {
    pg25: { name: '丙二醇 25%', rho: 1012, cp: 3.95, beta: 4.5e-4 },   // beta：40–45 °C 體積膨脹係數近似值 (1/K)
    water: { name: '水', rho: 991, cp: 4.18, beta: 3.9e-4 },
    eg30: { name: '乙二醇 30%', rho: 1030, cp: 3.75, beta: 4.6e-4 }
  };
  const CANDIDATE_VOLUMES = [0.05, 0.1, 0.15, 0.2, 0.25, 0.3, 0.4, 0.5, 0.6, 0.8, 1, 1.2, 1.5, 2, 2.5, 3, 4, 5, 6, 8, 10, 12, 15, 20, 25, 30];
  const EXT_STEP = 1;   // 超出內建級距時，自動以 1 m³ 進位產生工程建議規格
  const EPS = 1e-9;
  // 上進下出・浸入管噴射混合：混合品質判定參數（經驗值，正式規格以噴射器廠商性能曲線為準）
  // NOZZLE_K：進口突擴 1.0 + 出口突縮 0.5；BAFFLE_K：隔板 180° U 形繞流折返損失
  const MIX = { TURNS: 3, RI_PASS: 0.1, RI_WARN: 1, NOZZLE_VMAX: 2.5, EDUCTOR_K: 1.1, NOZZLE_K: 1.5, BAFFLE_K: 2.2 };
  // 進水管嘴 DN 與 Sch40 內徑 (m)
  const NOZZLE_DN = [[50, 0.0525], [65, 0.0627], [80, 0.0779], [100, 0.1023], [125, 0.1282], [150, 0.1541], [200, 0.2027], [250, 0.2545], [300, 0.3048]];
  function pickNozzle(flowM3s, choice) {
    const area = d => Math.PI * d * d / 4;
    let row = choice !== 'auto' && NOZZLE_DN.find(([dn]) => dn === Number(choice));
    if (!row) row = NOZZLE_DN.find(([, d]) => flowM3s / area(d) <= MIX.NOZZLE_VMAX + EPS) || NOZZLE_DN[NOZZLE_DN.length - 1];
    return { dn: row[0], d: row[1], vel: flowM3s / area(row[1]), auto: choice === 'auto' };
  }

  function resolveFluid(raw) {
    if (raw.fluid === 'custom') return { name: '自訂', rho: raw.rho, cp: raw.cp, beta: 4.5e-4 };
    return FLUIDS[raw.fluid] || FLUIDS.pg25;
  }
  function tankDims(V, hd) { const D = Math.cbrt(4 * V / (Math.PI * hd)); return { D, H: hd * D }; }
  const MAX_CANDIDATE = CANDIDATE_VOLUMES[CANDIDATE_VOLUMES.length - 1];
  function pickCandidate(v) {
    if (!(v > EPS)) return 0;
    const s = CANDIDATE_VOLUMES.find(x => x + EPS >= v);
    return s !== undefined ? s : Math.ceil(v / EXT_STEP - EPS) * EXT_STEP;
  }
  function isExtended(v) { return v > MAX_CANDIDATE + EPS; }
  function isCandidate(v) { return CANDIDATE_VOLUMES.some(x => Math.abs(x - v) < EPS); }

  function validateInput(raw) {
    const e = {};
    const need = (id, v, cond, msg) => { if (!Number.isFinite(v)) e[id] = '必填'; else if (!cond(v)) e[id] = msg; };
    need('cduCap', raw.cduCap, v => v > 0, '必須大於 0');
    need('cduCount', raw.cduCount, v => v >= 1 && Number.isInteger(v), '請填 1 以上的整數');
    need('loadFrom', raw.loadFrom, v => v >= 0 && v < 100, '請填 0–99');
    need('loadTo', raw.loadTo, v => v > 0 && v <= 100, '請填 1–100');
    if (!e.loadFrom && !e.loadTo && raw.loadTo <= raw.loadFrom) e.loadTo = '要大於跳升前負載';
    need('riseTime', raw.riseTime, v => v >= 0, '不可為負值');
    need('tempSupply', raw.tempSupply, () => true, '');
    need('tempMax', raw.tempMax, v => !(v <= raw.tempSupply), '要高於設計供水');
    need('deltaTDesign', raw.deltaTDesign, v => v > 0, '必須大於 0');
    need('recoveryThr', raw.recoveryThr, v => v >= 0 && !(v >= raw.tempMax - raw.tempSupply), '要 >= 0 且小於允許溫升');
    if (raw.fluid === 'custom') {
      need('fluidRho', raw.rho, v => v >= 500 && v <= 2000, '請填 500–2000');
      need('fluidCp', raw.cp, v => v >= 1 && v <= 5, '請填 1–5');
    }
    if (raw.controlModel !== 'ideal') {
      need('deadTime', raw.deadTime, v => v >= 0, '不可為負值');
      need('valveStroke', raw.valveStroke, v => v > 0, '必須大於 0；要比較理想瞬時控制請改選控制模型');
    }
    if (raw.pumpMode === 'variable') need('minFlowPct', raw.minFlowPct, v => v >= 10 && v <= 100, '請填 10–100');
    need('availPct', raw.availPct, v => v > 0 && v <= 150, '請填 1–150%');
    need('recoveryMaxSec', raw.recoveryMaxSec, v => v > 0, '必須大於 0');
    if (raw.sizeChoice === 'custom') need('customSize', raw.customSize, v => v > 0, '必須大於 0');
    if (!e.availPct && !e.loadFrom && raw.availPct <= raw.loadFrom) e.availPct = '要大於跳升前負載，否則初始狀態就無法穩定';
    need('mixEffPct', raw.mixEffPct, v => v > 0 && v <= 100, '請填 1–100');
    need('marginPct', raw.marginPct, v => v >= 0 && v <= 200, '請填 0–200');
    need('otherMixVol', raw.otherMixVol, v => v >= 0, '不可為負值');
    need('hdRatio', raw.hdRatio, v => v >= 0.3 && v <= 6, '請填 0.3–6');
    need('jetVel', raw.jetVel, v => v >= 0.1 && v <= 10, '請填 0.1–10 m/s');
    need('entrainRatio', raw.entrainRatio, v => v >= 0 && v <= 10, '請填 0–10');
    if (raw.tankConfig === 'custom') need('seriesN', raw.seriesN, v => Number.isInteger(v) && v >= 1 && v <= 50, '請填 1–50 的整數');
    if (raw.tankConfig === 'baffled') need('gapRatio', raw.gapRatio, v => v >= 0.5 && v <= 10, '請填 0.5–10');
    need('loopVol', raw.loopVol, v => v >= 0 && v <= 100, '請填 0–100 m³');
    return e;
  }

  // 計算單元：輸入欄永遠是「單台 CDU」基準；共用母管時在此換算全廠總和，絕不回寫輸入框
  function calcUnit(raw) {
    const k = raw.calcMode === 'shared' ? raw.cduCount : 1;
    return { ...raw, cduCap: raw.cduCap * k, otherMixVol: raw.otherMixVol * k, loopVol: raw.loopVol * k };
  }
  // 事件期間二次側流量比例：定頻 = 100% 額定；變頻 = 保守假設泵尚未爬升，維持跳升前流量（不低於最低流量）
  function eventFlowFrac(u) { return u.pumpMode === 'variable' ? Math.max(u.minFlowPct, u.loadFrom) / 100 : 1; }

  function buildProfile(u) {
    const cap = u.cduCap;
    const ideal = u.controlModel === 'ideal';
    const Q0 = cap * u.loadFrom / 100, Q1 = cap * u.loadTo / 100;
    return {
      cap, Q0, Q1, dQ: Q1 - Q0, Qmax: cap * u.availPct / 100, ideal,
      tr: u.riseTime, td: ideal ? 0 : u.deadTime,
      rate: ideal ? Infinity : cap / u.valveStroke
    };
  }
  function loadAt(p, t) { return p.Q0 + p.dQ * (p.tr > 0 ? Math.min(1, Math.max(0, t) / p.tr) : 1); }
  function coolAt(p, t) {
    if (p.ideal) return Math.min(p.Qmax, loadAt(p, t));
    return Math.min(p.Qmax, p.Q0 + p.rate * Math.max(0, t - p.td));
  }
  function profile(p, t) { const load = loadAt(p, t), cool = coolAt(p, t); return { load, cool, net: load - cool, def: Math.max(0, load - cool) }; }

  function solveTransient(p) {
    let knots = [0, p.tr, p.td];
    if (!p.ideal && p.Qmax > p.Q0) knots.push(p.td + (p.Qmax - p.Q0) / p.rate);
    if (!p.ideal) knots.push(p.td + p.dQ / p.rate);
    if (p.dQ > 0 && p.Qmax > p.Q0 && p.Qmax < p.Q1) knots.push(p.tr * (p.Qmax - p.Q0) / p.dQ);
    knots = [...new Set(knots.filter(t => Number.isFinite(t) && t >= 0).map(t => +t.toPrecision(15)))].sort((a, b) => a - b);
    const net = t => profile(p, t).net;
    const ts = [knots[0]];
    for (let i = 1; i < knots.length; i++) {
      const a = knots[i - 1], b = knots[i];
      if (b - a < EPS) continue;
      const na = net(a), nb = net(b);
      if (na * nb < 0) ts.push(a + na / (na - nb) * (b - a));
      ts.push(b);
    }
    const tLast = ts[ts.length - 1];
    ts.push(tLast + 1);
    const pts = [];
    let S = 0, P = 0;
    ts.forEach((t, i) => {
      const n = net(t);
      if (i > 0) { const dt = t - pts[i - 1].t, n0 = pts[i - 1].n; S += (n0 + n) / 2 * dt; P += posArea(n0, n, dt); }
      pts.push({ t, n, S, P });
    });
    const netInf = pts[pts.length - 1].n;
    const sustained = netInf > EPS;
    let maxDef = 0, maxDefTime = 0, peak = 0, tPeak = 0;
    pts.forEach(q => { if (q.n > maxDef + EPS) { maxDef = q.n; maxDefTime = q.t; } if (q.S > peak + EPS) { peak = q.S; tPeak = q.t; } });
    if (sustained) { peak = Infinity; tPeak = Infinity; }

    function segIndex(t) { let i = 0; while (i < pts.length - 2 && pts[i + 1].t <= t) i++; return i; }
    function S_at(t) {
      if (t <= 0) return 0;
      const L = pts[pts.length - 1];
      if (t >= L.t) return L.S + netInf * (t - L.t);
      const i = segIndex(t), a = pts[i], b = pts[i + 1];
      const nt = a.n + (b.n - a.n) * (t - a.t) / (b.t - a.t);
      return a.S + (a.n + nt) / 2 * (t - a.t);
    }
    function timeToReach(target) {
      if (!Number.isFinite(tPeak)) return Infinity;
      if (peak <= target + EPS) return tPeak;
      let i = pts.findIndex(q => q.t >= tPeak - EPS);
      for (; i < pts.length - 1; i++) {
        const a = pts[i], b = pts[i + 1], d = b.t - a.t;
        if (b.S <= target + EPS) {
          const A = (b.n - a.n) / (2 * d), B = a.n, C = a.S - target;
          let tau;
          if (Math.abs(A) < 1e-12) tau = -C / B;
          else { const disc = Math.max(0, B * B - 4 * A * C), r1 = (-B - Math.sqrt(disc)) / (2 * A), r2 = (-B + Math.sqrt(disc)) / (2 * A); tau = [r1, r2].filter(x => x >= -EPS && x <= d + EPS).sort((x, y) => x - y)[0]; }
          return a.t + Math.min(Math.max(tau, 0), d);
        }
      }
      const L = pts[pts.length - 1];
      return netInf < -EPS ? L.t + (target - L.S) / netInf : Infinity;
    }
    return {
      points: pts, knots: ts, lastKnot: tLast, netInf, sustained,
      maxDeficitKw: maxDef, peakDeficitTimeSec: maxDefTime,
      deficitEnergyKJ: sustained ? Infinity : pts[pts.length - 1].P,
      peakStorageEnergyKJ: peak, peakTimeSec: tPeak,
      S_at, timeToReach, net
    };
  }
  function posArea(n0, n1, dt) {
    if (n0 >= 0 && n1 >= 0) return (n0 + n1) / 2 * dt;
    if (n0 <= 0 && n1 <= 0) return 0;
    const tc = n0 / (n0 - n1) * dt;
    return n0 > 0 ? n0 * tc / 2 : n1 * (dt - tc) / 2;
  }

  /* ---------- Model B：一階 CSTR 對流混合（單次通過，忽略回水再循環） ----------
     τ·dx/dt + x = u(t)，x = T槽 − T設計，u(t) = max(0, Q負載 − Q冷量) ÷ (ṁ·cp)，τ = V有效 ÷ V̇
     求解器切段點已含缺口零交越點，故每段 u(t) = a + b·s 為線性，積分因子精確解：
     x(s) = a + b(s − τ) + (x0 − a + bτ)·e^(−s/τ)                                              */
  function cstrStep(x0, a, b, s, tau) { return a + b * (s - tau) + (x0 - a + b * tau) * Math.exp(-s / tau); }
  function solveModelB(tr, mcpEvt, flowEvtM3s, vEff) {
    const pts = tr.points, N = pts.length, L = pts[N - 1];
    const u = n => Math.max(0, n) / mcpEvt;
    const uInf = u(tr.netInf);
    const tau = vEff > EPS ? vEff / flowEvtM3s : 0;
    const seg = i => { const A = pts[i], B = pts[i + 1], d = B.t - A.t, a = u(A.n); return { t0: A.t, d, a, b: (u(B.n) - a) / d }; };
    const xs = new Array(N).fill(0);
    if (tau > 0) for (let i = 0; i < N - 1; i++) { const g = seg(i); xs[i + 1] = cstrStep(xs[i], g.a, g.b, g.d, tau); }
    else for (let i = 0; i < N; i++) xs[i] = u(pts[i].n);
    function segIndex(t) { let i = 0; while (i < N - 2 && pts[i + 1].t <= t) i++; return i; }
    function xAt(t) {
      if (t <= pts[0].t) return xs[0];
      if (t >= L.t) return tau > 0 ? cstrStep(xs[N - 1], uInf, 0, t - L.t, tau) : uInf;
      const i = segIndex(t), g = seg(i), s = t - g.t0;
      return tau > 0 ? cstrStep(xs[i], g.a, g.b, s, tau) : g.a + g.b * s;
    }
    // 段內極值：dx/ds = b − (C/τ)e^(−s/τ) = 0 → s* = −τ·ln(bτ/C)
    function stationary(i) {
      if (!(tau > 0)) return null;
      const g = seg(i), C = xs[i] - g.a + g.b * tau;
      if (Math.abs(C) < 1e-15) return null;
      const r = g.b * tau / C;
      if (!(r > 0 && r < 1)) return null;
      const s = -tau * Math.log(r);
      return s > EPS && s < g.d - EPS ? g.t0 + s : null;
    }
    let peak = 0, tPeak = 0;
    const consider = (t, x) => { if (x > peak + 1e-12) { peak = x; tPeak = t; } };
    for (let i = 0; i < N; i++) consider(pts[i].t, xs[i]);
    for (let i = 0; i < N - 1; i++) { const ts = stationary(i); if (ts !== null) consider(ts, xAt(ts)); }
    if (uInf > xs[N - 1] + 1e-12 && uInf > peak) { peak = uInf; tPeak = Infinity; }

    function bisect(a, b, thr) { for (let k = 0; k < 80; k++) { const m = (a + b) / 2; if (xAt(m) <= thr) b = m; else a = m; } return b; }
    // 峰值後第一次回到 x <= thr 的時刻（段內以極值點切開，各子段單調）
    function timeBelow(thr) {
      if (!Number.isFinite(tPeak)) return Infinity;
      if (peak <= thr + 1e-12) return tPeak;
      let i = 0; while (i < N - 1 && pts[i + 1].t <= tPeak) i++;
      for (; i < N - 1; i++) {
        const cuts = [Math.max(pts[i].t, tPeak)], ts = stationary(i);
        if (ts !== null && ts > cuts[0]) cuts.push(ts);
        cuts.push(pts[i + 1].t);
        for (let k = 0; k < cuts.length - 1; k++) {
          if (xAt(cuts[k]) <= thr) return cuts[k];
          if (xAt(cuts[k + 1]) <= thr) return bisect(cuts[k], cuts[k + 1], thr);
        }
      }
      const xL = xs[N - 1];
      if (xL <= thr) return L.t;
      if (uInf >= thr || !(tau > 0)) return Infinity;
      return L.t + tau * Math.log((xL - uInf) / (thr - uInf));
    }
    return { tau, peakK: peak, tPeak, xAt, timeBelow };
  }
  // Model B 所需總有效容積：峰值槽溫 <= 上限的最小 V有效（二分法；Model B 峰值 <= Model A，故 Model A 容積必為可行上界）
  function requiredVeffB(tr, flow, allowRise, vUpper) {
    if (tr.sustained) return Infinity;
    if (tr.maxDeficitKw / flow.mcpEvt <= allowRise + EPS) return 0;
    const over = v => solveModelB(tr, flow.mcpEvt, flow.flowEvtM3s, v).peakK > allowRise;
    let lo = 0, hi = Math.max(vUpper, 1e-6), guard = 0;
    while (over(hi) && guard++ < 60) hi *= 2;
    for (let k = 0; k < 80; k++) { const m = (lo + hi) / 2; if (over(m)) lo = m; else hi = m; }
    return hi;
  }

  /* ---------- Model C：N 槽串聯 + TCS 迴路傳輸延遲（閉迴路數值模擬） ----------
     水槽分成 N 個等體積完全混合區串聯（N = 1 完全混合 ≡ Model A；N 越大越接近平推）：
       (V有效/N)·dTi/dt = V̇·(T(i-1) − Ti)，T0 = CDU 出口 = T_N(t − τL) + (Q負載 − Q冷量)/(ṁcp)
     τL = TCS 迴路容積 ÷ 流量（管路、歧管、冷板內為平推流，只造成傳輸延遲）。
     上進上出＋垂直隔板（兩室 U 形繞流）的 RTD 約相當 N = 2–4，預設 N = 3（經驗值，宜以 CFD／示蹤試驗確認）。 */
  const CONFIG_N = { eductor: 1, baffled: 3 };
  function seriesN(u) { return u.tankConfig === 'custom' ? Math.round(u.seriesN) : (CONFIG_N[u.tankConfig] || 1); }
  function solveModelC(tr, p, flow, vEff, N, vLoop) {
    const Q = flow.flowEvtM3s, mcp = flow.mcpEvt;
    const net = t => profile(p, t).net;
    if (!(vEff > EPS)) {
      const xAt = t => Math.max(0, net(t)) / mcp;
      return { N, tauL: vLoop / Q, peakK: tr.maxDeficitKw / mcp, tPeak: tr.peakDeficitTimeSec, xAt, inAt: xAt, timeBelow: () => Infinity };
    }
    const tauI = vEff / N / Q, tauL = vLoop / Q;
    let dt = Math.min(0.1, tauI / 20);
    let nd = 0;
    // 延遲需至少一個步長才建立延遲緩衝；更短的延遲視為 0，避免步長被迫縮到極小
    if (tauL >= dt) { nd = Math.ceil(tauL / dt); dt = tauL / nd; }
    const hist = new Float64Array(Math.max(1, nd));
    const T = new Float64Array(N), Pr = new Float64Array(N), K1 = new Float64Array(N);
    const tMin = Math.max(tr.lastKnot + 8 * (vEff / Q + tauL), 2 * tr.lastKnot + 60);
    const recovering = tr.netInf < -EPS;
    const every = Math.max(1, Math.round(0.25 / dt));
    const ts = [0], xs = [0], ins = [0];
    let peak = 0, tPeak = 0, hi = 0, t = 0, step = 0, belowAfterPeak = false;
    while (t < 3600) {
      // Heun：k1 以 t 時刻斜率預估，k2 以預估值在 t+dt 的斜率校正
      const T0 = (nd > 0 ? hist[hi] : T[N - 1]) + net(t) / mcp;
      for (let i = 0; i < N; i++) { K1[i] = ((i === 0 ? T0 : T[i - 1]) - T[i]) / tauI; Pr[i] = T[i] + dt * K1[i]; }
      const delayedNext = nd > 1 ? hist[(hi + 1) % nd] : nd === 1 ? T[N - 1] : Pr[N - 1];
      const T0n = delayedNext + net(t + dt) / mcp;
      for (let i = 0; i < N; i++) T[i] += dt / 2 * (K1[i] + ((i === 0 ? T0n : Pr[i - 1]) - Pr[i]) / tauI);
      if (nd > 0) { hist[hi] = T[N - 1]; hi = (hi + 1) % nd; }
      t += dt; step++;
      if (T[N - 1] > peak) { peak = T[N - 1]; tPeak = t; }
      if (step % every === 0) { ts.push(t); xs.push(T[N - 1]); ins.push(T0); }
      if (t > tr.lastKnot && T[N - 1] < peak * 0.999) belowAfterPeak = true;
      if (t >= tMin && (!recovering || (belowAfterPeak && T[N - 1] < 1e-3 + 0.02 * peak))) break;
    }
    const interp = (arr, x) => {
      if (x <= 0) return arr[0];
      if (x >= ts[ts.length - 1]) return arr[arr.length - 1];
      let lo = 0, up = ts.length - 1;
      while (up - lo > 1) { const m = (lo + up) >> 1; if (ts[m] <= x) lo = m; else up = m; }
      const k = (x - ts[lo]) / (ts[up] - ts[lo]);
      return arr[lo] + (arr[up] - arr[lo]) * k;
    };
    function timeBelow(thr) {
      if (peak <= thr + 1e-12) return tPeak;
      let i = ts.findIndex(x => x >= tPeak);
      for (; i > 0 && i < ts.length; i++) if (xs[i] <= thr) return ts[i - 1] + (ts[i] - ts[i - 1]) * (xs[i - 1] - thr) / Math.max(1e-12, xs[i - 1] - xs[i]);
      return Infinity;
    }
    return { N, tauL, peakK: tr.sustained ? Infinity : peak, tPeak: tr.sustained ? Infinity : tPeak, xAt: x => interp(xs, x), inAt: x => interp(ins, x), timeBelow };
  }
  // Model C 所需總有效容積：峰值 <= 上限的最小 V有效（二分法；不保證 <= Model A，故上界以倍增搜尋）
  function requiredVeffC(tr, p, flow, allowRise, vStart, N, vLoop) {
    if (tr.sustained) return Infinity;
    if (tr.maxDeficitKw / flow.mcpEvt <= allowRise + EPS) return 0;
    const over = v => solveModelC(tr, p, flow, v, N, vLoop).peakK > allowRise;
    let lo = 0, hi = Math.max(vStart, 1e-3), guard = 0;
    while (over(hi) && guard++ < 40) { lo = hi; hi *= 1.6; }
    for (let k = 0; k < 26; k++) { const m = (lo + hi) / 2; if (over(m)) lo = m; else hi = m; }
    return hi;
  }

  function sizingChain(u, vTheory) {
    const eff = u.mixEffPct / 100, m = u.marginPct / 100;
    const credited = Math.min(u.otherMixVol, vTheory);
    const vAfterCredit = vTheory - credited, vAfterFactor = vAfterCredit / eff;
    return { vTheory, credited, vAfterCredit, vAfterFactor, vRequired: vAfterFactor * (1 + m) };
  }
  function solveTank(u, fluid, tr, flow, p) {
    const rc = fluid.rho * fluid.cp;
    const allowRise = u.tempMax - u.tempSupply;
    const E = tr.peakStorageEnergyKJ;
    const vTheoryA = Number.isFinite(E) ? E / (rc * allowRise) : Infinity;
    const vTheoryB = requiredVeffB(tr, flow, allowRise, vTheoryA);
    const N = seriesN(u);
    // N = 1 且無迴路容積時 Model C 與 Model A 為同一方程式，直接沿用解析解
    const vTheoryC = N === 1 && !(u.loopVol > 0) ? vTheoryA : requiredVeffC(tr, p, flow, allowRise, vTheoryA, N, u.loopVol);
    const chainA = sizingChain(u, vTheoryA), chainB = sizingChain(u, vTheoryB), chainC = sizingChain(u, vTheoryC);
    const basis = u.thermalModel === 'B' ? 'B' : u.thermalModel === 'C' ? 'C' : 'A';
    const ch = basis === 'B' ? chainB : basis === 'C' ? chainC : chainA;
    const needTank = Number.isFinite(ch.vRequired) && ch.vRequired > EPS;
    return {
      rc, allowRise, eff: u.mixEffPct / 100, m: u.marginPct / 100, basis, seriesN: N, chainA, chainB, chainC, ...ch,
      needTank, extended: needTank && isExtended(ch.vRequired), autoSize: needTank ? pickCandidate(ch.vRequired) : 0, maxCandidateVolume: MAX_CANDIDATE
    };
  }

  function recoveryCapacity(p, tr) {
    const marginKw = p.Qmax - p.Q1;
    return { marginKw, status: tr.sustained ? 'fail' : marginKw > EPS ? 'pass' : 'warn' };
  }

  // 混合品質：Ri = g·β·ΔT·H / v²（射流動量 vs 浮力），混合時間 θ = 循環次數 × V有效 ÷ [Q事件·(1 + 捲吸比)]
  function mixingCheck(ctx, dims, vEff) {
    const { u, flow, fluid, dTjet, catchUp } = ctx;
    const vJet = u.jetVel * flow.fEvt;
    const Ri = 9.81 * fluid.beta * dTjet * dims.H / (vJet * vJet);
    const thetaSec = MIX.TURNS * vEff / (flow.flowEvtM3s * (1 + u.entrainRatio));
    return {
      vJet, Ri, thetaSec, catchUp,
      riStatus: Ri < MIX.RI_PASS ? 'pass' : Ri < MIX.RI_WARN ? 'warn' : 'fail',
      timeStatus: catchUp > 0 && thetaSec > catchUp + EPS ? 'warn' : 'pass'
    };
  }

  function evaluateTank(ctx, size) {
    const { u, tr, tank, cap, flow } = ctx;
    const vTankEff = size * tank.eff;
    const vEff = u.otherMixVol + vTankEff;
    const E = tr.peakStorageEnergyKJ;
    // Model A：閉迴路累積儲熱
    const peakA = !Number.isFinite(E) ? Infinity : vEff > 0 ? u.tempSupply + E / (tank.rc * vEff) : (E > EPS ? Infinity : u.tempSupply);
    let recA = null;
    if (Number.isFinite(E) && E <= EPS) recA = 0;
    else if (vEff > 0 && Number.isFinite(E)) {
      const tAbs = tr.timeToReach(tank.rc * vEff * u.recoveryThr);
      recA = Number.isFinite(tAbs) ? Math.max(0, tAbs - tr.peakTimeSec) : Infinity;
    }
    // Model B：一階 CSTR 對流混合
    const mb = solveModelB(tr, flow.mcpEvt, flow.flowEvtM3s, vEff);
    const peakB = tr.sustained ? Infinity : u.tempSupply + mb.peakK;
    let recB = null;
    if (mb.peakK <= EPS) recB = 0;
    else if (vEff > 0 && !tr.sustained) {
      const tAbs = mb.timeBelow(u.recoveryThr);
      recB = Number.isFinite(tAbs) ? Math.max(0, tAbs - mb.tPeak) : Infinity;
    }
    // Model C：N 槽串聯 + 迴路延遲
    const mc = solveModelC(tr, ctx.p, flow, vEff, tank.seriesN, u.loopVol);
    const peakC = tr.sustained ? Infinity : u.tempSupply + mc.peakK;
    let recC = null;
    if (mc.peakK <= EPS) recC = 0;
    else if (vEff > 0 && !tr.sustained) {
      const tAbs = mc.timeBelow(u.recoveryThr);
      recC = Number.isFinite(tAbs) ? Math.max(0, tAbs - mc.tPeak) : Infinity;
    }
    const isB = tank.basis === 'B', isC = tank.basis === 'C';
    const peak = isB ? peakB : isC ? peakC : peakA, recoverySec = isB ? recB : isC ? recC : recA;
    const dims = size > 0 ? tankDims(size, u.hdRatio) : null;
    const thermalPass = peak <= u.tempMax + EPS;
    let recoveryTime;
    if (recoverySec === 0) recoveryTime = 'pass';
    else if (recoverySec === null || !Number.isFinite(recoverySec)) recoveryTime = 'na';
    else recoveryTime = recoverySec <= u.recoveryMaxSec + EPS ? 'pass' : 'warn';
    return {
      size, vTankEff, vEff, peak, peakA, peakB, peakC, modelB: mb, modelC: mc,
      tPeak: isB ? mb.tPeak : isC ? mc.tPeak : tr.peakTimeSec, tPeakA: tr.peakTimeSec, tPeakB: mb.tPeak, tPeakC: mc.tPeak,
      ok: thermalPass, thermalPass, thermalMarginK: u.tempMax - peak,
      recoverySec, recoverySecA: recA, recoverySecB: recB, recoverySecC: recC, recoveryTime, recoveryTimePass: recoveryTime === 'pass', recoveryCapacityPass: cap.status === 'pass',
      belowRequired: tank.needTank && size + EPS < tank.vRequired,
      residenceSec: size / ctx.flowM3s, dims, mix: dims && vEff > 0 && u.tankConfig === 'eductor' ? mixingCheck(ctx, dims, vEff) : null
    };
  }

  function selectTank(raw, tank) {
    if (raw.sizeChoice === 'custom') return { mode: 'custom', size: raw.customSize, candidatePass: true, extended: false };
    if (raw.sizeChoice === 'auto') return { mode: 'auto', size: tank.autoSize, candidatePass: true, extended: tank.extended };
    return { mode: 'manual', size: raw.sizeChoice, candidatePass: isCandidate(raw.sizeChoice), extended: false };
  }

  function calculate(rawInput) {
    const raw = { calcMode: 'isolated', pumpMode: 'constant', minFlowPct: 30, thermalModel: 'A', jetVel: 3, entrainRatio: 4, nozzleDN: 'auto', tankConfig: 'eductor', seriesN: 3, gapRatio: 2, loopVol: 0, ...rawInput };
    const errors = validateInput(raw);
    if (Object.keys(errors).length) return { valid: false, errors };
    const isShared = raw.calcMode === 'shared';
    const tankCount = isShared ? 1 : raw.cduCount;
    const u = calcUnit(raw);
    const fluid = resolveFluid(u);
    const p = buildProfile(u);
    const tr = solveTransient(p);
    const flowM3s = p.cap / (fluid.rho * fluid.cp * u.deltaTDesign);
    const mcp = p.cap / u.deltaTDesign;
    const fEvt = eventFlowFrac(u);
    const flow = { fEvt, flowEvtM3s: flowM3s * fEvt, mcpEvt: mcp * fEvt };
    const tank = solveTank(u, fluid, tr, flow, p);
    const peakNoTank = u.tempSupply + tr.maxDeficitKw / flow.mcpEvt;
    const cap = recoveryCapacity(p, tr);
    const catchUp = p.ideal ? 0 : p.td + p.dQ / p.rate;
    const ctx = { u, tr, p, tank, flowM3s, flow, cap, fluid, catchUp, dTjet: tr.maxDeficitKw / flow.mcpEvt };
    const nozzle = pickNozzle(flowM3s, u.nozzleDN);
    const eductorDpKPa = MIX.EDUCTOR_K * fluid.rho * u.jetVel * u.jetVel / 2 / 1000;
    const selection = selectTank(u, tank);
    const sel = evaluateTank(ctx, selection.size || 0);
    sel.nominal = selection.size;
    const base = selection.size || tank.autoSize;
    let sizes = base > 0 ? CANDIDATE_VOLUMES.filter(s => s >= base / 4 - EPS && s <= Math.max(base * 4, 0.2) + EPS) : [];
    if (base > 0 && !sizes.some(s => Math.abs(s - base) < EPS)) sizes = sizes.concat(base).sort((a, b) => a - b);
    const options = sizes.map(s => evaluateTank(ctx, s));
    const candidate = selection.extended ? 'warn' : !selection.candidatePass ? 'fail' : selection.mode === 'custom' ? 'info' : 'pass';
    const hasTank = (selection.size || 0) > 0;
    const thermal = tr.sustained ? 'fail' : hasTank ? (sel.thermalPass ? 'pass' : 'fail') : (peakNoTank <= u.tempMax + EPS ? 'pass' : 'fail');
    // 上進上出隔板：底部開口流速（開口面積 = 管嘴截面 × 面積比）
    // 垂直隔板的底部開口 = 下封頭縱斷面（半橢圓，面積 π·D²/16，隔板止於下封頭焊道時即具備）+ 隔板下緣以下的直筒段（D × h）
    let baffle = null;
    if (u.tankConfig === 'baffled') {
      const aReq = u.gapRatio * Math.PI * nozzle.d * nozzle.d / 4;
      const D = sel.dims ? sel.dims.D : 0;
      const aHead = D > 0 ? Math.PI * D * D / 16 : null;
      const hEdge = D > 0 ? Math.max(0, (aReq - aHead) / D) : null;
      const aOpen = D > 0 ? aHead + D * hEdge : aReq;
      const vGap = flowM3s / aOpen;
      baffle = { gapRatio: u.gapRatio, aReq, aHead, hEdge, aOpen, vGap, dpKPa: MIX.BAFFLE_K * fluid.rho * vGap * vGap / 2 / 1000, status: u.gapRatio >= 1.5 - EPS ? 'pass' : 'warn' };
    }
    const dpNozzle = MIX.NOZZLE_K * fluid.rho * nozzle.vel * nozzle.vel / 2 / 1000;
    const dpInternal = u.tankConfig === 'eductor' ? eductorDpKPa : baffle ? baffle.dpKPa : 0;
    const pressureDrop = { nozzle: dpNozzle, internal: dpInternal, total: dpNozzle + dpInternal,
      internalLabel: u.tankConfig === 'eductor' ? '噴射器' : baffle ? '隔板繞流' : '槽內構件（自訂 N 未定義，以 0 計）' };
    const mixing = sel.mix ? { ...sel.mix, dTjet: ctx.dTjet, status: sel.mix.riStatus === 'fail' ? 'fail' : (sel.mix.riStatus === 'warn' || sel.mix.timeStatus === 'warn') ? 'warn' : 'pass' } : { dTjet: ctx.dTjet, status: 'na' };
    const engineeringPass = thermal === 'pass' && cap.status === 'pass' && sel.recoveryTime === 'pass' && selection.candidatePass && !selection.extended && mixing.status !== 'fail';
    return {
      valid: true, raw, u, isShared, tankCount, fluid, p, tr, tank, sel, selection, options, flow, basis: tank.basis, mixing, nozzle, eductorDpKPa, baffle, pressureDrop, config: { type: u.tankConfig, N: tank.seriesN, loopVol: u.loopVol, tauL: u.loopVol / flow.flowEvtM3s },
      design: { calcMode: raw.calcMode, unitRatedKw: raw.cduCap, calcRatedKw: p.cap, cduCount: raw.cduCount, tankCount, loadFromPct: raw.loadFrom, loadToPct: raw.loadTo, riseTimeSec: raw.riseTime,
        supplyTempC: raw.tempSupply, maxSupplyTempC: raw.tempMax, deltaT_K: raw.deltaTDesign },
      control: { model: p.ideal ? 'ideal' : 'linear-equivalent', deadTimeSec: p.td, responseTimeSec: raw.valveStroke, maxAvailableKw: p.Qmax, rampKwPerSec: p.rate, catchUpSec: p.ideal ? 0 : p.td + p.dQ / p.rate },
      transient: { maxDeficitKw: tr.maxDeficitKw, peakDeficitTimeSec: tr.peakDeficitTimeSec, peakStorageEnergyKJ: tr.peakStorageEnergyKJ, peakTimeSec: tr.peakTimeSec, sustainedDeficit: tr.sustained },
      volume: { energyKJ: tr.peakStorageEnergyKJ, theoreticalEffectiveM3: tank.vTheory, creditedM3: tank.credited, effectiveTankRequiredM3: tank.vAfterCredit,
        physicalTankRequiredM3: tank.vAfterFactor, designRequiredM3: tank.vRequired, designRequiredA_M3: tank.chainA.vRequired, designRequiredB_M3: tank.chainB.vRequired, designRequiredC_M3: tank.chainC.vRequired,
        selectedNominalM3: selection.size, selectedEffectiveM3: hasTank ? sel.vTankEff : 0, totalEffectiveM3: sel.vEff, candidateExtended: selection.extended, maxCandidateVolume: MAX_CANDIDATE },
      thermalCheck: { basis: tank.basis, peakSupplyTempC: sel.peak, peakA: sel.peakA, peakB: sel.peakB, peakC: sel.peakC, thermalMarginK: sel.thermalMarginK, pass: thermal === 'pass' },
      recoveryCheck: { capacityMarginKw: cap.marginKw, capacityPass: cap.status === 'pass', recoveryTimeSec: sel.recoverySec, recoveryTargetSec: raw.recoveryMaxSec, recoveryTimePass: sel.recoveryTime === 'pass' },
      status: { thermal, recoveryCapacity: cap.status, recoveryTime: sel.recoveryTime, candidate, mixing: mixing.status, engineeringPass },
      flowM3s, flowM3h: flowM3s * 3600, lpmPerKW: flowM3s * 60000 / p.cap, mcp, peakNoTank,
      noTankNeeded: peakNoTank <= u.tempMax + EPS && !tr.sustained,
      recovery: cap.status, recoveryMarginKw: cap.marginKw, plantVol: (selection.size || 0) * tankCount
    };
  }

  return { FLUIDS, CANDIDATE_VOLUMES, MAX_CANDIDATE, EXT_STEP, EPS, MIX, NOZZLE_DN, pickNozzle, CONFIG_N, solveModelC, requiredVeffC, profile, buildProfile, solveTransient, solveModelB, requiredVeffB, solveTank, evaluateTank, selectTank, recoveryCapacity, tankDims, pickCandidate, isCandidate, isExtended, calcUnit, eventFlowFrac, validateInput, validate: validateInput, calculate };
})();

/* ===================== Three.js 3D 強制湍流混合緩衝槽模擬器 ===================== */
const Tank3DSim = (() => {
  let renderer, scene, camera, tankGroup, fluidUniforms;
  let initialized = false, wireframe = false, highlight = false, playing = false, speed = 1, cutIdx = 0;
  const CUTS = [{ label: '剖面 130°', gap: 130 }, { label: '剖面 180°', gap: 180 }, { label: '全封閉', gap: 0 }];
  const VIEW_THETA = 0.55;
  let currentRes = null, simTime = 0, xMaxTime = 120, tPeakSim = 0;
  let sph = { r: 6.2, theta: VIEW_THETA, phi: 1.36 }, targetY = 0;
  let dragging = false, prevMouse = { x: 0, y: 0 };
  let lastBuiltKey = '', lastFrame = 0, listener = null;
  let probeDefs = [];
  let tracers = null, wellMats = [], bulkState = { Tbulk: 0, Tjet: 0, T0: 40, allow: 5, top: 1.4 }, jetYNorm = 0.3, baffleInfo = null;

  // 色溫：T設計(藍) → 綠 → 琥珀 → 上限(橘) → 上限+2K(紅)；x = (T − T設計) ÷ 允許溫升，top = 1 + 2 ÷ 允許溫升
  const RAMP = [[0, [0.15, 0.45, 0.95]], [0.55, [0.08, 0.75, 0.55]], [0.85, [0.98, 0.70, 0.10]], [1.0, [0.96, 0.42, 0.10]], [1.4, [0.80, 0.08, 0.15]]];
  function rampStops(top) { return RAMP.map(([x, c], i) => [i === RAMP.length - 1 ? top : x, c]); }
  function rampColor(x, top) {
    const st = rampStops(top), v = Math.max(0, Math.min(x, top));
    for (let i = 1; i < st.length; i++) {
      if (v <= st[i][0]) { const [x0, c0] = st[i - 1], [x1, c1] = st[i], k = (v - x0) / Math.max(1e-9, x1 - x0); return c0.map((c, j) => c + (c1[j] - c) * k); }
    }
    return st[st.length - 1][1];
  }
  function cssGradient(top) { return 'linear-gradient(to top,' + rampStops(top).map(([x, c]) => `rgb(${c.map(v => Math.round(v * 255)).join(',')}) ${(x / top * 100).toFixed(1)}%`).join(',') + ')'; }

  const FLUID_VERT = `
    varying vec3 vPos;
    varying vec3 vNormal;
    void main() {
      vPos = position;
      vNormal = normalize(normalMatrix * normal);
      gl_Position = projectionMatrix * modelViewMatrix * vec4(position, 1.0);
    }
  `;
  const FLUID_FRAG = `
    uniform float uTime;
    uniform float uNormBulk;
    uniform float uNormJet;
    uniform float uEffRatio;
    uniform float uYMin;
    uniform float uYMax;
    uniform float uTop;
    uniform float uJetY;
    uniform float uBaffle;
    uniform vec2 uNrm;
    varying vec3 vPos;
    varying vec3 vNormal;
    vec3 ramp(float x) {
      float v = clamp(x, 0.0, uTop);
      vec3 c0 = vec3(0.15, 0.45, 0.95), c1 = vec3(0.08, 0.75, 0.55), c2 = vec3(0.98, 0.70, 0.10), c3 = vec3(0.96, 0.42, 0.10), c4 = vec3(0.80, 0.08, 0.15);
      if (v < 0.55) return mix(c0, c1, v / 0.55);
      if (v < 0.85) return mix(c1, c2, (v - 0.55) / 0.30);
      if (v < 1.0) return mix(c2, c3, (v - 0.85) / 0.15);
      return mix(c3, c4, clamp((v - 1.0) / max(0.01, uTop - 1.0), 0.0, 1.0));
    }
    void main() {
      float yNorm = clamp((vPos.y - uYMin) / (uYMax - uYMin), 0.0, 1.0);
      float swirl1 = sin(vPos.y * 5.5 - uTime * 3.8 + atan(vPos.z, vPos.x) * 2.0);
      float swirl2 = cos(vPos.x * 6.0 + vPos.z * 6.0 - uTime * 2.6);
      float turb = 0.5 + 0.5 * (0.6 * swirl1 + 0.4 * swirl2);
      // 底部噴射熱羽流隨高度與主體攙混衰減（與 TT 探頭、粒子使用同一分佈式）
      float dJ = yNorm - uJetY;
      float plume = exp(-abs(dJ) * (dJ > 0.0 ? 2.4 : 5.0)) * 0.68 * (0.7 + 0.3 * turb);
      if (uBaffle > 0.5) {   // 隔板：進水室熱水浮在上段、出水室接近出口溫度
        float side = dot(vPos.xz, uNrm);
        plume = (side < 0.0 ? exp(-(1.0 - yNorm) * 2.2) * 0.85 : exp(-yNorm * 3.0) * 0.25) * (0.85 + 0.15 * turb);
      }   // 熱羽流以噴射器高度為中心，向上（浮力）衰減較慢
      float localNorm = mix(uNormBulk, uNormJet, plume) + (turb - 0.5) * 0.05 * max(abs(uNormBulk), 0.2);
      vec3 col = ramp(localNorm);
      if (yNorm > uEffRatio) col = mix(col, vec3(0.22, 0.30, 0.42), 0.55);   // 非有效混合區：頂部封頭滯留帶（噴射器向下沖刷底部）
      float fresnel = pow(1.0 - abs(dot(vNormal, vec3(0.0, 0.0, 1.0))), 1.6);
      col += vec3(0.12, 0.18, 0.28) * fresnel;
      gl_FragColor = vec4(col, 0.80);
    }
  `;

  function init() {
    if (initialized || typeof THREE === 'undefined') return;
    const canvas = document.getElementById('tank3dCanvas');
    const wrap = document.getElementById('tank3dWrap');
    if (!canvas || !wrap) return;
    try {
      renderer = new THREE.WebGLRenderer({ canvas, antialias: true, alpha: true });
    } catch (e) { setHud('此瀏覽器無法建立 WebGL，3D 模擬停用（計算不受影響）'); return; }
    renderer.setPixelRatio(Math.min(window.devicePixelRatio || 1, 2));
    renderer.setSize(wrap.clientWidth, wrap.clientHeight);
    scene = new THREE.Scene();
    camera = new THREE.PerspectiveCamera(36, wrap.clientWidth / Math.max(1, wrap.clientHeight), 0.1, 100);
    scene.add(new THREE.AmbientLight(0xE2E8F0, 0.62));
    const key = new THREE.DirectionalLight(0xFFFFFF, 0.95); key.position.set(5, 8, 6); scene.add(key);
    const rim = new THREE.DirectionalLight(0x38BDF8, 0.45); rim.position.set(-6, -2, -5); scene.add(rim);
    const fill = new THREE.PointLight(0xFDBA74, 0.35, 12); fill.position.set(-3, 1, 4); scene.add(fill);
    tankGroup = new THREE.Group();
    scene.add(tankGroup);
    fluidUniforms = {
      uTime: { value: 0 }, uNormBulk: { value: 0 }, uNormJet: { value: 0 }, uEffRatio: { value: 0.8 },
      uYMin: { value: -1 }, uYMax: { value: 1 }, uTop: { value: 1.4 }, uJetY: { value: 0.3 }, uBaffle: { value: 0 }, uNrm: { value: new THREE.Vector2(1, 0) }
    };
    bindEvents(canvas, wrap);
    initialized = true;
    requestAnimationFrame(animate);
  }

  function bindEvents(canvas, wrap) {
    canvas.addEventListener('pointerdown', e => { dragging = true; prevMouse = { x: e.clientX, y: e.clientY }; canvas.setPointerCapture(e.pointerId); });
    canvas.addEventListener('pointermove', e => {
      if (!dragging) return;
      const dx = e.clientX - prevMouse.x, dy = e.clientY - prevMouse.y;
      prevMouse = { x: e.clientX, y: e.clientY };
      sph.theta -= dx * 0.008;
      sph.phi = Math.max(0.35, Math.min(2.65, sph.phi - dy * 0.008));
      updateCam();
    });
    canvas.addEventListener('pointerup', () => { dragging = false; });
    canvas.addEventListener('wheel', e => { e.preventDefault(); sph.r = Math.max(3.0, Math.min(11, sph.r + e.deltaY * 0.003)); updateCam(); }, { passive: false });
    if (typeof ResizeObserver !== 'undefined') {
      new ResizeObserver(() => {
        if (!renderer || !camera) return;
        const w = wrap.clientWidth, h = wrap.clientHeight;
        if (w > 0 && h > 0) { renderer.setSize(w, h); camera.aspect = w / h; camera.updateProjectionMatrix(); }
      }).observe(wrap);
    }
  }

  function updateCam() {
    if (!camera) return;
    camera.position.x = sph.r * Math.sin(sph.phi) * Math.sin(sph.theta);
    camera.position.y = targetY + sph.r * Math.cos(sph.phi);
    camera.position.z = sph.r * Math.sin(sph.phi) * Math.cos(sph.theta);
    camera.lookAt(0, targetY, 0);
  }

  /* ---------- 幾何工具 ---------- */
  function disposeGroup(g) {
    g.traverse(o => {
      if (o.geometry) o.geometry.dispose();
      if (o.material) (Array.isArray(o.material) ? o.material : [o.material]).forEach(m => { if (m.map) m.map.dispose(); m.dispose(); });
    });
    while (g.children.length) g.remove(g.children[0]);
  }
  const dirOf = phi => new THREE.Vector3(Math.sin(phi), 0, Math.cos(phi));   // 與 CylinderGeometry 的 theta 定義一致
  // 將沿 Y 軸建立的幾何轉為沿徑向 phi 擺放（中心點距軸 rc、高度 y）
  function radial(geo, mat, phi, rc, y) {
    geo.rotateZ(-Math.PI / 2);
    const m = new THREE.Mesh(geo, mat);
    m.rotation.y = phi - Math.PI / 2;
    m.position.set(rc * Math.sin(phi), y, rc * Math.cos(phi));
    return m;
  }
  function textSprite(text, color, h) {
    const cv = document.createElement('canvas'), ctx = cv.getContext('2d');
    const fs = 44; ctx.font = `700 ${fs}px Consolas, monospace`;
    const w = Math.ceil(ctx.measureText(text).width) + 24;
    cv.width = w; cv.height = fs + 20;
    ctx.font = `700 ${fs}px Consolas, monospace`;
    ctx.fillStyle = 'rgba(15,23,42,0.78)'; ctx.fillRect(0, 0, cv.width, cv.height);
    ctx.fillStyle = color; ctx.textBaseline = 'middle'; ctx.fillText(text, 12, cv.height / 2 + 2);
    const tex = new THREE.CanvasTexture(cv);
    const sp = new THREE.Sprite(new THREE.SpriteMaterial({ map: tex, depthTest: false, transparent: true }));
    sp.scale.set(h * cv.width / cv.height, h, 1);
    sp.renderOrder = 10;
    return sp;
  }
  function polyline(pts, color, opacity) {
    const g = new THREE.BufferGeometry().setFromPoints(pts);
    return new THREE.Line(g, new THREE.LineBasicMaterial({ color, transparent: opacity < 1, opacity: opacity || 1 }));
  }
  // 法蘭接管（焊頸法蘭 + 螺栓孔圈）：沿徑向 phi，自 r0 延伸至 r1
  function flangedNozzle(grp, phi, y, r0, r1, pr, pipeMat, flangeMat, boltMat) {
    const len = r1 - r0;
    grp.add(radial(new THREE.CylinderGeometry(pr, pr, len, 24), pipeMat, phi, (r0 + r1) / 2, y));
    grp.add(radial(new THREE.CylinderGeometry(pr * 1.18, pr * 1.55, len * 0.18, 24), flangeMat, phi, r1 - len * 0.12, y));   // 焊頸
    grp.add(radial(new THREE.CylinderGeometry(pr * 2.0, pr * 2.0, pr * 0.32, 32), flangeMat, phi, r1, y));                   // 法蘭盤
    const d = dirOf(phi), side = new THREE.Vector3(Math.cos(phi), 0, -Math.sin(phi));
    for (let k = 0; k < 8; k++) {
      const a = k / 8 * Math.PI * 2, rb = pr * 1.62;
      const bolt = radial(new THREE.CylinderGeometry(pr * 0.13, pr * 0.13, pr * 0.5, 8), boltMat, phi, r1, y);
      bolt.position.add(side.clone().multiplyScalar(Math.cos(a) * rb)).add(new THREE.Vector3(0, Math.sin(a) * rb, 0));
      grp.add(bolt);
    }
    return { tip: d.clone().multiplyScalar(r1).add(new THREE.Vector3(0, y, 0)), dir: d };
  }
  function flowArrow(grp, tip, dir, inward, len, color) {
    const mat = new THREE.MeshStandardMaterial({ color, emissive: color, emissiveIntensity: 0.55, metalness: 0.2, roughness: 0.4 });
    const shaft = new THREE.CylinderGeometry(len * 0.07, len * 0.07, len * 0.65, 12);
    const head = new THREE.ConeGeometry(len * 0.17, len * 0.35, 16);
    const g = new THREE.Group();
    const s = new THREE.Mesh(shaft, mat); s.position.y = len * 0.325; g.add(s);
    const h = new THREE.Mesh(head, mat); h.position.y = len * 0.825; g.add(h);
    // 將 +Y 對齊到流向
    const flow = inward ? dir.clone().negate() : dir.clone();
    g.quaternion.setFromUnitVectors(new THREE.Vector3(0, 1, 0), flow);
    const start = inward ? tip.clone().add(dir.clone().multiplyScalar(len * 1.25)) : tip.clone().add(dir.clone().multiplyScalar(len * 0.25));
    g.position.copy(start);
    grp.add(g);
  }

  function buildVessel(r) {
    if (!initialized) init();
    if (!tankGroup) return;
    const s = r.sel;
    const hasTank = (r.selection.size || 0) > 0 && s.dims;
    const D = hasTank ? s.dims.D : 1.0, H = hasTank ? s.dims.H : 2.0;
    const eff = r.raw.mixEffPct / 100;
    const gap = CUTS[cutIdx].gap * Math.PI / 180;
    const baffled = r.u.tankConfig === 'baffled';
    const key = [D.toFixed(3), H.toFixed(3), eff.toFixed(3), cutIdx, wireframe, highlight, hasTank, r.u.tankConfig, r.baffle && r.baffle.hEdge !== null ? r.baffle.hEdge.toFixed(4) : '-'].join('_');
    if (key === lastBuiltKey) return;
    lastBuiltKey = key;
    disposeGroup(tankGroup);
    wellMats = [];

    // 視覺尺寸正規化（含 2:1 橢圓封頭與支腿）
    const scale = Math.min(2.6 / ((H + D * 0.5) * 1.4), 1.8 / (D * 1.32));   // 上方預留頂部進水管嘴與尺寸線空間
    const rad = (D / 2) * scale, cylH = H * scale, halfH = cylH / 2, domeH = rad * 0.5;
    const legH = Math.max(0.22, cylH * 0.16);
    const total = legH + domeH * 2 + cylH;
    const floorY = -total / 2 - 0.05;
    const yc = floorY + legH + domeH + halfH;        // 筒身中心
    targetY = yc * 0.35;
    const wSteel = rad * 0.035, wIns = rad * 0.075, wClad = rad * 0.015;
    const rOut = rad + wSteel + wIns + wClad;
    const ts = gap > 0 ? VIEW_THETA + gap / 2 : 0, tl = gap > 0 ? Math.PI * 2 - gap : Math.PI * 2;
    const shellOpacity = highlight ? 0.22 : 1;

    const std = (o) => new THREE.MeshStandardMaterial({ wireframe, side: THREE.DoubleSide, ...o });
    const steelMat = std({ color: 0xD7DEE8, metalness: 0.88, roughness: 0.18, transparent: highlight, opacity: shellOpacity });
    const cladMat = std({ color: 0xA9B4C2, metalness: 0.72, roughness: 0.34, transparent: highlight, opacity: shellOpacity });
    const insMat = std({ color: 0x8A5A3B, metalness: 0.05, roughness: 0.92, transparent: highlight, opacity: shellOpacity });
    const cutMat = std({ color: 0xF1F5F9, metalness: 0.95, roughness: 0.12, emissive: 0x1E293B, emissiveIntensity: 0.25 });
    const glow = highlight ? 0.55 : 0.12;
    const internMat = std({ color: 0x9FB3C8, metalness: 0.82, roughness: 0.22, emissive: 0x38BDF8, emissiveIntensity: glow });
    const spargerMat = std({ color: 0xF97316, metalness: 0.65, roughness: 0.28, emissive: 0xF97316, emissiveIntensity: highlight ? 0.5 : 0.15 });
    const pipeMat = std({ color: 0xB8C4D2, metalness: 0.85, roughness: 0.22 });
    const flangeMat = std({ color: 0x94A3B8, metalness: 0.8, roughness: 0.3 });
    const boltMat = std({ color: 0x334155, metalness: 0.7, roughness: 0.4 });
    const legMat = std({ color: 0x475569, metalness: 0.55, roughness: 0.5 });
    const g = new THREE.Group(); g.position.y = yc; tankGroup.add(g);   // g 內 y=0 為筒身中心

    // 1. 地面、陰影
    const grid = new THREE.GridHelper(6, 12, 0x334155, 0x1E293B); grid.position.y = floorY; tankGroup.add(grid);
    const shCv = document.createElement('canvas'); shCv.width = shCv.height = 128;
    const shx = shCv.getContext('2d'), grd = shx.createRadialGradient(64, 64, 4, 64, 64, 64);
    grd.addColorStop(0, 'rgba(0,0,0,0.55)'); grd.addColorStop(1, 'rgba(0,0,0,0)'); shx.fillStyle = grd; shx.fillRect(0, 0, 128, 128);
    const shadow = new THREE.Mesh(new THREE.CircleGeometry(rOut * 1.7, 48), new THREE.MeshBasicMaterial({ map: new THREE.CanvasTexture(shCv), transparent: true, depthWrite: false }));
    shadow.rotation.x = -Math.PI / 2; shadow.position.y = floorY + 0.003; tankGroup.add(shadow);

    // 2. 三層壁：SS316L 內膽 / 橡塑保溫 / 鋁鎂外護板
    g.add(new THREE.Mesh(new THREE.CylinderGeometry(rad, rad, cylH, 64, 1, true, ts, tl), steelMat));
    g.add(new THREE.Mesh(new THREE.CylinderGeometry(rad + wSteel + wIns, rad + wSteel + wIns, cylH, 64, 1, true, ts, tl), insMat));
    g.add(new THREE.Mesh(new THREE.CylinderGeometry(rOut, rOut, cylH, 64, 1, true, ts, tl), cladMat));
    const headGeo = (rr, top) => { const geo = new THREE.SphereGeometry(rr, 48, 16, ts + Math.PI / 2, tl, top ? 0 : Math.PI / 2, Math.PI / 2); geo.scale(1, 0.5, 1); return geo; };
    [true, false].forEach(top => {
      const hi = new THREE.Mesh(headGeo(rad, top), steelMat); hi.position.y = top ? halfH : -halfH; g.add(hi);
      const ho = new THREE.Mesh(headGeo(rOut, top), cladMat); ho.position.y = top ? halfH : -halfH; g.add(ho);
    });
    if (gap > 0) {
      // 剖面切口：三層壁厚斷面與上下環形切面
      const bands = [[rad, rad + wSteel, cutMat], [rad + wSteel, rad + wSteel + wIns, insMat], [rad + wSteel + wIns, rOut, cutMat]];
      [ts, ts + tl].forEach(th => bands.forEach(([a, b, m]) => {
        const pl = new THREE.Mesh(new THREE.PlaneGeometry(b - a, cylH), m);
        pl.rotation.y = th - Math.PI / 2; pl.position.set((a + b) / 2 * Math.sin(th), 0, (a + b) / 2 * Math.cos(th)); g.add(pl);
      }));
      [halfH, -halfH].forEach(y => {
        const ring = new THREE.Mesh(new THREE.RingGeometry(rad, rOut, 64, 1, ts - Math.PI / 2, tl), cutMat);
        ring.rotation.x = -Math.PI / 2; ring.position.y = y; g.add(ring);
      });
    }

    // 3. 流體（筒身 + 上下封頭的旋轉體）
    const prof = [];
    const ri = rad * 0.985, dh = domeH * 0.97;
    for (let k = 0; k <= 10; k++) { const a = -Math.PI / 2 + k / 10 * Math.PI / 2; prof.push(new THREE.Vector2(Math.max(0.001, ri * Math.cos(a)), -halfH + dh * Math.sin(a))); }
    for (let k = 0; k <= 10; k++) { const a = k / 10 * Math.PI / 2; prof.push(new THREE.Vector2(Math.max(0.001, ri * Math.cos(a)), halfH + dh * Math.sin(a))); }
    fluidUniforms.uYMin.value = -halfH - dh; fluidUniforms.uYMax.value = halfH + dh;
    const fluidSpan = cylH + 2 * dh;
    fluidUniforms.uEffRatio.value = eff;
    const fluid = new THREE.Mesh(new THREE.LatheGeometry(prof, 56), new THREE.ShaderMaterial({
      uniforms: fluidUniforms, vertexShader: FLUID_VERT, fragmentShader: FLUID_FRAG, transparent: true, depthWrite: false, side: THREE.DoubleSide
    }));
    fluid.renderOrder = 2; g.add(fluid);

    // 4. 有效混合區分界環 + 標註
    const effY = -halfH - dh + fluidSpan * eff;
    const effPts = []; for (let k = 0; k <= 64; k++) { const a = k / 64 * Math.PI * 2; effPts.push(new THREE.Vector3(Math.sin(a) * rad * 1.002, effY, Math.cos(a) * rad * 1.002)); }
    g.add(polyline(effPts, 0x38BDF8, 0.95));
    const band = new THREE.Mesh(new THREE.CylinderGeometry(rad * 0.99, rad * 0.99, Math.max(0.004, fluidSpan * 0.012), 64, 1, true), new THREE.MeshBasicMaterial({ color: 0x38BDF8, transparent: true, opacity: 0.28, side: THREE.DoubleSide, depthWrite: false }));
    band.position.y = effY; g.add(band);
    const effLbl = textSprite(`η mix ${Math.round(eff * 100)}%`, '#7DD3FC', 0.12);
    effLbl.position.copy(dirOf(VIEW_THETA + Math.PI * 0.95).multiplyScalar(rOut + 0.3)).add(new THREE.Vector3(0, effY + cylH * 0.05, 0)); g.add(effLbl);

    baffleInfo = null;
    if (!baffled) {
    // ===== 上進下出・浸入管噴射混合（Top Inlet + Dip Pipe Eductors + Wall Baffles + Bottom Outlet） =====
    const phiOut = VIEW_THETA + Math.PI / 2;                 // 出口朝向（畫面右側）
    const oDir = dirOf(phiOut);
    const topIn = halfH + domeH;                            // 上封頭內頂點
    const yJet = -halfH + cylH * 0.33;                      // 噴射器高度（約槽高 1/3）
    const inR = rad * 0.075, pr = rad * 0.06;
    jetYNorm = (yJet - (-halfH - dh)) / fluidSpan;

    // 5. 頂部垂直進水管嘴 + 法蘭 + 流向箭頭（CDU 出水由此進入）
    const nozLen = rad * 0.42, yFl = topIn + wSteel + wIns + wClad + nozLen;
    const inPipe = new THREE.Mesh(new THREE.CylinderGeometry(inR, inR, nozLen + rad * 0.12, 24), pipeMat);
    inPipe.position.y = yFl - (nozLen + rad * 0.12) / 2; g.add(inPipe);
    const inNeck = new THREE.Mesh(new THREE.CylinderGeometry(inR * 1.5, inR * 1.18, nozLen * 0.2, 24), flangeMat);
    inNeck.position.y = yFl - nozLen * 0.12; g.add(inNeck);
    const inFl = new THREE.Mesh(new THREE.CylinderGeometry(inR * 2, inR * 2, inR * 0.32, 32), flangeMat);
    inFl.position.y = yFl; g.add(inFl);
    for (let k = 0; k < 8; k++) {
      const a = k / 8 * Math.PI * 2, b = new THREE.Mesh(new THREE.CylinderGeometry(inR * 0.13, inR * 0.13, inR * 0.5, 8), boltMat);
      b.position.set(Math.cos(a) * inR * 1.62, yFl, Math.sin(a) * inR * 1.62); g.add(b);
    }
    const inArrow = new THREE.Group();
    const arMat = new THREE.MeshStandardMaterial({ color: 0xF97316, emissive: 0xF97316, emissiveIntensity: 0.55 });
    const arS = new THREE.Mesh(new THREE.CylinderGeometry(rad * 0.035, rad * 0.035, rad * 0.32, 12), arMat); arS.position.y = rad * 0.16; inArrow.add(arS);
    const arH = new THREE.Mesh(new THREE.ConeGeometry(rad * 0.085, rad * 0.17, 16), arMat); arH.rotation.x = Math.PI; arH.position.y = -rad * 0.02; inArrow.add(arH);
    inArrow.position.y = yFl + rad * 0.22; g.add(inArrow);
    const inLbl = textSprite('CDU 出水 ↓ 頂部進水', '#FDBA74', 0.11); inLbl.position.copy(dirOf(VIEW_THETA + Math.PI / 2).multiplyScalar(rad * 1.15)).add(new THREE.Vector3(0, yFl + rad * 0.15, 0)); g.add(inLbl);

    // 6. 浸入管（自頂部送至槽高 1/3）+ 分配頭 + 4 組文丘里噴射器（向外下方 35° 射出，捲吸槽水）
    const dip = new THREE.Mesh(new THREE.CylinderGeometry(inR * 0.9, inR * 0.9, topIn - yJet, 20), spargerMat);
    dip.position.y = (topIn + yJet) / 2; g.add(dip);
    const hub = new THREE.Mesh(new THREE.SphereGeometry(inR * 1.35, 18, 12), spargerMat); hub.position.y = yJet; g.add(hub);
    const jetMat = new THREE.MeshBasicMaterial({ color: 0xFB923C, transparent: true, opacity: 0.16, depthWrite: false, blending: THREE.AdditiveBlending, side: THREE.DoubleSide });
    const eductorAngles = [0, 1, 2, 3].map(k => VIEW_THETA + Math.PI / 4 + k * Math.PI / 2);
    eductorAngles.forEach(a => {
      const d = dirOf(a), armL = rad * 0.2;
      g.add(radial(new THREE.CylinderGeometry(pr * 0.55, pr * 0.55, armL, 12), spargerMat, a, armL / 2, yJet));
      const ed = new THREE.Group();
      const nz = new THREE.Mesh(new THREE.CylinderGeometry(pr * 0.35, pr * 0.7, pr * 1.4, 14), spargerMat); nz.position.y = pr * 0.7; ed.add(nz);
      const suc = new THREE.Mesh(new THREE.CylinderGeometry(pr * 1.0, pr * 1.0, pr * 1.3, 18, 1, true), internMat); suc.position.y = pr * 1.6; ed.add(suc);
      const dif = new THREE.Mesh(new THREE.CylinderGeometry(pr * 1.55, pr * 0.85, pr * 2.6, 18, 1, true), internMat); dif.position.y = pr * 3.5; ed.add(dif);
      const plume = new THREE.Mesh(new THREE.ConeGeometry(rad * 0.16, rad * 0.5, 20, 1, true), jetMat); plume.rotation.x = Math.PI; plume.position.y = pr * 4.8 + rad * 0.25; ed.add(plume);
      const ang = 35 * Math.PI / 180;
      ed.quaternion.setFromUnitVectors(new THREE.Vector3(0, 1, 0), d.clone().multiplyScalar(Math.cos(ang)).add(new THREE.Vector3(0, -Math.sin(ang), 0)).normalize());
      ed.position.copy(d.clone().multiplyScalar(armL)).add(new THREE.Vector3(0, yJet, 0));
      g.add(ed);
    });

    // 7. 4 片垂直壁擋板（防止整槽同向旋轉、促進上下翻轉混合）
    [0, 1, 2, 3].forEach(k => {
      const a = VIEW_THETA + k * Math.PI / 2, bw = rad * 0.1;
      const bf = new THREE.Mesh(new THREE.BoxGeometry(bw, cylH * 0.9, Math.max(0.004, rad * 0.014)), internMat);
      bf.rotation.y = a - Math.PI / 2;
      bf.position.copy(dirOf(a).multiplyScalar(rad * 0.97 - bw / 2)); g.add(bf);
    });

    // 8. 下部側邊出口 + 槽內防渦集水管（開口朝下 + 十字擋板）+ 槽外 Y 型過濾器
    const yOut = -halfH + cylH * 0.08, po = rad * 0.07;
    flangedNozzle(g, phiOut, yOut, rad * 0.55, rOut + rad * 0.42, po, pipeMat, flangeMat, boltMat);
    const stub = new THREE.Mesh(new THREE.CylinderGeometry(po, po, po * 2.2, 16), internMat);
    stub.position.copy(oDir.clone().multiplyScalar(rad * 0.55)).add(new THREE.Vector3(0, yOut - po * 1.1, 0)); g.add(stub);
    [0, Math.PI / 2].forEach(rot => {
      const vb = new THREE.Mesh(new THREE.BoxGeometry(po * 2.6, po * 1.6, po * 0.16), internMat);
      vb.rotation.y = rot + phiOut; vb.position.copy(stub.position).add(new THREE.Vector3(0, -po * 1.6, 0)); g.add(vb);
    });
    const r1 = rOut + rad * 0.42, rS = r1 + rad * 0.32;
    g.add(radial(new THREE.CylinderGeometry(po, po, rad * 0.64, 18), pipeMat, phiOut, r1 + rad * 0.32, yOut));
    g.add(radial(new THREE.CylinderGeometry(po * 1.45, po * 1.45, po * 3.2, 20), flangeMat, phiOut, rS, yOut));
    const legDir = oDir.clone().add(new THREE.Vector3(0, -1, 0)).normalize();
    const leg = new THREE.Mesh(new THREE.CylinderGeometry(po * 0.95, po * 0.95, po * 3.4, 16), flangeMat);
    leg.quaternion.setFromUnitVectors(new THREE.Vector3(0, 1, 0), legDir);
    leg.position.copy(oDir.clone().multiplyScalar(rS)).add(new THREE.Vector3(0, yOut, 0)).add(legDir.clone().multiplyScalar(po * 1.7)); g.add(leg);
    const legCap = new THREE.Mesh(new THREE.CylinderGeometry(po * 1.2, po * 1.2, po * 0.4, 16), boltMat);
    legCap.quaternion.copy(leg.quaternion);
    legCap.position.copy(oDir.clone().multiplyScalar(rS)).add(new THREE.Vector3(0, yOut, 0)).add(legDir.clone().multiplyScalar(po * 3.5)); g.add(legCap);
    const outTip = oDir.clone().multiplyScalar(r1 + rad * 0.64).add(new THREE.Vector3(0, yOut, 0));
    flowArrow(g, outTip, oDir, false, rad * 0.5, 0x38BDF8);
    const outLbl = textSprite('→ TCS 供水（經 Y 型過濾器）', '#7DD3FC', 0.1);
    outLbl.position.copy(outTip).add(oDir.clone().multiplyScalar(rad * 0.95)).add(new THREE.Vector3(0, 0.13, 0)); g.add(outLbl);

    // 9. 偏心自動排氣閥（頂部，排除進水夾帶之氣泡）、底部排污口
    const ventDir = dirOf(phiOut + Math.PI * 0.6);
    const vTop = halfH + domeH * Math.sqrt(1 - 0.45 * 0.45) + wClad;
    const vbase = ventDir.clone().multiplyScalar(rad * 0.45);
    const ventP = new THREE.Mesh(new THREE.CylinderGeometry(rad * 0.04, rad * 0.04, rad * 0.22, 12), pipeMat); ventP.position.copy(vbase).add(new THREE.Vector3(0, vTop + rad * 0.09, 0)); g.add(ventP);
    const ventB = new THREE.Mesh(new THREE.CylinderGeometry(rad * 0.075, rad * 0.075, rad * 0.14, 16), flangeMat); ventB.position.copy(vbase).add(new THREE.Vector3(0, vTop + rad * 0.25, 0)); g.add(ventB);
    const ventC = new THREE.Mesh(new THREE.SphereGeometry(rad * 0.06, 12, 8), boltMat); ventC.position.copy(vbase).add(new THREE.Vector3(0, vTop + rad * 0.34, 0)); g.add(ventC);
    const drainP = new THREE.Mesh(new THREE.CylinderGeometry(rad * 0.045, rad * 0.045, rad * 0.26, 12), pipeMat); drainP.position.y = -halfH - domeH - rad * 0.12; g.add(drainP);
    const drainV = new THREE.Mesh(new THREE.BoxGeometry(rad * 0.16, rad * 0.11, rad * 0.11), boltMat); drainV.position.y = -halfH - domeH - rad * 0.24; g.add(drainV);
    const handle = new THREE.Mesh(new THREE.BoxGeometry(rad * 0.3, rad * 0.025, rad * 0.04), spargerMat); handle.position.y = -halfH - domeH - rad * 0.17; g.add(handle);

    // 14. 整槽迴流流線：噴射器向外下方射出 → 沿壁上升 → 頂部回流向中心 → 沿浸入管外側下降被捲吸；另一條為浸入管內進水
    const curves = [];
    eductorAngles.forEach((a, ci) => {
      const d = dirOf(a), tdir = dirOf(a + Math.PI / 2), sw = (ci % 2 ? 1 : -1) * rad * 0.08;
      const P = (r, y, t) => d.clone().multiplyScalar(r).add(tdir.clone().multiplyScalar(t || 0)).add(new THREE.Vector3(0, y, 0));
      curves.push({ hot: false, curve: new THREE.CatmullRomCurve3([
        P(rad * 0.3, yJet - cylH * 0.04), P(rad * 0.62, -halfH + cylH * 0.12, sw), P(rad * 0.84, -halfH + cylH * 0.3, sw),
        P(rad * 0.86, halfH - cylH * 0.15, sw * 0.5), P(rad * 0.5, halfH - cylH * 0.06), P(rad * 0.22, yJet + cylH * 0.3, -sw), P(rad * 0.18, yJet + cylH * 0.07, -sw)
      ], true) });
    });
    curves.push({ hot: true, curve: new THREE.CatmullRomCurve3([new THREE.Vector3(0, topIn + rad * 0.1, 0), new THREE.Vector3(0, (topIn + yJet) / 2, 0), new THREE.Vector3(0, yJet + inR, 0)]) });
    const tubeMat = new THREE.MeshBasicMaterial({ color: 0x7DD3FC, transparent: true, opacity: 0.2, depthWrite: false, blending: THREE.AdditiveBlending });
    curves.forEach(c => { if (!c.hot) g.add(new THREE.Mesh(new THREE.TubeGeometry(c.curve, 120, Math.max(0.004, rad * 0.013), 6, true), tubeMat)); });
    const perCurve = 40, nP = curves.length * perCurve;
    const pGeo = new THREE.BufferGeometry();
    pGeo.setAttribute('position', new THREE.BufferAttribute(new Float32Array(nP * 3), 3));
    pGeo.setAttribute('color', new THREE.BufferAttribute(new Float32Array(nP * 3), 3));
    const phase = new Float32Array(nP), jit = new Float32Array(nP * 3);
    for (let i = 0; i < nP; i++) { phase[i] = (i % perCurve) / perCurve + Math.random() * 0.02; for (let j = 0; j < 3; j++) jit[i * 3 + j] = (Math.random() - 0.5) * rad * (curves[Math.floor(i / perCurve)].hot ? 0.03 : 0.12); }
    const pts = new THREE.Points(pGeo, new THREE.PointsMaterial({ size: Math.max(0.035, rad * 0.075), vertexColors: true, transparent: true, opacity: 0.95, depthWrite: false }));
    pts.renderOrder = 3; g.add(pts);
    tracers = { geo: pGeo, curves: curves.map(c => c.curve), hot: curves.map(c => c.hot), open: curves.map(c => c.hot), perCurve, phase, jit, yMin: -halfH - dh, span: fluidSpan, geom: { rad, halfH, domeH } };

    } else {
      // ===== 上進上出・垂直隔板（兩室 U 形繞流）：進水室往下 → 底部開口 → 出水室往上 =====
      const phiN = VIEW_THETA + Math.PI / 2 - 0.45;          // 隔板法向（指向出水室）
      const nDir = dirOf(phiN), tDir = dirOf(phiN + Math.PI / 2);
      const yNoz = halfH - cylH * 0.12, po = rad * 0.075;
      const hEdgeM = r.baffle && r.baffle.hEdge !== null ? r.baffle.hEdge : 0;
      const yGap = -halfH + Math.min(cylH * 0.4, hEdgeM * scale);  // 隔板下緣（依開口面積換算；0 = 止於下封頭焊道）
      baffleInfo = { nx: nDir.x, nz: nDir.z, nDir, tDir, yNoz, yGap, phiN };
      jetYNorm = (yNoz - (-halfH - dh)) / fluidSpan;
      // 隔板：依上封頭 2:1 橢圓輪廓與封頭密封焊接，底部留開口
      const pw = rad * 0.99;
      const sh = new THREE.Shape();
      sh.moveTo(-pw, yGap); sh.lineTo(pw, yGap); sh.lineTo(pw, halfH);
      sh.absellipse(0, halfH, pw, domeH * 0.98, 0, Math.PI, false);
      sh.lineTo(-pw, yGap);
      const partMat = new THREE.MeshStandardMaterial({ color: 0xA5B4FC, metalness: 0.75, roughness: 0.25, emissive: 0x6366F1, emissiveIntensity: highlight ? 0.45 : 0.18, transparent: true, opacity: 0.72, side: THREE.DoubleSide, wireframe });
      const part = new THREE.Mesh(new THREE.ShapeGeometry(sh, 48), partMat);
      part.rotation.y = phiN; g.add(part);
      const sealPts = []; for (let k = 0; k <= 48; k++) { const a = k / 48 * Math.PI; sealPts.push(tDir.clone().multiplyScalar(Math.cos(a) * pw).add(new THREE.Vector3(0, halfH + Math.sin(a) * domeH * 0.98, 0))); }
      g.add(polyline(sealPts, 0xFDE68A));
      const gapPts = [tDir.clone().multiplyScalar(-pw).add(new THREE.Vector3(0, yGap, 0)), tDir.clone().multiplyScalar(pw).add(new THREE.Vector3(0, yGap, 0))];
      g.add(polyline(gapPts, 0x7DD3FC));
      const sealLbl = textSprite('隔板頂部與封頭密封', '#FDE68A', 0.08); sealLbl.position.set(0, halfH + domeH * 0.55, 0); g.add(sealLbl);
      const gapLbl = textSprite('底部開口（繞流）', '#7DD3FC', 0.08); gapLbl.position.set(0, yGap - cylH * 0.06, 0); g.add(gapLbl);

      // 上方兩側管嘴：進水（進水室）、出水（出水室）
      const nI = flangedNozzle(g, phiN + Math.PI, yNoz, rad * 0.8, rOut + rad * 0.42, po, pipeMat, flangeMat, boltMat);
      flowArrow(g, nI.tip, nI.dir, true, rad * 0.5, 0xF97316);
      const nO = flangedNozzle(g, phiN, yNoz, rad * 0.8, rOut + rad * 0.42, po, pipeMat, flangeMat, boltMat);
      flowArrow(g, nO.tip, nO.dir, false, rad * 0.5, 0x38BDF8);
      // 進水導流短管：讓熱水向下進入進水室，避免只在頂部打轉
      const defl = new THREE.Mesh(new THREE.CylinderGeometry(po, po, cylH * 0.16, 16), spargerMat);
      defl.position.copy(nDir.clone().multiplyScalar(-rad * 0.8)).add(new THREE.Vector3(0, yNoz - cylH * 0.08, 0)); g.add(defl);
      const inL = textSprite('CDU 出水 → 進水室', '#FDBA74', 0.1); inL.position.copy(nI.tip).add(nI.dir.clone().multiplyScalar(rad * 0.9)).add(new THREE.Vector3(0, 0.13, 0)); g.add(inL);
      const outL = textSprite('出水室 → TCS 供水', '#7DD3FC', 0.1); outL.position.copy(nO.tip).add(nO.dir.clone().multiplyScalar(rad * 0.9)).add(new THREE.Vector3(0, 0.13, 0)); g.add(outL);

      // 兩室各一個自動排氣閥（隔板密封後頂部成為兩個氣室）
      const vTop = halfH + domeH * Math.sqrt(1 - 0.45 * 0.45) + wClad;
      [nDir, nDir.clone().negate()].forEach(dv => {
        const b0 = dv.clone().multiplyScalar(rad * 0.45);
        const p1 = new THREE.Mesh(new THREE.CylinderGeometry(rad * 0.04, rad * 0.04, rad * 0.22, 12), pipeMat); p1.position.copy(b0).add(new THREE.Vector3(0, vTop + rad * 0.09, 0)); g.add(p1);
        const p2 = new THREE.Mesh(new THREE.CylinderGeometry(rad * 0.075, rad * 0.075, rad * 0.14, 16), flangeMat); p2.position.copy(b0).add(new THREE.Vector3(0, vTop + rad * 0.25, 0)); g.add(p2);
        const p3 = new THREE.Mesh(new THREE.SphereGeometry(rad * 0.06, 12, 8), boltMat); p3.position.copy(b0).add(new THREE.Vector3(0, vTop + rad * 0.34, 0)); g.add(p3);
      });
      const drainP = new THREE.Mesh(new THREE.CylinderGeometry(rad * 0.045, rad * 0.045, rad * 0.26, 12), pipeMat); drainP.position.y = -halfH - domeH - rad * 0.12; g.add(drainP);
      const drainV = new THREE.Mesh(new THREE.BoxGeometry(rad * 0.16, rad * 0.11, rad * 0.11), boltMat); drainV.position.y = -halfH - domeH - rad * 0.24; g.add(drainV);
      const curves = [];
      [-0.6, -0.25, 0.25, 0.6].forEach(tt => {
        const P = (n, y, t) => nDir.clone().multiplyScalar(n * rad).add(tDir.clone().multiplyScalar(t * rad)).add(new THREE.Vector3(0, y, 0));
        curves.push(new THREE.CatmullRomCurve3([P(-0.8, yNoz, tt * 0.3), P(-0.55, yNoz - cylH * 0.1, tt), P(-0.5, 0, tt), P(-0.45, yGap - cylH * 0.02, tt),
          P(0, -halfH + cylH * 0.04, tt), P(0.45, yGap - cylH * 0.02, tt), P(0.5, 0, tt), P(0.55, yNoz - cylH * 0.08, tt), P(0.8, yNoz, tt * 0.3)]));
      });
      const tubeMat = new THREE.MeshBasicMaterial({ color: 0x7DD3FC, transparent: true, opacity: 0.2, depthWrite: false, blending: THREE.AdditiveBlending });
      curves.forEach(c => g.add(new THREE.Mesh(new THREE.TubeGeometry(c, 120, Math.max(0.004, rad * 0.013), 6, false), tubeMat)));
      const perCurve = 48, nP = curves.length * perCurve;
      const pGeo = new THREE.BufferGeometry();
      pGeo.setAttribute('position', new THREE.BufferAttribute(new Float32Array(nP * 3), 3));
      pGeo.setAttribute('color', new THREE.BufferAttribute(new Float32Array(nP * 3), 3));
      const phase = new Float32Array(nP), jit = new Float32Array(nP * 3);
      for (let i = 0; i < nP; i++) { phase[i] = (i % perCurve) / perCurve + Math.random() * 0.02; for (let j = 0; j < 3; j++) jit[i * 3 + j] = (Math.random() - 0.5) * rad * 0.12; }
      const pts = new THREE.Points(pGeo, new THREE.PointsMaterial({ size: Math.max(0.035, rad * 0.075), vertexColors: true, transparent: true, opacity: 0.95, depthWrite: false }));
      pts.renderOrder = 3; g.add(pts);
      tracers = { geo: pGeo, curves, hot: curves.map(() => false), open: curves.map(() => true), perCurve, phase, jit, yMin: -halfH - dh, span: fluidSpan, geom: { rad, halfH, domeH } };
    }

    // 10. 人孔蓋、銘牌
    const phiMh = VIEW_THETA + Math.PI * 0.82;
    g.add(radial(new THREE.CylinderGeometry(rad * 0.22, rad * 0.22, rad * 0.18, 32), cladMat, phiMh, rOut + rad * 0.06, -halfH * 0.35));
    g.add(radial(new THREE.CylinderGeometry(rad * 0.27, rad * 0.27, rad * 0.05, 32), flangeMat, phiMh, rOut + rad * 0.16, -halfH * 0.35));
    const phiNp = VIEW_THETA - Math.PI * 0.75;
    const np = new THREE.Mesh(new THREE.PlaneGeometry(rad * 0.42, rad * 0.24), new THREE.MeshStandardMaterial({ color: 0xE2E8F0, metalness: 0.9, roughness: 0.25, side: THREE.DoubleSide }));
    np.rotation.y = phiNp; np.position.copy(dirOf(phiNp).multiplyScalar(rOut + 0.004)).add(new THREE.Vector3(0, halfH * 0.25, 0)); g.add(np);

    // 10b. 筒身環焊道、頂部吊耳、壓力錶（密閉滿水壓力槽無自由液面，故不設液位計）
    const seamMat = std({ color: 0x94A3B8, metalness: 0.9, roughness: 0.3 });
    [halfH, -halfH, 0].forEach(y => {
      const tg = new THREE.TorusGeometry(rOut * 1.003, Math.max(0.003, rad * 0.008), 6, 64, tl);
      tg.rotateX(Math.PI / 2); tg.rotateY(ts + tl - Math.PI / 2);
      const sm = new THREE.Mesh(tg, seamMat); sm.position.y = y; g.add(sm);
    });
    [VIEW_THETA + 0.9, VIEW_THETA + 0.9 + Math.PI].forEach(a => {
      const yL = halfH + domeH * Math.sqrt(1 - 0.62 * 0.62) + wClad;
      const lug = new THREE.Mesh(new THREE.BoxGeometry(rad * 0.035, rad * 0.2, rad * 0.16), steelMat);
      lug.rotation.y = a; lug.position.copy(dirOf(a).multiplyScalar(rad * 0.62)).add(new THREE.Vector3(0, yL + rad * 0.08, 0)); g.add(lug);
      const eye = new THREE.Mesh(new THREE.TorusGeometry(rad * 0.035, rad * 0.012, 8, 16), boltMat);
      eye.rotation.y = a + Math.PI / 2; eye.position.copy(lug.position).add(new THREE.Vector3(0, rad * 0.04, 0)); g.add(eye);
    });
    {
      const aPG = VIEW_THETA - 1.1, base = dirOf(aPG).multiplyScalar(rad * 0.3), yPG = halfH + domeH * Math.sqrt(1 - 0.09) + wClad;
      const stem = new THREE.Mesh(new THREE.CylinderGeometry(rad * 0.02, rad * 0.02, rad * 0.2, 8), pipeMat); stem.position.copy(base).add(new THREE.Vector3(0, yPG + rad * 0.1, 0)); g.add(stem);
      const dialGeo = new THREE.CylinderGeometry(rad * 0.09, rad * 0.09, rad * 0.035, 24); dialGeo.rotateX(Math.PI / 2);
      const dial = new THREE.Mesh(dialGeo, std({ color: 0xF8FAFC, metalness: 0.3, roughness: 0.4 }));
      dial.rotation.y = VIEW_THETA; dial.position.copy(base).add(new THREE.Vector3(0, yPG + rad * 0.27, 0)); g.add(dial);
      const pgL = textSprite('PG', '#E2E8F0', 0.07); pgL.position.copy(dial.position).add(new THREE.Vector3(0, rad * 0.17, 0)); g.add(pgL);
    }

    // 11. TT-1 ~ TT-5 RTD 溫度套管（依配置分佈）
    const bi = baffleInfo;
    probeDefs = bi
      ? [{ tag: 'TT-1 出水室（供水）', h: 0.78, phi: bi.phiN - 0.55 }, { tag: 'TT-2 底部繞流區', h: 0.04, phi: bi.phiN + Math.PI / 2 + 0.25 },
         { tag: 'TT-3 進水室下段', h: 0.22, phi: bi.phiN + Math.PI + 0.5 }, { tag: 'TT-4 進水室中段', h: 0.55, phi: bi.phiN + Math.PI + 0.5 }, { tag: 'TT-5 進水室頂部', h: 0.9, phi: bi.phiN + Math.PI + 0.5 }]
      : [0.08, 0.33, 0.50, 0.72, 0.93].map((hh, k) => ({ tag: ['TT-1 出口集水區', 'TT-2 噴射器高度', 'TT-3 中段', 'TT-4 上循環區', 'TT-5 頂部（排氣側）'][k], h: hh, phi: VIEW_THETA - Math.PI * 0.62 }));
    probeDefs.forEach((pd, k) => {
      const y = -halfH + cylH * pd.h;
      g.add(radial(new THREE.CylinderGeometry(rad * 0.035, rad * 0.035, rOut - rad * 0.55 + rad * 0.18, 10), pipeMat, pd.phi, (rad * 0.55 + rOut + rad * 0.18) / 2, y));
      const wm = new THREE.MeshStandardMaterial({ color: 0x38BDF8, emissive: 0x38BDF8, emissiveIntensity: 0.6, metalness: 0.3, roughness: 0.4 });
      wellMats.push(wm);
      g.add(radial(new THREE.CylinderGeometry(rad * 0.07, rad * 0.07, rad * 0.1, 14), wm, pd.phi, rOut + rad * 0.2, y));
      const lb = textSprite(`TT-${k + 1}`, '#E2E8F0', 0.075);
      lb.position.copy(dirOf(pd.phi).multiplyScalar(rOut + rad * 0.2 + 0.16)).add(new THREE.Vector3(0, y, 0)); g.add(lb);
    });

    if (!baffled) {
    // 12. 支腿（方管）+ 底板 + 地腳螺栓
    const legW = Math.max(0.03, rad * 0.1), legTop = -halfH - domeH * 0.35, legLen = legTop - (floorY - yc);
    for (let k = 0; k < 4; k++) {
      const ph = VIEW_THETA + Math.PI / 4 + k * Math.PI / 2, rr = rOut * 0.82;
      const leg = new THREE.Mesh(new THREE.BoxGeometry(legW, legLen, legW), legMat);
      leg.position.copy(dirOf(ph).multiplyScalar(rr)).add(new THREE.Vector3(0, legTop - legLen / 2, 0)); g.add(leg);
      const plate = new THREE.Mesh(new THREE.BoxGeometry(legW * 2.3, legW * 0.22, legW * 2.3), legMat);
      plate.position.copy(dirOf(ph).multiplyScalar(rr)).add(new THREE.Vector3(0, floorY - yc + legW * 0.11, 0)); g.add(plate);
      [[1, 1], [1, -1], [-1, 1], [-1, -1]].forEach(([i, j]) => {
        const b = new THREE.Mesh(new THREE.CylinderGeometry(legW * 0.1, legW * 0.1, legW * 0.35, 6), boltMat);
        b.position.copy(plate.position).add(new THREE.Vector3(i * legW * 0.8, legW * 0.15, j * legW * 0.8)); g.add(b);
      });
    }

    } else {
      // 12. 裙座（含橢圓檢修人孔）+ 底座環板
      const skTop = -halfH - domeH * 0.35, skBot = floorY - yc, skH = skTop - skBot;
      const sk = new THREE.Mesh(new THREE.CylinderGeometry(rOut * 0.97, rOut * 0.97, skH, 48, 1, true), legMat);
      sk.position.y = (skTop + skBot) / 2; g.add(sk);
      const bRing = new THREE.Mesh(new THREE.RingGeometry(rOut * 0.8, rOut * 1.12, 48), legMat);
      bRing.rotation.x = -Math.PI / 2; bRing.position.y = skBot + 0.004; g.add(bRing);
      const mhR = Math.min(skH * 0.3, rad * 0.3), mhA = VIEW_THETA - 0.5, mhDir = dirOf(mhA);
      const mh = new THREE.Mesh(new THREE.TorusGeometry(mhR, rad * 0.025, 10, 32), steelMat);
      mh.position.copy(mhDir.clone().multiplyScalar(rOut * 0.98)).add(new THREE.Vector3(0, (skTop + skBot) / 2, 0)); mh.rotation.y = mhA; mh.scale.set(1.4, 1, 1); g.add(mh);
      const mhHole = new THREE.Mesh(new THREE.CircleGeometry(mhR, 32), new THREE.MeshBasicMaterial({ color: 0x0b1220 }));
      mhHole.position.copy(mhDir.clone().multiplyScalar(rOut * 0.99)).add(new THREE.Vector3(0, (skTop + skBot) / 2, 0)); mhHole.rotation.y = mhA; mhHole.scale.set(1.4, 1, 1); g.add(mhHole);
    }
    // 13. 工程尺寸線（實際 H 與 ØD）
    if (hasTank) {
      const sideDir = dirOf(VIEW_THETA - Math.PI / 2 - 0.35), off = rOut + rad * 0.55;
      const p0 = sideDir.clone().multiplyScalar(off).add(new THREE.Vector3(0, -halfH, 0)), p1 = sideDir.clone().multiplyScalar(off).add(new THREE.Vector3(0, halfH, 0));
      const tick = sideDir.clone().multiplyScalar(0.06);
      g.add(polyline([p0, p1], 0xFDE68A)); g.add(polyline([p0.clone().sub(tick), p0.clone().add(tick)], 0xFDE68A)); g.add(polyline([p1.clone().sub(tick), p1.clone().add(tick)], 0xFDE68A));
      const hl = textSprite(`H ${D && H ? H.toFixed(2) : ''} m`, '#FDE68A', 0.12); hl.position.copy(p0.clone().lerp(p1, 0.5)).add(sideDir.clone().multiplyScalar(0.22)); g.add(hl);
      const across = dirOf(VIEW_THETA + Math.PI / 2), yD = halfH + domeH + rad * 1.2;   // 高於頂部進水管嘴與箭頭
      const q0 = across.clone().multiplyScalar(-rad).add(new THREE.Vector3(0, yD, 0)), q1 = across.clone().multiplyScalar(rad).add(new THREE.Vector3(0, yD, 0));
      const tk = new THREE.Vector3(0, 0.05, 0);
      g.add(polyline([q0, q1], 0xFDE68A)); g.add(polyline([q0.clone().sub(tk), q0.clone().add(tk)], 0xFDE68A)); g.add(polyline([q1.clone().sub(tk), q1.clone().add(tk)], 0xFDE68A));
      const dl = textSprite(`Ø ${D.toFixed(2)} m`, '#FDE68A', 0.12); dl.position.copy(q0.clone().lerp(q1, 0.5)).add(new THREE.Vector3(0, 0.13, 0)); g.add(dl);
    }

    updateCam();
  }

  /* ---------- 熱狀態 ---------- */
  function localNorm(yNorm, x, z) {
    const { Tbulk, Tjet, T0, allow } = bulkState;
    let w;
    if (baffleInfo) {
      const side = (x || 0) * baffleInfo.nx + (z || 0) * baffleInfo.nz;
      w = side < 0 ? Math.exp(-(1 - yNorm) * 2.2) * 0.85 : Math.exp(-yNorm * 3.0) * 0.25;
    } else {
      const dJ = yNorm - jetYNorm;
      w = Math.exp(-Math.abs(dJ) * (dJ > 0 ? 2.4 : 5.0)) * 0.68;
    }
    const T = Tbulk + (Tjet - Tbulk) * w;
    return { T, n: (T - T0) / allow };
  }
  function setHud(html) { const el = document.getElementById('t3dHudInfo'); if (el) el.innerHTML = html; }

  function updateFromResult(r, tMaxChart) {
    if (!initialized) init();
    currentRes = r;
    xMaxTime = tMaxChart || 120;
    buildVessel(r);
    const raw = r.u, allow = Math.max(0.5, raw.tempMax - raw.tempSupply), top = 1 + 2 / allow;
    if (fluidUniforms) fluidUniforms.uTop.value = top;
    const lg = document.getElementById('t3dLegend');
    if (lg) lg.innerHTML = `<div class="t3d-cbar" style="background:${cssGradient(top)}"></div><div class="t3d-cbar-l"><span>${fx(raw.tempMax + 2, 1)}°C</span><span style="position:absolute;top:${(1 - 1 / top) * 100}%">${fx(raw.tempMax, 1)}°C 上限</span><span>${fx(raw.tempSupply, 1)}°C</span></div>`;
    tPeakSim = Number.isFinite(r.sel.tPeak) && r.sel.tPeak > 0 ? Math.min(r.sel.tPeak, xMaxTime) : xMaxTime * 0.35;
  }

  function setSimTime(t) {
    if (!currentRes || !currentRes.valid) return;
    simTime = Math.max(0, Math.min(xMaxTime, t));
    const scrub = document.getElementById('t3dScrub');
    if (scrub) scrub.value = Math.round((simTime / Math.max(1e-6, xMaxTime)) * 1000);
    const r = currentRes, raw = r.u, s = r.sel, st = stateAt(r, simTime);
    const allow = Math.max(0.5, raw.tempMax - raw.tempSupply);
    bulkState = { Tbulk: st.Ttank, Tjet: st.Tin, T0: raw.tempSupply, allow, top: 1 + 2 / allow };
    if (fluidUniforms) {
      fluidUniforms.uNormBulk.value = (st.Ttank - raw.tempSupply) / allow;
      fluidUniforms.uNormJet.value = (st.Tin - raw.tempSupply) / allow;
      fluidUniforms.uJetY.value = jetYNorm;
      fluidUniforms.uBaffle.value = baffleInfo ? 1 : 0;
      if (baffleInfo) fluidUniforms.uNrm.value.set(baffleInfo.nx, baffleInfo.nz);
    }
    const timeEl = document.getElementById('t3dTimeReadout');
    if (timeEl) timeEl.textContent = `t = ${simTime.toFixed(1)} s`;
    const modeTitle = r.isShared ? 'TCS 母管集中混合槽' : '單台 CDU 串聯混合槽';
    const dimTxt = s.dims ? `Ø${s.dims.D.toFixed(2)}m × H${s.dims.H.toFixed(2)}m` : '未選型';
    setHud(`<div><b>${modeTitle}</b> · ${r.selection.size || 0} m³ (${dimTxt}) · Model ${r.basis}</div>` +
      `<div>${baffleInfo ? '上部 CDU 進水（進水室）' : '頂部 CDU 進水'}：<span class="hot-txt">${st.Tin.toFixed(1)} °C</span> (缺口 ${Math.round(st.def)} kW)</div>` +
      `<div>${baffleInfo ? '上部出水室供水' : '底部出口供水'}：<b>${st.Ttank.toFixed(2)} °C</b> (上限 ${raw.tempMax.toFixed(1)} °C)</div>`);
    const probesEl = document.getElementById('t3dProbes');
    const probeVals = probeDefs.slice().reverse().map(pd => ({ tag: pd.tag, ...localNorm(pd.h, Math.sin(pd.phi), Math.cos(pd.phi)) }));
    if (probesEl) probesEl.innerHTML = probeVals.map(p => {
      const c = rampColor(p.n, bulkState.top).map(v => Math.round(v * 255));
      return `<div class="t3d-probe"><i style="background:rgb(${c.join(',')})"></i><span>${p.tag}: <b>${p.T.toFixed(1)}°C</b></span></div>`;
    }).join('');
    probeVals.slice().reverse().forEach((p, k) => { if (wellMats[k]) { const c = rampColor(p.n, bulkState.top); wellMats[k].color.setRGB(c[0], c[1], c[2]); wellMats[k].emissive.setRGB(c[0], c[1], c[2]); } });
    if (listener) listener(simTime);
  }

  function setPlayBtn() { const b = document.getElementById('btn3dPlay'); if (b) b.textContent = playing ? 'PAUSE' : 'PLAY'; }
  function onSlider(val) { playing = false; setPlayBtn(); setSimTime((Number(val) / 1000) * xMaxTime); }
  function togglePlay() { playing = !playing; if (playing && simTime >= xMaxTime * 0.98) simTime = 0; setPlayBtn(); }
  function setSpeed(v) {
    speed = v;
    document.querySelectorAll('.t3d-spd').forEach(b => b.classList.toggle('active', Number(b.dataset.spd) === v));
  }
  function jumpPeak() { playing = false; setPlayBtn(); setSimTime(tPeakSim); }
  function cycleCut() {
    cutIdx = (cutIdx + 1) % CUTS.length;
    const btn = document.getElementById('btn3dCut');
    if (btn) { btn.textContent = CUTS[cutIdx].label; btn.classList.toggle('active', CUTS[cutIdx].gap > 0); }
    if (currentRes) buildVessel(currentRes);
  }
  function toggleWireframe() {
    wireframe = !wireframe;
    const btn = document.getElementById('btn3dWire'); if (btn) btn.classList.toggle('active', wireframe);
    if (currentRes) buildVessel(currentRes);
  }
  function toggleHighlight() {
    highlight = !highlight;
    const btn = document.getElementById('btn3dHi'); if (btn) btn.classList.toggle('active', highlight);
    if (currentRes) buildVessel(currentRes);
  }
  function resetCam() { sph = { r: 6.2, theta: VIEW_THETA, phi: 1.36 }; updateCam(); }
  function snapshot() {
    if (!renderer) return;
    renderer.render(scene, camera);   // 同一個工作中立即讀取，不需 preserveDrawingBuffer
    const a = document.createElement('a');
    a.href = renderer.domElement.toDataURL('image/png');
    a.download = `CDU_buffer_tank_3D_${new Date().toISOString().slice(0, 10)}.png`;
    document.body.appendChild(a); a.click(); a.remove();
  }
  function fullscreen() {
    const w = document.getElementById('tank3dWrap');
    if (!w) return;
    if (document.fullscreenElement) document.exitFullscreen();
    else if (w.requestFullscreen) w.requestFullscreen();
  }
  function onTime(fn) { listener = fn; }
  function getTime() { return simTime; }
  function getPeakTime() { return tPeakSim; }

  function animate(now) {
    requestAnimationFrame(animate);
    if (!renderer || !scene || !camera) return;
    const dt = lastFrame ? Math.min(0.05, (now - lastFrame) / 1000) : 0.016;
    lastFrame = now;
    if (fluidUniforms) fluidUniforms.uTime.value += dt;
    if (playing && currentRes) {
      simTime += dt * xMaxTime / 12 * speed;
      if (simTime >= xMaxTime) { simTime = xMaxTime; playing = false; setPlayBtn(); }
      setSimTime(simTime);
    }
    if (tracers) {
      const { geo, curves, perCurve, phase, jit, yMin, span } = tracers;
      const pos = geo.attributes.position.array, col = geo.attributes.color.array;
      const v = (0.05 + Math.min(0.12, Math.max(0, fluidUniforms.uNormJet.value) * 0.05)) * speed;
      const tmp = new THREE.Vector3();
      for (let i = 0; i < phase.length; i++) {
        phase[i] = (phase[i] + dt * v) % 1;
        const ci = Math.floor(i / perCurve);
        curves[ci].getPointAt(phase[i], tmp);
        let px = tmp.x + jit[i * 3], py = tmp.y + jit[i * 3 + 1] * 0.5, pz = tmp.z + jit[i * 3 + 2];
        if (!tracers.hot[ci]) {   // 限制在內膽（直筒 + 2:1 橢圓封頭）內
          const G = tracers.geom, ay = Math.abs(py);
          let rmax = G.rad * 0.93;
          if (ay > G.halfH) { const k = Math.min(0.97, (ay - G.halfH) / G.domeH); rmax *= Math.sqrt(1 - k * k); py = Math.sign(py) * Math.min(ay, G.halfH + G.domeH * 0.97); }
          const rr = Math.hypot(px, pz); if (rr > rmax) { px *= rmax / rr; pz *= rmax / rr; }
        }
        pos[i * 3] = px; pos[i * 3 + 1] = py; pos[i * 3 + 2] = pz;
        const fade = tracers.open[ci] ? Math.min(1, phase[i] / 0.08, (1 - phase[i]) / 0.08) : 1;   // 單程流線首尾淡入淡出，避免粒子瞬移
        const c = rampColor(tracers.hot[ci] ? (bulkState.Tjet - bulkState.T0) / bulkState.allow : localNorm((pos[i * 3 + 1] - yMin) / span, pos[i * 3], pos[i * 3 + 2]).n, bulkState.top);
        col[i * 3] = c[0] * fade; col[i * 3 + 1] = c[1] * fade; col[i * 3 + 2] = c[2] * fade;
      }
      geo.attributes.position.needsUpdate = true; geo.attributes.color.needsUpdate = true;
    }
    renderer.render(scene, camera);
  }

  function rampCss(x, top) { return 'rgb(' + rampColor(x, top).map(v => Math.round(v * 255)).join(',') + ')'; }
  return { init, updateFromResult, setSimTime, onSlider, togglePlay, setSpeed, jumpPeak, cycleCut, toggleWireframe, toggleHighlight, resetCam, snapshot, fullscreen, onTime, getTime, getPeakTime, rampCss };
})();

/* ===================== Excel 公式求值（匯出前交叉核對） ===================== */
const XlsxEval = (() => {
  const RE = /\s*(?:(\d+\.?\d*(?:[eE][+-]?\d+)?)|("[^"]*")|((?:[A-Za-z_][A-Za-z0-9_]*!)?[A-Z]{1,3}\d+(?::[A-Z]{1,3}\d+)?)(?![A-Za-z(])|([A-Z][A-Z0-9]*)\(|(<>|<=|>=|[-+*/^=<>(),]))/y;
  function tokenize(f) {
    const out = []; RE.lastIndex = 0; let m;
    while (RE.lastIndex < f.length) {
      m = RE.exec(f); if (!m) throw new Error('無法解析公式：' + f);
      if (m[1] !== undefined) out.push({ k: 'num', v: parseFloat(m[1]) });
      else if (m[2] !== undefined) out.push({ k: 'str', v: m[2].slice(1, -1) });
      else if (m[3] !== undefined) out.push({ k: 'ref', v: m[3] });
      else if (m[4] !== undefined) out.push({ k: 'fn', v: m[4] });
      else if (m[5] !== undefined) out.push({ k: 'op', v: m[5] });
      if (/^\s*$/.test(f.slice(RE.lastIndex))) break;
    }
    return out;
  }
  const colNum = s => s.split('').reduce((a, c) => a * 26 + c.charCodeAt(0) - 64, 0);
  const colStr = n => { let s = ''; while (n > 0) { const r = (n - 1) % 26; s = String.fromCharCode(65 + r) + s; n = Math.floor((n - 1) / 26); } return s; };
  function evaluator(wb) {
    const cache = new Map();
    function cellVal(sheet, addr) {
      const key = sheet + '!' + addr;
      if (cache.has(key)) return cache.get(key);
      cache.set(key, 0);
      const c = wb.Sheets[sheet] && wb.Sheets[sheet][addr];
      const v = !c ? 0 : c.f ? evalFormula(c.f, sheet) : c.v;
      cache.set(key, v); return v;
    }
    function refVal(ref, sheet) {
      let sh = sheet, r = ref;
      if (ref.includes('!')) { [sh, r] = ref.split('!'); }
      if (r.includes(':')) {
        const [a, b] = r.split(':'), ma = a.match(/([A-Z]+)(\d+)/), mb = b.match(/([A-Z]+)(\d+)/), out = [];
        for (let row = +ma[2]; row <= +mb[2]; row++) for (let c = colNum(ma[1]); c <= colNum(mb[1]); c++) out.push(cellVal(sh, colStr(c) + row));
        return out;
      }
      return cellVal(sh, r);
    }
    function evalFormula(f, sheet) {
      const tk = tokenize(f); let i = 0;
      const peek = () => tk[i], next = () => tk[i++];
      const isOp = (...ops) => peek() && peek().k === 'op' && ops.includes(peek().v);
      function cmp() { let a = add(); while (isOp('=', '<>', '<', '>', '<=', '>=')) { const o = next().v, b = add();
        a = o === '=' ? a === b : o === '<>' ? a !== b : o === '<' ? a < b : o === '>' ? a > b : o === '<=' ? a <= b : a >= b; } return a; }
      function add() { let a = mul(); while (isOp('+', '-')) { const o = next().v, b = mul(); a = o === '+' ? a + b : a - b; } return a; }
      function mul() { let a = pow(); while (isOp('*', '/')) { const o = next().v, b = pow(); a = o === '*' ? a * b : a / b; } return a; }
      function pow() { let a = un(); while (isOp('^')) { next(); a = Math.pow(a, un()); } return a; }
      function un() { if (isOp('-')) { next(); return -un(); } if (isOp('+')) { next(); return un(); } return prim(); }
      function prim() {
        const t = next();
        if (!t) throw new Error('公式不完整：' + f);
        if (t.k === 'num' || t.k === 'str') return t.v;
        if (t.k === 'ref') return refVal(t.v, sheet);
        if (t.k === 'op' && t.v === '(') { const v = cmp(); next(); return v; }
        if (t.k === 'fn') {
          const args = [];
          if (!isOp(')')) { args.push(cmp()); while (isOp(',')) { next(); args.push(cmp()); } }
          next();
          const nums = args.flat().filter(x => typeof x === 'number');
          switch (t.v) {
            case 'MAX': return nums.length ? Math.max(...nums) : 0;
            case 'MIN': return nums.length ? Math.min(...nums) : 0;
            case 'IF': return args[0] ? args[1] : (args.length > 2 ? args[2] : false);
            case 'PI': return Math.PI;
            case 'EXP': return Math.exp(nums[0]);
            case 'INDEX': { const arr = [].concat(args[0]); return arr[Math.round(args[1]) - 1]; }
            case 'MATCH': { const arr = [].concat(args[1]); const k = arr.findIndex(x => x === args[0]); if (k < 0) throw new Error('MATCH 找不到：' + args[0]); return k + 1; }
            default: throw new Error('不支援的函數：' + t.v);
          }
        }
        throw new Error('無法解析：' + f);
      }
      return cmp();
    }
    return { cellVal, evalFormula };
  }
  function crossCheck(wb) {
    const ev = evaluator(wb), out = [];
    wb.SheetNames.forEach(sn => Object.keys(wb.Sheets[sn]).forEach(addr => {
      const c = wb.Sheets[sn][addr];
      if (addr[0] === '!' || !c || !c.f) return;
      let v; try { v = ev.cellVal(sn, addr); } catch (e) { out.push(`${sn}!${addr} ${e.message}`); return; }
      const ok = typeof c.v === 'number' ? Math.abs(v - c.v) <= 1e-6 * Math.max(1, Math.abs(c.v)) : v === c.v;
      if (!ok) out.push(`${sn}!${addr}: Excel=${v} / 瀏覽器=${c.v} (${c.f})`);
    }));
    return out;
  }
  return { evaluator, crossCheck };
})();

/* ===================== 介面與互動 ===================== */
// v8：共用母管模式下 cduCap 改為永遠代表單台容量（v7 會把總和寫回輸入框），舊存檔語意不同故不沿用
const AUTOSAVE_KEY = 'cdu_surge_tank_v8_inputs';
const NUM_FIELDS = ['cduCap', 'cduCount', 'loadFrom', 'loadTo', 'riseTime', 'tempSupply', 'tempMax', 'deltaTDesign', 'recoveryThr', 'recoveryMaxSec', 'fluidRho', 'fluidCp', 'deadTime', 'valveStroke', 'availPct', 'minFlowPct', 'mixEffPct', 'marginPct', 'otherMixVol', 'customSize', 'hdRatio', 'jetVel', 'entrainRatio', 'seriesN', 'gapRatio', 'loopVol'];
const TEXT_FIELDS = ['projectName', 'dataSource', 'tankSizeChoice', 'calcMode', 'nozzleDN'];
const RADIO_FIELDS = ['fluid', 'controlModel', 'pumpMode', 'thermalModel', 'tankConfig'];
const DEFAULTS = {
  calcMode: 'isolated', cduCap: 1000, cduCount: 4, loadFrom: 30, loadTo: 100, riseTime: 1,
  tempSupply: 40, tempMax: 45, deltaTDesign: 10, recoveryThr: 0.5, recoveryMaxSec: 30,
  fluid: 'pg25', fluidRho: 1012, fluidCp: 3.95,
  controlModel: 'linear', deadTime: 5, valveStroke: 120, availPct: 100, pumpMode: 'constant', minFlowPct: 30,
  thermalModel: 'A', tankSizeChoice: 'auto', customSize: 12, mixEffPct: 80, marginPct: 20, otherMixVol: 0, hdRatio: 2,
  nozzleDN: 'auto', jetVel: 3, entrainRatio: 4, tankConfig: 'eductor', seriesN: 3, gapRatio: 2, loopVol: 0,
  projectName: '', dataSource: ''
};
const PRESETS = {
  bod120: { ...DEFAULTS, projectName: 'GB300 保守基準 (120s 閥)', dataSource: '原廠 BOD 6.6 (120s 全程)', valveStroke: 120, deadTime: 5, availPct: 100, tempSupply: 40, tempMax: 45, tankSizeChoice: 'auto' },
  recovery110: { ...DEFAULTS, projectName: '含 10% 排熱餘裕恢復驗證', dataSource: '50s 閥 + 110% 可用冷量', valveStroke: 50, deadTime: 5, availPct: 110, recoveryMaxSec: 120, tankSizeChoice: 'auto' },
  fastValve: { ...DEFAULTS, projectName: '快速致動器改良方案', dataSource: '20s 快閥 + 3s 前饋延遲', valveStroke: 20, deadTime: 3, availPct: 110, recoveryMaxSec: 60, tankSizeChoice: 'auto' },
  tightTemp: { ...DEFAULTS, projectName: '嚴苛溫升限制 (允許 2K)', dataSource: '供水 40°C / 上限 42°C', valveStroke: 50, deadTime: 4, availPct: 110, tempSupply: 40, tempMax: 42, recoveryThr: 0.3, recoveryMaxSec: 120, tankSizeChoice: 'auto' }
};
const FIELD_NAMES = { cduCap: 'CDU 容量', cduCount: 'CDU 台數', loadFrom: '跳升前負載', loadTo: '跳升後負載', riseTime: '上升時間', tempSupply: '設計供水', tempMax: '供水上限', deltaTDesign: '設計溫差', recoveryThr: '恢復判定門檻', recoveryMaxSec: '最大允許水槽熱恢復時間', fluidRho: '密度', fluidCp: '比熱', deadTime: '控制延遲', valveStroke: '等效冷量全程時間', availPct: '最大可用冷量', minFlowPct: '變頻最低流量下限', jetVel: '噴射器出口流速', entrainRatio: '捲吸比', seriesN: 'N 槽串聯數', gapRatio: '底部開口面積比', loopVol: 'TCS 迴路容積', mixEffPct: '有效混合容積係數', marginPct: '設計餘裕', otherMixVol: '其他可計入混合容積', customSize: '實際設備容積', hdRatio: '高徑比' };
const LV = { pass: 'PASS', warn: 'WARNING', fail: 'FAIL', info: 'INFO', na: 'N/A' };

let lastResult = null, lockedT = null;
const $ = id => document.getElementById(id);
const setText = (id, v) => { const el = $(id); if (el) el.textContent = v; };
const f0 = n => Number(n).toLocaleString('en-US', { maximumFractionDigits: 0 });
const f1 = n => Number(n).toLocaleString('en-US', { minimumFractionDigits: 1, maximumFractionDigits: 1 });
const fx = (n, d = 2) => Number(n).toLocaleString('en-US', { maximumFractionDigits: d });
const esc = s => String(s).replace(/[&<>"]/g, c => ({ '&': '&amp;', '<': '&lt;', '>': '&gt;', '"': '&quot;' }[c]));
const vTxt = (v, d = 3) => Number.isFinite(v) ? `${fx(v, d)} m³` : '∞';
const tempTxt = T => Number.isFinite(T) ? `${f1(T)} °C` : '持續上升';
const secTxt = s => s === null ? '—' : !Number.isFinite(s) ? '無法恢復' : s >= 120 ? `${f1(s / 60)} 分 (${f0(s)}s)` : `${f1(s)} 秒`;

function radioVal(name, dflt) { const r = document.querySelector(`input[name="${name}"]:checked`); return r ? r.value : dflt; }
function readRaw() {
  const num = id => { const v = $(id).value.trim(); return v === '' ? NaN : Number(v); };
  const sc = $('tankSizeChoice').value;
  const o = {
    calcMode: $('calcMode') ? $('calcMode').value : 'isolated',
    fluid: radioVal('fluid', 'pg25'),
    controlModel: radioVal('controlModel', 'linear'),
    pumpMode: radioVal('pumpMode', 'constant'),
    thermalModel: radioVal('thermalModel', 'A'),
    tankConfig: radioVal('tankConfig', 'eductor'),
    rho: num('fluidRho'), cp: num('fluidCp'),
    sizeChoice: sc === 'auto' || sc === 'custom' ? sc : Number(sc),
    nozzleDN: $('nozzleDN').value === 'auto' ? 'auto' : Number($('nozzleDN').value)
  };
  NUM_FIELDS.forEach(id => { if (!(id in o)) o[id] = num(id); });
  return o;
}

// 模式切換只更新標示與徽章；cduCap / cduCount / otherMixVol 永遠是使用者輸入的單台基準，不會被改寫
function syncModeLabels(raw) {
  const isShared = raw.calcMode === 'shared';
  const cap = Number(raw.cduCap), n = Number(raw.cduCount), oth = Number(raw.otherMixVol);
  const ok = Number.isFinite(cap) && cap > 0 && Number.isInteger(n) && n >= 1;
  const badge = $('sharedBadge');
  badge.hidden = !(isShared && ok);
  if (isShared && ok) badge.textContent = `全廠母管總和 = ${f0(cap * n)} kW`;
  setText('hint-cduCap', isShared ? `共用母管計算單元 = 單台 × ${ok ? n : 'N'} 台；負載百分比與設計流量以總和為基準` : '負載百分比與二次側設計流量的基準');
  setText('hint-cduCount', isShared ? '共用母管模式：全廠僅設 1 座集中混合槽' : '每台 CDU 出水端各串聯一座緩衝槽');
  setText('hint-otherMixVol', isShared && ok && Number.isFinite(oth)
    ? `共用母管模式自動 × ${n} 台 = ${fx(oth * n, 3)} m³ 計入集中槽計算；管路柱塞流不可計入`
    : '只計入真正在二次側主流路上、可視為完全混合的儲液容積（管路為柱塞流，不可計入）');
}

function onCalcModeChange() { calculate(); }
function switchToMode(targetMode) {
  if ($('calcMode').value === targetMode) return;
  $('calcMode').value = targetMode;
  calculate();
}
const CONFIG_NOTES = {
  eductor: '配置：CDU 出水由頂部進水，經浸入管送至槽高約 1/3，由 4 組噴射器向外下方射出並捲吸槽水形成整槽循環；4 片垂直壁擋板防止同向旋轉；下部側邊出口設防渦集水管，出口後接 Y 型過濾器；頂部設自動排氣閥、底部設排污閥。捲吸比與循環次數為經驗值，正式規格以噴射器廠商性能曲線為準。',
  baffled: '配置：上部兩側各一支管嘴（進水、出水），槽內垂直隔板<b>頂部與上封頭密封焊接</b>、底部留開口，水流「進水室往下 → 底部開口 → 出水室往上」繞流，整槽容積都參與緩衝且不短路；進水口設導流短管使熱水向下；<b>兩室各設自動排氣閥</b>；底部排污、裙座設檢修人孔。混合不完全以 Model C（N = 3，經驗值）評估，宜以 CFD 或示蹤試驗確認。',
  custom: '自訂 N：以 N 個完全混合區串聯描述槽內流態（停留時間分布 RTD），N = 1 完全混合、N 越大越接近平推。'
};
// 槽內配置與選型模型聯動：隔板／自訂 N → Model C；噴射混合 → Model A（仍可手動改）
function onConfigChange(v) {
  const m = v === 'eductor' ? 'A' : 'C';
  const r = document.querySelector(`input[name="thermalModel"][value="${m}"]`);
  if (r && !r.checked) { r.checked = true; toast(`已依槽內配置將選型模型切換為 Model ${m}（可手動改回）`); }
  calculate();
}
function switchBasis(m) {
  const r = document.querySelector(`input[name="thermalModel"][value="${m}"]`);
  if (!r || r.checked) return;
  r.checked = true; calculate();
}

function setVal(id, v) { $(id).value = v; calculate(); }
function rangeInput(el) { $(el.dataset.for).value = el.value; calculate(); }
function syncRanges() {
  document.querySelectorAll('.rng').forEach(el => {
    const v = Number($(el.dataset.for).value);
    if (Number.isFinite(v)) el.value = Math.max(Number(el.min), Math.min(Number(el.max), v));
  });
}
function applyPreset(key) {
  const p = PRESETS[key]; if (!p) return;
  applyValues(p);
  calculate();
  toast(`已套用情境：${p.projectName}`);
}
function resetToDefaults() {
  if (!confirm('要把所有輸入恢復成預設值嗎？')) return;
  applyValues(DEFAULTS);
  calculate();
  toast('已重設為預設值');
}
function applyValues(v) {
  NUM_FIELDS.concat(TEXT_FIELDS).forEach(id => { if (v[id] !== undefined && $(id)) $(id).value = v[id]; });
  RADIO_FIELDS.forEach(n => { const r = document.querySelector(`input[name="${n}"][value="${v[n] || DEFAULTS[n]}"]`); if (r && !r.disabled) r.checked = true; });
}
function showErrors(errors) {
  NUM_FIELDS.forEach(id => {
    const msg = errors[id];
    $(id).classList.toggle('is-invalid', !!msg);
    $(id).setAttribute('aria-invalid', msg ? 'true' : 'false');
    const el = $('err-' + id); if (el) { el.textContent = msg || ''; el.classList.toggle('show', !!msg); el.setAttribute('role', msg ? 'alert' : ''); }
  });
}

function calculate() {
  const raw = readRaw();
  syncModeLabels(raw);
  syncRanges();
  $('customFluidBox').hidden = raw.fluid !== 'custom';
  $('minFlowBox').hidden = raw.pumpMode !== 'variable';
  $('seriesNBox').hidden = raw.tankConfig !== 'custom';
  $('gapRatioBox').hidden = raw.tankConfig !== 'baffled';
  $('jetVelBox').hidden = $('entrainBox').hidden = raw.tankConfig !== 'eductor';
  $('configNote').innerHTML = CONFIG_NOTES[raw.tankConfig] || '';
  const ideal = raw.controlModel === 'ideal';
  $('iwDead').classList.toggle('dim', ideal); $('iwStroke').classList.toggle('dim', ideal);
  $('customSizeBox').hidden = raw.sizeChoice !== 'custom';
  const result = SurgeTankEngine.calculate(raw);
  showErrors(result.valid ? {} : result.errors);
  if (!result.valid && result.errors.hdRatio) $('advBox').open = true;
  render(result);
  saveInputs();
  return result;
}

/* ---------- 檢核 ---------- */
function buildChecks(r) {
  const c = [], raw = r.u, s = r.sel, tr = r.tr, st = r.status, sel = r.selection;
  const hasTank = (sel.size || 0) > 0;
  if (tr.sustained) c.push({ id: 'chk-thermal', s: 'fail', t: '暫態溫升', v: '冷量持續不足，溫度不會停止上升', d: '最大可用冷量小於跳升後負載，水槽只能延遲超溫' });
  else if (hasTank) c.push({ id: 'chk-thermal', s: s.thermalPass ? 'pass' : 'fail', t: `暫態溫升（Model ${r.basis}）`,
    v: `峰值供水 ${tempTxt(s.peak)}（上限 ${fx(raw.tempMax, 1)} °C，餘裕 ${f1(s.thermalMarginK)} K）`,
    d: s.thermalPass ? '在目前假設與簡化控制模型下，峰值供水未超過上限' : '超過上限：請加大水槽、縮短控制延遲或改用更快的冷量反應' });
  else c.push({ id: 'chk-thermal', s: st.thermal, t: '暫態溫升（不設水槽）', v: `第一圈估算 ${tempTxt(r.peakNoTank)}`, d: st.thermal === 'pass' ? '不設水槽也在上限內' : '需設置水槽' });

  if (st.recoveryCapacity === 'fail') c.push({ id: 'chk-capacity', s: 'fail', t: '穩態容量',
    v: `可用冷量 ${f0(r.p.Qmax)} kW < 跳升後負載 ${f0(r.p.Q1)} kW`, d: '持續性冷量不足，水槽無法解決；請提高 CDU 容量或降低負載' });
  else if (st.recoveryCapacity === 'warn') c.push({ id: 'chk-capacity', s: tr.peakStorageEnergyKJ <= 1e-9 ? 'pass' : 'warn', t: '穩態容量',
    v: `CDU 無額外排熱餘量（可用 ${fx(raw.availPct)}% = 跳升後 ${fx(raw.loadTo)}%）`,
    d: tr.peakStorageEnergyKJ <= 1e-9 ? '沒有累積熱量，不需額外冷量恢復' : '簡化模型下溫度升至峰值後無多餘冷量可拉回設計值。可於左側將「最大可用冷量」設為 110% 模擬超額排熱恢復' });
  else c.push({ id: 'chk-capacity', s: 'pass', t: '穩態容量', v: `排熱恢復餘量 ${f0(r.recoveryMarginKw)} kW`, d: `最大可用 ${f0(r.p.Qmax)} kW − 跳升後負載 ${f0(r.p.Q1)} kW` });

  const tgt = `${fx(raw.tempSupply + raw.recoveryThr, 1)} °C`;
  if (st.recoveryTime === 'pass') c.push({ id: 'chk-rectime', s: 'pass', t: '水槽熱恢復時間',
    v: s.recoverySec === 0 ? '沒有累積熱量，不需恢復' : `峰值後 ${secTxt(s.recoverySec)} 回到 ${tgt}（允許 ${fx(raw.recoveryMaxSec, 1)} 秒）`, d: '從水槽儲熱峰值起算，不是 CDU 致動器反應時間' });
  else if (st.recoveryTime === 'warn') c.push({ id: 'chk-rectime', s: 'warn', t: '水槽熱恢復時間',
    v: `峰值後 ${secTxt(s.recoverySec)} 才回到 ${tgt}，超過允許 ${fx(raw.recoveryMaxSec, 1)} 秒`, d: '有能力恢復，但恢復時間超出設定值；可提高 CDU 可用冷量、加快冷量反應，或放寬允許恢復時間' });
  else c.push({ id: 'chk-rectime', s: 'na', t: '水槽熱恢復時間', v: !hasTank ? '未選定水槽，無法計算' : '冷量沒有超過負載，溫度停在峰值、無法拉回', d: !hasTank ? '請先選定或自訂水槽容積' : '需 CDU 最大可用冷量 > 跳升後負載（例如設為 110%）' });

  if (sel.extended) c.push({ id: 'chk-candidate', s: 'warn', t: '超出內建候選級距（自動進位規格）',
    v: `設計需求 ${fx(r.tank.vRequired, 2)} m³ > 內建上限 ${fx(r.tank.maxCandidateVolume)} m³，自動以 ${fx(SurgeTankEngine.EXT_STEP)} m³ 進位為 ${fx(sel.size, 2)} m³`, d: '此為暫態模擬用之工程建議規格，請向水槽廠商確認可製作的標準尺寸，或考慮改用多座並聯' });
  else if (!sel.candidatePass) c.push({ id: 'chk-candidate', s: 'fail', t: '選定容積不在候選庫', v: `${fx(sel.size, 3)} m³`, d: '請改選候選容積或使用「自訂」' });
  else if (sel.mode === 'custom') c.push({ id: 'chk-candidate', s: 'info', t: '自訂設備容積', v: `${fx(sel.size, 3)} m³（非內建候選）`, d: '請確認為實際設備的標稱容積規格' });
  if (hasTank && s.belowRequired) c.push({ id: 'chk-size', s: s.thermalPass ? 'warn' : 'fail', t: '選定容積小於設計需求',
    v: `${fx(sel.size, 3)} m³ < 設計需求 ${fx(r.tank.vRequired, 3)} m³`, d: s.thermalPass ? '未扣設計餘裕時仍在上限內，但已吃掉安全餘裕' : '請改用較大容積或設回「自動」' });

  c.push({ id: 'chk-notank', s: 'info', t: '無水槽第一圈溫升估算', v: `${tempTxt(r.peakNoTank)}（最大瞬時缺口 ${f0(tr.maxDeficitKw)} kW，事件流量 ${fx(r.flow.fEvt * 100)}%）`,
    d: '缺口 ÷ 事件期間流量熱容；未含 TCS 循環體積與管路傳輸延遲，僅作比較用途' });
  if (raw.pumpMode === 'variable') c.push({ id: 'chk-pump', s: 'warn', t: '二次側變頻泵（低流量脈衝）',
    v: `事件期間流量 ${fx(r.flow.fEvt * 100)}% 額定（${f1(r.flowM3h * r.flow.fEvt)} m³/h）`, d: '低流量下 CDU 出口脈衝溫度較高；建議以負載前饋同步提升泵轉速，或設定足夠的最低流量下限' });
  if (!tr.sustained) {
    const a = r.tank.chainA.vRequired, b = r.tank.chainB.vRequired;
    if (r.basis === 'B') c.push({ id: 'chk-model', s: 'warn', t: '選型基準為 Model B（非保守）',
      v: `Model B 設計需求 ${fx(b, 3)} m³；Model A 設計需求 ${fx(a, 3)} m³`, d: 'Model B 假設回水不受槽溫上升影響（單次通過），僅在 TCS 迴路循環時間明顯長於峰值時間時成立；正式選型建議改回 Model A' });
    else if (a > 1e-9) c.push({ id: 'chk-model', s: 'info', t: '熱力學模型比較', v: `Model A ${fx(a, 3)} m³ vs Model B ${fx(b, 3)} m³（B ÷ A = ${fx(b / a * 100, 0)}%）`,
      d: 'Model B 為單次通過下限、Model A 為閉迴路能量守恆解；兩者差距代表「回水再循環」對峰值的影響' });
  }
  if (!r.p.ideal) {
    const tc = r.control.catchUpSec;
    c.push({ id: 'chk-ctrl', s: tc > 40 ? 'warn' : 'pass', t: '冷量追上負載所需時間', v: `延遲 ${fx(r.p.td, 1)} s ＋ 追蹤 ${fx(r.p.dQ / r.p.rate, 1)} s ＝ ${fx(tc, 1)} s`,
      d: tc > 40 ? '反應偏慢，水槽會偏大；可考慮快速致動器或負載前饋控制' : `冷量每秒增加 ${fx(r.p.rate, 1)} kW（線性等效）` });
  } else c.push({ id: 'chk-ctrl', s: 'info', t: '理想瞬時控制', v: '冷量即時等於負載', d: '僅供比較，不可作為設計依據' });
  if (r.tank.allowRise < 2) c.push({ id: 'chk-rise', s: 'warn', t: '允許溫升很小', v: `${fx(r.tank.allowRise, 1)} K`, d: '設計供水離上限太近，所需緩衝容積會非常龐大' });
  if (raw.otherMixVol > 0) c.push({ id: 'chk-other', s: 'warn', t: '其他已計入有效混合容積', v: `${fx(r.tank.credited, 3)} m³（輸入 ${fx(raw.otherMixVol, 3)} m³）`, d: '必須是 CDU 二次側主流路中的實際有效混合容積；管路柱塞流或死管段不可計入' });
  const mx = r.mixing;
  if (hasTank && s.mix) {
    c.push({ id: 'chk-ri', s: s.mix.riStatus, t: '混合品質：射流動量 vs 浮力（Richardson 數）',
      v: `Ri = g·β·ΔT·H ÷ v² = 9.81 × ${r.fluid.beta.toExponential(1)} × ${fx(mx.dTjet, 1)} K × ${fx(s.dims.H, 2)} m ÷ ${fx(s.mix.vJet, 2)}² = ${s.mix.Ri < 0.001 ? s.mix.Ri.toExponential(1) : fx(s.mix.Ri, 3)}`,
      d: s.mix.riStatus === 'pass' ? 'Ri < 0.1：射流動量主導，上進的熱水會被噴射器帶下並與槽水混勻' : s.mix.riStatus === 'warn' ? '0.1 ≤ Ri < 1：浮力開始影響，熱水可能浮在上層；建議提高噴射器流速或增加噴射器數量' : 'Ri ≥ 1：浮力主導，槽內會分層，完全混合假設（Model A／B）不成立；請提高噴射器流速' });
    c.push({ id: 'chk-mixtime', s: s.mix.timeStatus, t: '混合時間 vs 冷量追上負載時間',
      v: `θ = ${SurgeTankEngine.MIX.TURNS} × ${fx(s.vEff, 3)} m³ ÷ [${fx(r.flow.flowEvtM3s * 1000, 2)} L/s × (1 + ${fx(r.u.entrainRatio, 1)})] = ${f1(s.mix.thetaSec)} s${s.mix.catchUp > 0 ? `（追上時間 ${f1(s.mix.catchUp)} s）` : ''}`,
      d: s.mix.timeStatus === 'pass' ? '槽內在熱脈衝期間即可混勻' : '混合比熱脈衝慢，峰值可能高於完全混合計算值；建議提高捲吸比或噴射流速' });
  }
  const pd = r.pressureDrop;
  c.push({ id: 'chk-nozzle', s: r.nozzle.vel > 3 ? 'warn' : 'info', t: '管嘴與緩衝槽總壓降',
    v: `DN${r.nozzle.dn}（${r.nozzle.auto ? '自動' : '指定'}），額定流速 ${fx(r.nozzle.vel, 2)} m/s；管嘴局部損失 ${f1(pd.nozzle)} kPa ＋ ${pd.internalLabel} ${f1(pd.internal)} kPa ＝ 總計 ${f1(pd.total)} kPa`,
    d: '總壓降需計入二次側泵揚程；' + (r.config.type === 'eductor' ? '出口 Y 型過濾器壓降另依廠商資料計入' : r.config.type === 'baffled' ? '隔板繞流取 180° 折返損失 K = 2.2' : '自訂 N 無槽內構件資料，請依實際設計補計') });
  if (!tr.sustained && hasTank && (r.config.N > 1 || r.config.loopVol > 0 || r.basis === 'C')) {
    const dC = s.peakC - s.peakA;
    c.push({ id: 'chk-modelC', s: s.peakC > raw.tempMax + 1e-9 ? 'fail' : 'info', t: `Model C（N = ${r.config.N}${r.config.loopVol > 0 ? `、迴路 ${fx(r.config.loopVol, 2)} m³` : ''}）`,
      v: `峰值 ${tempTxt(s.peakC)}（Model A ${tempTxt(s.peakA)}，差 ${dC >= 0 ? '+' : ''}${fx(dC, 2)} K）；設計需求 ${vTxt(r.tank.chainC.vRequired)}`,
      d: s.peakC > raw.tempMax + 1e-9 ? '非完全混合下峰值超過上限：請加大水槽、改善混合，或以 Model C 作為選型基準' : (r.config.loopVol > 0 ? '已計入 TCS 迴路容積的傳輸延遲與熱容' : '槽內非完全混合對峰值的影響') });
  }
  if (r.baffle) {
    const bf = r.baffle;
    c.push({ id: 'chk-baffle', s: bf.status, t: '隔板底部開口', v: bf.aHead !== null
      ? `需求 ${fx(bf.gapRatio, 2)} × 管嘴截面 = ${fx(bf.aReq, 4)} m²；隔板止於下封頭焊道即有 ${fx(bf.aHead, 3)} m²${bf.hEdge > 1e-6 ? `，隔板下緣需高於焊道 ${f0(bf.hEdge * 1000)} mm` : '（隔板可延伸至焊道）'}；開口流速 ${fx(bf.vGap, 2)} m/s、繞流壓降 ${fx(bf.dpKPa, 2)} kPa`
      : `需求 ${fx(bf.gapRatio, 2)} × 管嘴截面；未選定水槽，無法換算開口位置`,
      d: r.baffle.status === 'pass' ? '開口流速不高於管嘴，不會形成局部射流或額外壓降' : '開口偏小：易形成局部射流與壓降，建議 >= 1.5 倍管嘴截面' });
    if (hasTank) c.push({ id: 'chk-config', s: 'info', t: '上進上出＋隔板配置要點', v: '隔板頂部與封頭密封焊接、兩室各設排氣閥、進水導流短管、底部排污',
      d: '隔板頂部若留縫，浮在上方的熱水會直接越過去短路；出口在上方，底部沉積物不會被帶往冷板，由排污口清除' });
  } else if (r.config.type === 'eductor' && hasTank) c.push({ id: 'chk-config', s: 'info', t: '上進下出配置要點', v: '頂部排氣閥、下部出口接 Y 型過濾器、底部排污閥',
    d: '出口在下可避免氣泡被帶往冷板，但底部雜質易被帶出，過濾器網目需配合冷板流道規格；不可做成無噴射器的分層槽' });
  return c;
}

/* ---------- 計算過程 ---------- */
const MIX_K_TXT = 'K = 1.5（進口 1.0 + 出口 0.5）× ρv²/2';
function buildSteps(r) {
  const raw = r.u, inp = r.raw, fl = r.fluid, tr = r.tr, t = r.tank, s = r.sel, p = r.p, fE = r.flow.fEvt;
  const E = tr.peakStorageEnergyKJ, size = r.selection.size || 0;
  const modeDesc = r.isShared ? `TCS 共用供水母管：單台 ${f0(inp.cduCap)} kW × ${inp.cduCount} 台 = 計算單元 ${f0(p.cap)} kW，全廠設 1 座集中槽` : `逐台 CDU 獨立串聯：計算單元 = 單台 ${f0(p.cap)} kW，全廠 ${inp.cduCount} 座`;
  const selMode = { auto: r.selection.extended ? `設計需求超出內建上限 ${fx(t.maxCandidateVolume)} m³，自動以 ${fx(SurgeTankEngine.EXT_STEP)} m³ 進位` : '自動取不小於需求的最小候選容積', manual: '手動選候選容積', custom: '自訂實際設備容積' }[r.selection.mode];
  return [
    ['系統架構模式', modeDesc],
    ['負載跳升', `Q0 = ${f0(p.Q0)} kW -> Q1 = ${f0(p.Q1)} kW（ΔQ ${f0(p.dQ)} kW，上升 ${fx(p.tr, 2)} s）`],
    ['CDU 冷量（' + (p.ideal ? '理想瞬時' : '線性等效') + '）', p.ideal ? `Q冷量 = min(Q負載, ${f0(p.Qmax)} kW)` : `延遲 ${fx(p.td, 2)} s 後每秒增加 ${f0(p.cap)} ÷ ${fx(raw.valveStroke, 2)} = ${fx(p.rate, 2)} kW/s，最大可用 ${f0(p.Qmax)} kW`],
    ['暫態求解（分段精確積分）', `切段點 ${tr.knots.length - 1} 個；最大缺口 ${f0(tr.maxDeficitKw)} kW @ ${fx(tr.peakDeficitTimeSec, 2)} s`],
    ['最大儲熱能量', Number.isFinite(E) ? `E = max ∫(Q負載 − Q冷量)dt = ${f0(E)} kJ @ ${fx(tr.peakTimeSec, 2)} s（正缺口積分 ${f0(tr.deficitEnergyKJ)} kJ）` : '冷量持續不足，能量無上限'],
    ['二次側額定設計流量（Basis = 計算單元額定容量）', `${f0(p.cap)} kW ÷ (${f0(fl.rho)} × ${fx(fl.cp, 3)} × ${fx(raw.deltaTDesign, 1)}) = ${fx(r.flowM3s * 1000, 2)} L/s（${f1(r.flowM3h)} m³/h，${fx(r.lpmPerKW, 2)} LPM/kW）`],
    ['事件期間流量（水泵模式）', raw.pumpMode === 'variable' ? `變頻：max(${fx(raw.minFlowPct)}%, 跳升前 ${fx(raw.loadFrom)}%) = ${fx(fE * 100)}% → ${f1(r.flowM3h * fE)} m³/h，ṁ·cp = ${fx(r.flow.mcpEvt, 1)} kW/K` : `定頻：100% 額定 ${f1(r.flowM3h)} m³/h，ṁ·cp = ${fx(r.flow.mcpEvt, 1)} kW/K`],
    ['無水槽第一圈溫升估算（比較用）', `${fx(raw.tempSupply, 1)} + ${f0(tr.maxDeficitKw)} kW ÷ ${fx(r.flow.mcpEvt, 1)} kW/K = ${tempTxt(r.peakNoTank)}`],
    ['(1A) Model A 理論有效容積（閉迴路累積儲熱）', `E ÷ (ρ·cp·允許溫升) = ${f0(E)} kJ ÷ (${f0(t.rc)} kJ/m³K × ${fx(t.allowRise, 1)} K) = ${vTxt(t.chainA.vTheory)}`],
    ['(1B) Model B 理論有效容積（一階 CSTR，單次通過）', Number.isFinite(t.chainB.vTheory) ? (t.chainB.vTheory > 0
      ? `τ·dT/dt + T = T設計 + max(0,缺口)/ṁcp，各分段積分因子解析解；二分法求最小 V有效 使峰值 = ${fx(raw.tempMax, 1)} °C → ${fx(t.chainB.vTheory, 3)} m³（τ = ${f1(t.chainB.vTheory / r.flow.flowEvtM3s)} s）`
      : '無水槽第一圈溫升已在上限內，不需容積') : '冷量持續不足，無解'],
    ['(1C) Model C 理論有效容積（N 槽串聯＋迴路延遲）', Number.isFinite(t.chainC.vTheory) ? (t.chainC.vTheory > 0
      ? `N = ${r.config.N}，迴路容積 ${fx(r.config.loopVol, 3)} m³（τL = ${f1(r.config.tauL)} s）；閉迴路數值模擬＋二分法求峰值 = ${fx(raw.tempMax, 1)} °C 之最小 V有效 → ${fx(t.chainC.vTheory, 3)} m³`
      : '無水槽第一圈溫升已在上限內，不需容積') : '冷量持續不足，無解'],
    [`(1) 理論有效容積（選型基準 Model ${r.basis}）`, vTxt(t.vTheory)],
    ['(2) 扣除已計入混合容積 -> 水槽有效需求', `${fx(t.vTheory, 3)} − ${fx(t.credited, 3)} = ${fx(t.vAfterCredit, 3)} m³` + (r.isShared && inp.otherMixVol > 0 ? `（已計入 = 每台 ${fx(inp.otherMixVol, 3)} × ${inp.cduCount} 台）` : '')],
    ['(3) ÷ 有效混合容積係數 -> 實體需求', `${fx(t.vAfterCredit, 3)} ÷ ${fx(raw.mixEffPct)}% = ${fx(t.vAfterFactor, 3)} m³`],
    ['(4) × 設計餘裕 -> 設計需求', `${fx(t.vAfterFactor, 3)} × (1 + ${fx(raw.marginPct)}%) = ${fx(t.vRequired, 3)} m³`],
    ['(5) 選定標稱容積', `${fx(size, 3)} m³（${selMode}）；全廠 ${r.tankCount} 座 × ${fx(size, 3)} = ${fx(r.plantVol, 3)} m³`],
    ['(6) 選定有效容積', `${fx(size, 3)} × ${fx(raw.mixEffPct)}% = ${fx(s.vTankEff, 3)} m³；加已計入 ${fx(raw.otherMixVol, 3)} m³ = ${fx(s.vEff, 3)} m³`],
    ['加水槽後供水最高（Model A）', `${fx(raw.tempSupply, 1)} + ${f0(E)} ÷ (${f0(t.rc)} × ${fx(s.vEff, 3)}) = ${tempTxt(s.peakA)}`],
    ['加水槽後供水最高（Model B）', s.vEff > 0 ? `τ = ${fx(s.vEff, 3)} m³ ÷ ${fx(r.flow.flowEvtM3s * 1000, 2)} L/s = ${f1(s.modelB.tau)} s → ${tempTxt(s.peakB)}${Number.isFinite(s.tPeakB) ? ` @ ${fx(s.tPeakB, 1)} s` : ''}` : '—'],
    ['加水槽後供水最高（Model C）', s.vEff > 0 ? `N = ${r.config.N} 混合區串聯模擬 → ${tempTxt(s.peakC)}${Number.isFinite(s.tPeakC) ? ` @ ${fx(s.tPeakC, 1)} s` : ''}` : '—'],
    ['緩衝槽壓降（額定流量）', `管嘴局部損失 ${MIX_K_TXT} ＝ ${f1(r.pressureDrop.nozzle)} kPa；${r.pressureDrop.internalLabel} ${f1(r.pressureDrop.internal)} kPa；總計 ${f1(r.pressureDrop.total)} kPa` + (r.baffle && r.baffle.aHead !== null ? `；隔板開口 ${fx(r.baffle.aOpen, 3)} m²（下緣距焊道 ${f0(r.baffle.hEdge * 1000)} mm）` : '')],
    ['混合品質（上進下出・噴射混合）', s.mix ? `噴射流速 ${fx(s.mix.vJet, 2)} m/s；Ri = ${s.mix.Ri < 0.001 ? s.mix.Ri.toExponential(1) : fx(s.mix.Ri, 3)}（< 0.1 動量主導）；混合時間 ${f1(s.mix.thetaSec)} s；進水 DN${r.nozzle.dn} ${fx(r.nozzle.vel, 2)} m/s；噴射器壓降 ${f1(r.eductorDpKPa)} kPa` : '—'],
    [`水槽熱恢復時間（Model ${r.basis}）`, size > 0 ? `${r.basis === 'A' ? '儲熱峰值後，槽內熱量降到 ρ·cp·V有效·' + fx(raw.recoveryThr, 2) + ' K' : '槽溫峰值後回到 設計 + ' + fx(raw.recoveryThr, 2) + ' K'} 所需時間 = ${secTxt(s.recoverySec)}（允許 ${fx(raw.recoveryMaxSec, 1)} 秒）` : '—']
  ];
}

/* ---------- 架構配置同基準對照卡（輸入永遠是單台基準，兩配置只差計算單元） ---------- */
function renderModeComparison(r) {
  const raw = r.raw, n = raw.cduCount;
  const otherRes = SurgeTankEngine.calculate({ ...raw, calcMode: r.isShared ? 'isolated' : 'shared', sizeChoice: 'auto' });
  const isoRes = r.isShared ? otherRes : r, shrRes = r.isShared ? r : otherRes;
  const fmtCard = (res, modeKey, title, desc) => {
    const active = raw.calcMode === modeKey;
    const sz = res.selection.size, has = (sz || 0) > 0;
    const selTxt = active ? { auto: '自動選型', manual: '手動候選', custom: '自訂容積' }[res.selection.mode] : '自動選型（對照）';
    const dimTxt = has && res.sel.dims ? `Ø${fx(res.sel.dims.D, 2)} × H${fx(res.sel.dims.H, 2)} m` : '—';
    return `
      <div class="mc-box ${active ? 'active' : ''}" onclick="switchToMode('${modeKey}')" onkeydown="if(event.key==='Enter'||event.key===' '){event.preventDefault();switchToMode('${modeKey}')}" style="cursor:pointer" role="button" tabindex="0">
        <div class="mc-head"><span>${title}</span><span class="mc-badge">${active ? '目前採用' : '點擊切換'}</span></div>
        <div style="color:var(--muted);font-size:11.5px;">${desc}</div>
        <div class="mc-metrics">
          <div><small>單槽設計需求（Model ${res.basis}）</small><b>${vTxt(res.tank.vRequired, 2)}</b></div>
          <div><small>選定單槽 × 座數（${selTxt}）</small><b>${has ? `${fx(sz, 2)} m³ × ${res.tankCount}` : '不需設'}</b>${res.selection.extended ? '<small>超出級距，1 m³ 進位</small>' : ''}</div>
          <div><small>全廠總標稱容積 / 外形</small><b>${has ? `${fx(res.plantVol, 2)} m³` : '—'}</b><small>${dimTxt}</small></div>
        </div>
        <div class="mc-metrics" style="border-top:none;margin-top:0;padding-top:0">
          <div><small>峰值供水</small><b>${has ? tempTxt(res.sel.peak) : tempTxt(res.peakNoTank)}</b></div>
          <div><small>設計流量（每單元）</small><b>${f1(res.flowM3h)} m³/h</b></div>
          <div><small>停留時間</small><b>${has ? f1(res.sel.residenceSec) + ' s' : '—'}</b></div>
        </div>
      </div>`;
  };
  $('modeCmpBody').innerHTML =
    fmtCard(isoRes, 'isolated', '配置一：逐台 CDU 獨立串聯緩衝槽', `計算單元 = 單台 ${f0(raw.cduCap)} kW；全廠 ${n} 座，各自抑制出口脈衝`) +
    fmtCard(shrRes, 'shared', '配置二：TCS 共用供水母管集中緩衝槽', `計算單元 = ${f0(raw.cduCap)} kW × ${n} 台 = ${f0(raw.cduCap * n)} kW；全廠 1 座`);
  setText('modeCmpSub', '兩配置共用同一組單台輸入與熱模型；目前採用者顯示實際選定，另一者以自動選型對照');
}

/* ---------- 熱力學模型比較 ---------- */
function renderModelCmp(r) {
  const s = r.sel, t = r.tank, has = (r.selection.size || 0) > 0;
  const box = (m, color, sub, ch, peak, rec, tPk) => `
    <div class="mcm ${r.basis === m ? 'active' : ''}" role="button" tabindex="0" onclick="switchBasis('${m}')" onkeydown="if(event.key==='Enter'||event.key===' '){event.preventDefault();switchBasis('${m}')}">
      <div class="mcm-h"><span><i style="background:${color}"></i>Model ${m}</span><span class="mc-badge">${r.basis === m ? '選型基準' : '對照'}</span></div>
      <div class="mcm-sub">${sub}</div>
      <div class="mcm-row"><span>設計需求容積</span><b>${vTxt(ch.vRequired)}</b></div>
      <div class="mcm-row"><span>選定槽峰值</span><b>${has ? tempTxt(peak) : '—'}</b></div>
      <div class="mcm-row"><span>峰值時刻</span><b>${has && Number.isFinite(tPk) ? fx(tPk, 1) + ' s' : '—'}</b></div>
      <div class="mcm-row"><span>熱恢復</span><b>${has ? secTxt(rec) : '—'}</b></div>
    </div>`;
  $('modelCmpBox').innerHTML =
    box('A', 'var(--hot)', '閉迴路累積儲熱（能量守恆，保守）', t.chainA, s.peakA, s.recoverySecA, s.tPeakA) +
    box('B', '#0891B2', '一階 CSTR 對流削峰（單次通過下限）', t.chainB, s.peakB, s.recoverySecB, s.tPeakB) +
    box('C', '#7C3AED', `N = ${r.config.N} 槽串聯${r.config.loopVol > 0 ? `＋迴路 ${fx(r.config.loopVol, 2)} m³` : ''}（非完全混合）`, t.chainC, s.peakC, s.recoverySecC, s.tPeakC);
}

/* ---------- 容積推導鏈與 3D 模擬更新 ---------- */
function renderVolChainAndTankVis(r) {
  const t = r.tank, s = r.sel, sel = r.selection, raw = r.u;
  const hasTank = (sel.size || 0) > 0;
  const unitTag = r.isShared ? '全廠集中單槽' : '單台 CDU';
  setText('vcSubtitle', `${unitTag} · Model ${r.basis} · 由儲熱至選定規格`);
  const theorySub = r.basis === 'A'
    ? `儲熱 ${Number.isFinite(r.tr.peakStorageEnergyKJ) ? f0(r.tr.peakStorageEnergyKJ) + ' kJ' : '∞'} ÷ (ρ·cp·${fx(t.allowRise, 1)}K)`
    : r.basis === 'B' ? `一階 CSTR 峰值 = ${fx(raw.tempMax, 1)} °C 之最小 V有效（二分法）`
    : `N = ${r.config.N} 串聯模擬峰值 = ${fx(raw.tempMax, 1)} °C 之最小 V有效（二分法）`;
  const steps = [
    { no: '1', name: `理論有效容積（Model ${r.basis}）`, sub: theorySub, val: vTxt(t.vTheory) },
    { no: '2', name: '水槽有效需求', sub: `扣除其他混合容積 ${fx(t.credited, 3)} m³`, val: vTxt(t.vAfterCredit) },
    { no: '3', name: '實體容積需求', sub: `÷ 有效混合係數 ${fx(raw.mixEffPct)}%`, val: vTxt(t.vAfterFactor) },
    { no: '4', name: '設計需求容積', sub: `× (1 + 設計餘裕 ${fx(raw.marginPct)}%)`, val: vTxt(t.vRequired) },
    { no: '5', name: `選定標稱容積 (${unitTag})`, sub: sel.extended ? `超出 ${fx(t.maxCandidateVolume)} m³ 級距，自動 1 m³ 進位` : `實際有效容積 ${fx(s.vTankEff, 3)} m³`, val: hasTank ? `${fx(sel.size, 3)} m³ (${f0(sel.size * 1000)} L)` : '不需設', hi: true }
  ];
  $('volChainBox').innerHTML = steps.map(st =>
    `<div class="vc-step ${st.hi ? 'highlight' : ''}"><span class="vc-no">${st.no}</span><div class="vc-label">${st.name}<small>${st.sub}</small></div><div class="vc-val">${st.val}</div></div>`
  ).join('');
  renderModelCmp(r);
  setText('tankVisTitle', { eductor: '3D 上進下出噴射混合緩衝槽（Dip Pipe Eductors + Wall Baffles）', baffled: '3D 上進上出隔板緩衝槽（Vertical Partition, U-Flow）', custom: `3D 緩衝槽（自訂 N = ${r.config.N}，以噴射混合構造示意）` }[r.config.type]);
  setText('tankVisSub', hasTank && s.dims ? `H/D = ${fx(raw.hdRatio, 1)} · 停留 ${f1(s.residenceSec)}s · 拖曳旋轉、滾輪縮放` : '不需水槽（顯示示意外形）');
  const { xMax } = chartWindow(r);
  Tank3DSim.updateFromResult(r, xMax);
}

/* ---------- 單一時間點狀態（圖表、3D 共用） ---------- */
function stateAt(r, t) {
  const u = r.u, s = r.sel, T0 = u.tempSupply, mcpE = r.flow.mcpEvt;
  const pr = SurgeTankEngine.profile(r.p, t);
  const showTank = (r.selection.size || 0) > 0 && s.vEff > 0;
  const TA = showTank ? T0 + Math.max(0, r.tr.S_at(t)) / (r.tank.rc * s.vEff) : NaN;
  const TB = showTank ? T0 + s.modelB.xAt(t) : NaN;
  const TC = showTank ? T0 + s.modelC.xAt(t) : NaN;
  const isC = r.basis === 'C';
  const Tno = T0 + pr.def / mcpE;
  const isB = r.basis === 'B';
  const Ttank = showTank ? (isB ? TB : isC ? TC : TA) : Tno;            // 往機櫃供水 = 槽出口
  const Tin = showTank ? (isB ? Tno : isC ? T0 + s.modelC.inAt(t) : TA + pr.net / mcpE) : Tno;   // CDU 出口（流入槽）
  const Tret = isB ? T0 + pr.load / mcpE : Ttank + pr.load / mcpE;      // Model B 假設回水不受槽溫影響
  return { ...pr, TA, TB, TC, Tno, Ttank, Tin, Tret, showTank, coolPct: pr.cool / r.p.cap * 100, flowM3h: r.flowM3h * r.flow.fEvt };
}

/* ---------- 繪圖與同步時間軸游標 ---------- */
function niceStep(range, n) { const raw = range / n; const p = Math.pow(10, Math.floor(Math.log10(raw))); const m = raw / p; return (m <= 1 ? 1 : m <= 2 ? 2 : m <= 5 ? 5 : 10) * p; }
function axes(W, H, P, xMax, yMin, yMax, yLab, yStep) {
  const X = t => P.l + t / xMax * (W - P.l - P.r);
  const Y = v => P.t + (1 - (v - yMin) / (yMax - yMin)) * (H - P.t - P.b);
  let g = '';
  for (let v = yMin; v <= yMax + 1e-9; v += yStep) g += `<line x1="${P.l}" x2="${W - P.r}" y1="${Y(v)}" y2="${Y(v)}" stroke="#E4E8EE"/><text x="${P.l - 6}" y="${Y(v) + 4}" font-size="11" text-anchor="end" fill="#64748B">${yLab(v)}</text>`;
  const tStep = niceStep(xMax, 5);
  for (let t = 0; t <= xMax + 1e-9; t += tStep) g += `<text x="${X(t)}" y="${H - 8}" font-size="11" text-anchor="middle" fill="#64748B">${fx(t, 1)}s</text>`;
  return { X, Y, g };
}
function chartWindow(r) {
  const tr = r.tr, s = r.sel;
  const base = Math.max(...[tr.lastKnot, tr.peakTimeSec, s.tPeakB].filter(Number.isFinite)) * 1.25 + 3;
  let xMax = base, recAbs = null;
  if (s.size > 0 && s.recoverySec !== null && Number.isFinite(s.recoverySec) && s.recoverySec > 0 && Number.isFinite(s.tPeak)) {
    recAbs = s.tPeak + s.recoverySec;
    xMax = Math.min(Math.max(base, recAbs * 1.15), base * 6);
  }
  return { xMax, recAbs };
}
function sampleTimes(r, xMax) {
  const N = 320, ts = new Set();
  for (let i = 0; i <= N; i++) ts.add(xMax * i / N);
  r.tr.knots.forEach(t => { if (t <= xMax) ts.add(t); });
  if (Number.isFinite(r.sel.tPeakB) && r.sel.tPeakB <= xMax) ts.add(r.sel.tPeakB);
  return [...ts].sort((a, b) => a - b);
}

let chartGeom = null;
function renderCharts(r) {
  const W = 430, H = 215, P = { l: 46, r: 12, t: 16, b: 24 };
  const tr = r.tr, p = r.p, s = r.sel, raw = r.u;
  const { xMax, recAbs } = chartWindow(r);
  const ts = sampleTimes(r, xMax);
  const thrT = raw.tempSupply + raw.recoveryThr;
  const showTank = s.size > 0 && s.vEff > 0;
  const pts = ts.map(t => ({ t, ...stateAt(r, t) }));

  // 圖 1：kW
  const yTop = Math.max(p.cap, p.Qmax, p.Q1) * 1.06, yStepQ = niceStep(yTop, 4);
  const yMaxQ = Math.ceil(yTop / yStepQ) * yStepQ;
  const a = axes(W, H, P, xMax, 0, yMaxQ, v => f0(v), yStepQ);
  const path = key => pts.map((q, i) => `${i ? 'L' : 'M'}${a.X(q.t).toFixed(1)},${a.Y(q[key]).toFixed(1)}`).join('');
  const area = pts.map((q, i) => `${i ? 'L' : 'M'}${a.X(q.t).toFixed(1)},${a.Y(q.load).toFixed(1)}`).join('') + pts.slice().reverse().map(q => `L${a.X(q.t).toFixed(1)},${a.Y(Math.min(q.load, q.cool)).toFixed(1)}`).join('') + 'Z';
  let g = a.g + `<path d="${area}" fill="#F97316" opacity="0.28"/>`;
  if (p.Qmax !== p.cap) g += `<line x1="${P.l}" x2="${W - P.r}" y1="${a.Y(p.Qmax)}" y2="${a.Y(p.Qmax)}" stroke="#2563EB" stroke-dasharray="3 3" opacity=".65"/>`;
  g += `<path d="${path('cool')}" fill="none" stroke="#2563EB" stroke-width="2.5"/><path d="${path('load')}" fill="none" stroke="#DC2626" stroke-width="2.5"/>`;
  if (tr.maxDeficitKw > 0) {
    const x = a.X(tr.peakDeficitTimeSec), pr = SurgeTankEngine.profile(p, tr.peakDeficitTimeSec);
    g += `<line x1="${x}" x2="${x}" y1="${a.Y(pr.load)}" y2="${a.Y(pr.cool)}" stroke="#0F172A" stroke-width="1.5"/><text x="${x + 5}" y="${(a.Y(pr.load) + a.Y(pr.cool)) / 2}" font-size="11" font-weight="700" fill="#0F172A">${f0(tr.maxDeficitKw)} kW</text>`;
  }
  g += `<line id="chLineQ" x1="0" x2="0" y1="${P.t}" y2="${H - P.b}" stroke="#0F172A" stroke-width="1.2" opacity="0"/>`;
  $('chartQ').innerHTML = `<svg id="svgQ" viewBox="0 0 ${W} ${H}" role="img" aria-label="負載與冷量隨時間變化">${g}</svg>`;
  $('chartQNote').innerHTML = `最大瞬時缺口 <b>${f0(tr.maxDeficitKw)} kW</b> @ ${fx(tr.peakDeficitTimeSec, 1)} s；最大累積儲熱 <b>${Number.isFinite(tr.peakStorageEnergyKJ) ? f0(tr.peakStorageEnergyKJ) + ' kJ' : '無上限'}</b>` +
    (Number.isFinite(tr.peakTimeSec) ? ` @ ${fx(tr.peakTimeSec, 1)} s` : '');

  // 圖 2：°C（無水槽 / Model A / Model B）
  const T0 = raw.tempSupply, Tm = raw.tempMax;
  const tinMax = showTank ? Math.max(...pts.map(q => q.Tin)) : NaN;
  const peaks = [r.peakNoTank, showTank ? s.peakA : NaN, showTank ? s.peakB : NaN, showTank ? s.peakC : NaN, tinMax].filter(Number.isFinite).map(v => Math.min(v, Tm + 8) + 0.5);
  const hi = Math.max(Tm + 1, ...peaks);
  const yStepT = niceStep(hi - T0 + 1, 5);
  const yMinT = Math.floor((T0 - 0.5) / yStepT) * yStepT, yMaxT = Math.ceil(hi / yStepT) * yStepT;
  const b = axes(W, H, P, xMax, yMinT, yMaxT, v => fx(v, 1) + '°', yStepT);
  const clip = v => Math.max(yMinT, Math.min(v, yMaxT));
  const pathT = key => pts.filter(q => Number.isFinite(q[key])).map((q, i) => `${i ? 'L' : 'M'}${b.X(q.t).toFixed(1)},${b.Y(clip(q[key])).toFixed(1)}`).join('');
  let h = b.g;
  h += `<line x1="${P.l}" x2="${W - P.r}" y1="${b.Y(T0)}" y2="${b.Y(T0)}" stroke="#94A3B8" stroke-width="1"/><text x="${P.l + 4}" y="${b.Y(T0) + 13}" font-size="10.5" fill="#64748B">設計 ${fx(T0, 1)}°</text>`;
  h += `<line x1="${P.l}" x2="${W - P.r}" y1="${b.Y(thrT)}" y2="${b.Y(thrT)}" stroke="#15803D" stroke-dasharray="4 3" stroke-width="1"/>`;
  h += `<line x1="${P.l}" x2="${W - P.r}" y1="${b.Y(Tm)}" y2="${b.Y(Tm)}" stroke="#DC2626" stroke-dasharray="5 4" stroke-width="1.5"/><text x="${W - P.r}" y="${b.Y(Tm) - 5}" font-size="11" text-anchor="end" fill="#DC2626" font-weight="700">上限 ${fx(Tm, 1)}°C</text>`;
  h += `<path d="${pathT('Tno')}" fill="none" stroke="#94A3B8" stroke-width="2" stroke-dasharray="5 4"/>`;
  if (showTank) {
    const isB = r.basis === 'B';
    h += `<path d="${pathT('TA')}" fill="none" stroke="#F97316" stroke-width="${isB ? 1.8 : 3}" opacity="${isB ? 0.7 : 1}"/>`;
    h += `<path d="${pathT('TB')}" fill="none" stroke="#0891B2" stroke-width="${isB ? 3 : 1.8}" opacity="${isB ? 1 : 0.85}"/>`;
    const isCb = r.basis === 'C', showC = isCb || r.config.N > 1 || r.config.loopVol > 0;
    if (showC) h += `<path d="${pathT('TC')}" fill="none" stroke="#7C3AED" stroke-width="${isCb ? 3 : 1.8}" opacity="${isCb ? 1 : 0.85}"/>`;
    h += `<path d="${pathT('Tin')}" fill="none" stroke="#B45309" stroke-width="1.6" stroke-dasharray="2 3" opacity=".9"/>`;
    const mark = (tp, T, color, main) => {
      if (!Number.isFinite(T) || !Number.isFinite(tp) || tp > xMax) return '';
      const x = b.X(tp), y = b.Y(clip(T));
      return main
        ? `<circle cx="${x}" cy="${y}" r="4.5" fill="${s.thermalPass ? color : '#DC2626'}" stroke="#fff" stroke-width="1.5"/><text x="${x}" y="${y - 9}" font-size="11" text-anchor="middle" font-weight="700" fill="${s.thermalPass ? color : '#DC2626'}">${f1(T)}°C</text>`
        : `<circle cx="${x}" cy="${y}" r="3.5" fill="#fff" stroke="${color}" stroke-width="1.5"/><text x="${x}" y="${y + 15}" font-size="10" text-anchor="middle" fill="${color}">${f1(T)}°</text>`;
    };
    h += mark(s.tPeakA, s.peakA, '#C2410C', r.basis === 'A') + mark(s.tPeakB, s.peakB, '#0E7490', isB) + (showC ? mark(s.tPeakC, s.peakC, '#6D28D9', isCb) : '');
    if (recAbs !== null && recAbs <= xMax) h += `<line x1="${b.X(recAbs)}" x2="${b.X(recAbs)}" y1="${P.t}" y2="${H - P.b}" stroke="#15803D" stroke-dasharray="3 3"/><circle cx="${b.X(recAbs)}" cy="${b.Y(clip(thrT))}" r="4" fill="#15803D" stroke="#fff" stroke-width="1.5"/><text x="${b.X(recAbs) - 4}" y="${P.t + 10}" font-size="10.5" text-anchor="end" font-weight="700" fill="#15803D">熱恢復 (${fx(recAbs, 1)}s)</text>`;
  }
  h += `<line id="chLineT" x1="0" x2="0" y1="${P.t}" y2="${H - P.b}" stroke="#0F172A" stroke-width="1.2" opacity="0"/>`;
  $('chartT').innerHTML = `<svg id="svgT" viewBox="0 0 ${W} ${H}" role="img" aria-label="供水溫度隨時間變化">${h}</svg>`;
  $('chartTNote').innerHTML = (showTank ? `選型基準 Model ${r.basis} 峰值 <b>${tempTxt(s.peak)}</b>（Model A ${tempTxt(s.peakA)}／B ${tempTxt(s.peakB)}／C ${tempTxt(s.peakC)}；無水槽 ${tempTxt(r.peakNoTank)}）；熱恢復到 ${fx(thrT, 1)} °C：<b>${secTxt(s.recoverySec)}</b>（允許 ${fx(raw.recoveryMaxSec, 1)} 秒）` :
    `無水槽第一圈估算 ${tempTxt(r.peakNoTank)}；未設水槽`) +
    (recAbs !== null && recAbs > xMax ? '（熱恢復點超出圖面）' : '');

  chartGeom = { W, P, xMax };
  bindChartHover(r);
}

// 游標：一般為虛線（跟隨 3D 時間軸），點擊鎖定後為實線
function setCursor(t) {
  if (!chartGeom) return;
  const { W, P, xMax } = chartGeom;
  const x = P.l + Math.max(0, Math.min(t, xMax)) / xMax * (W - P.l - P.r);
  ['chLineQ', 'chLineT'].forEach(id => {
    const el = $(id); if (!el) return;
    el.setAttribute('x1', x); el.setAttribute('x2', x); el.setAttribute('opacity', '0.75');
    el.setAttribute('stroke-dasharray', lockedT !== null ? '' : '3 3');
  });
}
function onSimTime(t) { setCursor(t); }

function bindChartHover(r) {
  const svgQ = $('svgQ'), svgT = $('svgT'), tipQ = $('tipQ'), tipT = $('tipT');
  if (!svgQ || !svgT) return;
  let restoreT = null;
  const timeOf = e => {
    const { W, P, xMax } = chartGeom, rect = e.currentTarget.getBoundingClientRect();
    const relX = Math.max(P.l, Math.min(W - P.r, (e.clientX - rect.left) / rect.width * W));
    return (relX - P.l) / (W - P.l - P.r) * xMax;
  };
  const move = e => {
    if (restoreT === null) restoreT = lockedT !== null ? lockedT : Tank3DSim.getTime();
    const t = timeOf(e), st = stateAt(r, t);
    tipQ.innerHTML = `<b>t = ${fx(t, 1)} s</b><br>GPU 負載：${f0(st.load)} kW<br>CDU 冷量：${f0(st.cool)} kW<br>瞬時缺口：${f0(st.net)} kW<br>累積儲熱：${f0(Math.max(0, r.tr.S_at(t)))} kJ`;
    tipT.innerHTML = `<b>t = ${fx(t, 1)} s</b><br>Model A 槽溫：${Number.isFinite(st.TA) ? f1(st.TA) + ' °C' : '—'}<br>Model B 槽溫：${Number.isFinite(st.TB) ? f1(st.TB) + ' °C' : '—'}<br>Model C 槽溫：${Number.isFinite(st.TC) ? f1(st.TC) + ' °C' : '—'}<br>CDU 出口（有槽）：${st.showTank ? f1(st.Tin) + ' °C' : '—'}<br>回水：${f1(st.Tret)} °C<br>無水槽第一圈出口：${f1(st.Tno)} °C<br>供水上限：${fx(r.u.tempMax, 1)} °C`;
    tipQ.classList.add('show'); tipT.classList.add('show');
    Tank3DSim.setSimTime(t);
  };
  const leave = () => {
    tipQ.classList.remove('show'); tipT.classList.remove('show');
    if (restoreT !== null) Tank3DSim.setSimTime(restoreT);
    restoreT = null;
  };
  const click = e => {
    const t = timeOf(e);
    lockedT = t; restoreT = t;
    Tank3DSim.setSimTime(t);
    toast(`時間軸已鎖定於 t = ${fx(t, 1)} s（雙擊圖表解除）`);
  };
  const dbl = () => { lockedT = null; setCursor(Tank3DSim.getTime()); toast('已解除時間軸鎖定'); };
  [svgQ, svgT].forEach(el => { el.onmousemove = move; el.onmouseleave = leave; el.onclick = click; el.ondblclick = dbl; });
}

/* ---------- 呈現 ---------- */
function renderModel(r) {
  const raw = r.raw;
  const assumed = [];
  if (!r.p.ideal && raw.deadTime === DEFAULTS.deadTime && raw.valveStroke === DEFAULTS.valveStroke) assumed.push(`線性冷量反應（延遲 ${raw.deadTime} s、全程 ${raw.valveStroke} s 為預設值）`);
  if (raw.fluid !== 'custom') assumed.push(`${r.fluid.name} 近似物性`);
  if (raw.mixEffPct === DEFAULTS.mixEffPct) assumed.push(`有效混合容積係數 ${raw.mixEffPct}%`);
  if (raw.marginPct === DEFAULTS.marginPct) assumed.push(`設計餘裕 ${raw.marginPct}%`);
  const tm = { A: 'Model A 閉迴路累積儲熱（保守）', B: 'Model B 一階 CSTR 單次通過（非保守）', C: `Model C N = ${r.config.N} 槽串聯＋迴路延遲` }[r.basis];
  $('modelBox').innerHTML = `<div><small>THERMAL MODEL</small>${tm}</div><div><small>CONTROL MODEL</small>${r.p.ideal ? '理想瞬時（僅供比較）' : '線性等效 CDU 冷量反應'}</div>` +
    `<div><small>ENGINEERING STATUS</small>概念設計／初步容量估算</div><div><small>ACCEPTANCE</small>非原廠暫態性能保證或最終設備驗收依據</div>` +
    `<div class="assume-note">[NOTE] 未建模熱容量：實際 TCS 的總熱慣量可能包含 CDU 熱交換器、管路、歧管、冷板與 IT 設備內的冷卻液；本工具只將有效液體容積作為儲熱容量（保守設計）。</div>` +
    (assumed.length ? `<div class="assume-note">[NOTE] 工程假設：目前使用 ${assumed.join('、')}。正式選型前請以 CDU／水槽原廠資料取代。</div>` : '');
}

function optionStatus(r, o) {
  const tags = [];
  if (Math.abs(o.size - (r.selection.size || -1)) < 1e-9) tags.push(r.selection.mode === 'auto' ? '<span class="tag sel">AUTO SELECTED</span>' : '<span class="tag sel">SELECTED</span>');
  if (SurgeTankEngine.isExtended(o.size)) tags.push('<span class="tag warn">EXTENDED</span>');
  if (o.belowRequired) tags.push('<span class="tag warn">BELOW REQUIRED</span>');
  tags.push(o.thermalPass ? '<span class="tag ok">THERMAL PASS</span>' : '<span class="tag bad">THERMAL FAIL</span>');
  if (o.recoveryTime === 'warn') tags.push('<span class="tag warn">RECOVERY WARNING</span>');
  else if (o.recoveryTime === 'na' && o.thermalPass) tags.push('<span class="tag warn">NO RECOVERY</span>');
  return tags.join('');
}

function render(result) {
  lastResult = result;
  const resEl = $('results'), V = $('verdict');
  if (!result.valid) {
    resEl.classList.add('is-stale');
    V.className = 'card verdict fail'; setText('verdictIcon', 'FAIL'); setText('verdictTitle', '請先修正輸入欄位');
    setText('verdictSub', '下方結果為上一次有效的計算，僅供參考'); $('verdictLayers').innerHTML = ''; $('verdictAction').innerHTML = '';
    $('verdictList').innerHTML = Object.keys(result.errors).map(k => `<div><a onclick="focusField('${k}')">${FIELD_NAMES[k] || k}</a>：${result.errors[k]}</div>`).join('');
    return;
  }
  resEl.classList.remove('is-stale');
  const r = result, raw = r.raw, s = r.sel, st = r.status, sel = r.selection;
  const hasTank = (sel.size || 0) > 0;
  const checks = buildChecks(r);
  const fails = checks.filter(c => c.s === 'fail'), warns = checks.filter(c => c.s === 'warn');
  let cls, icon, title;
  if (fails.length) { cls = 'fail'; icon = 'FAIL'; title = '工程檢核：不通過'; }
  else if (!hasTank && r.noTankNeeded && st.recoveryTime === 'pass') { cls = 'info'; icon = 'INFO'; title = '冷量反應夠快，不需緩衝水槽'; }
  else if (warns.length || checks.some(c => c.s === 'na')) { cls = 'warn'; icon = 'WARN'; title = sel.extended ? '工程檢核：有條件通過（超出內建級距，需確認規格）' : '工程檢核：有條件通過（需工程確認）'; }
  else { cls = 'pass'; icon = 'PASS'; title = '工程檢核：全數通過'; }
  V.className = 'card verdict ' + cls; setText('verdictIcon', icon); setText('verdictTitle', title);
  const unitVerb = r.isShared ? 'TCS 共用母管配置' : '每台 CDU 串聯';
  setText('verdictSub', (r.tr.sustained ? 'CDU 最大可用冷量小於跳升後負載，溫度會持續上升' :
    hasTank ? `在目前假設與簡化控制模型（Model ${r.basis}）下，${unitVerb} ${fx(sel.size, 3)} m³ 混合槽${sel.extended ? '（超出級距自動進位）' : ''}，峰值供水 ${tempTxt(s.peak)} ${s.thermalPass ? '未超過' : '超過'}上限 ${fx(raw.tempMax, 1)} °C` :
    `不設水槽時第一圈估算 ${tempTxt(r.peakNoTank)}`));

  if (r.basis === 'B') {
    $('verdictAction').innerHTML = `<button type="button" class="btn" onclick="switchBasis('A')">改回 Model A 保守選型</button>`;
  } else if (st.recoveryCapacity === 'warn' && raw.availPct === 100 && raw.loadTo === 100) {
    $('verdictAction').innerHTML = `<button type="button" class="btn" onclick="setVal('availPct', 110)">模擬 110% 可用冷量排熱恢復</button>`;
  } else {
    $('verdictAction').innerHTML = '';
  }

  const layer = (name, k) => `<span class="layer ${k === 'na' ? 'warn' : k}">${name} ${LV[k]}</span>`;
  $('verdictLayers').innerHTML = layer('暫態溫升', st.thermal) + layer('穩態容量', st.recoveryCapacity === 'warn' && r.tr.peakStorageEnergyKJ <= 1e-9 ? 'pass' : st.recoveryCapacity) +
    layer('水槽熱恢復時間', st.recoveryTime) + layer('候選規格', st.candidate);
  $('verdictList').innerHTML = fails.concat(warns, checks.filter(c => c.s === 'na')).map(c => `<div><a onclick="focusCheck('${c.id}')">${c.t}</a>：${esc(c.v)}</div>`).join('');

  renderModel(r); renderModeComparison(r); renderCharts(r); renderVolChainAndTankVis(r);
  const xMaxNow = chartGeom ? chartGeom.xMax : 120;
  Tank3DSim.setSimTime(lockedT !== null ? Math.min(lockedT, xMaxNow) : Tank3DSim.getPeakTime());

  const t = r.tank;
  setText('kpiTankLabel', r.isShared ? 'TCS 母管集中水槽（選定標稱容積）' : '每台 CDU 水槽（選定標稱容積）');
  $('kpiTank').innerHTML = r.tr.sustained ? '—' : hasTank ? `${fx(sel.size, 3)}<small>m³</small>` : '不需設';
  setText('kpiTankSub', r.tr.sustained ? '冷量持續不足，水槽無法解決' :
    hasTank ? (sel.extended ? `超出 ${fx(t.maxCandidateVolume)} m³ 級距，需求 ${fx(t.vRequired, 2)} m³ 以 1 m³ 進位；` : '') + (r.isShared ? `有效 ${fx(s.vTankEff, 3)} m³（全廠集中 1 座）` : `有效 ${fx(s.vTankEff, 3)} m³／台；全廠 ${raw.cduCount} 台共 ${fx(r.plantVol, 3)} m³`) : '');
  $('kpiNoTank').innerHTML = `${Number.isFinite(r.peakNoTank) ? f1(r.peakNoTank) : '—'}<small>°C</small>`;
  $('kpiNoTank').className = 'kpi-v ' + (r.noTankNeeded ? 'good' : 'bad');
  setText('kpiNoTankSub', `最大瞬時缺口 ${f0(r.tr.maxDeficitKw)} kW；事件流量 ${fx(r.flow.fEvt * 100)}%；僅作比較`);
  setText('kpiWithTankLabel', `加水槽後供水最高溫度（Model ${r.basis}）`);
  $('kpiWithTank').innerHTML = hasTank ? (Number.isFinite(s.peak) ? `${f1(s.peak)}<small>°C</small>` : '持續上升') : '—';
  $('kpiWithTank').className = 'kpi-v ' + (hasTank ? (s.thermalPass ? 'good' : 'bad') : '');
  const used = hasTank && Number.isFinite(s.peak) ? (s.peak - raw.tempSupply) / Math.max(1e-9, raw.tempMax - raw.tempSupply) : (r.tr.sustained ? 1.2 : 0);
  const bar = $('kpiWithTankBar');
  bar.className = 'kpi-bar' + (used > 1 + 1e-9 ? ' bad' : used > 0.9 ? ' mid' : '');
  bar.firstElementChild.style.width = `${Math.max(0, Math.min(100, used * 100))}%`;
  bar.title = `已使用允許溫升 ${fx(used * 100, 0)}%`;
  setText('kpiWithTankSub', hasTank ? `已用允許溫升 ${fx(used * 100, 0)}%（餘裕 ${f1(s.thermalMarginK)} K）；熱恢復 ${secTxt(s.recoverySec)}；A/B/C ${['A', 'B', 'C'].map(k => fx({ A: s.peakA, B: s.peakB, C: s.peakC }[k], 1)).join('/')} °C` : `上限 ${fx(raw.tempMax, 1)} °C`);

  setText('stepFromTxt', `${fx(raw.loadFrom)}%`); setText('stepToTxt', `${fx(raw.loadTo)}%`);
  $('stepP0').style.width = raw.loadFrom + '%';
  $('stepP1').style.left = raw.loadFrom + '%'; $('stepP1').style.width = (raw.loadTo - raw.loadFrom) + '%';
  $('stepCap').style.left = `calc(${Math.min(raw.availPct, 100)}% - 1.5px)`;
  $('tempReadout').innerHTML = `允許溫升 <b>${fx(t.allowRise, 1)} K</b>；二次側額定設計流量 <b>${f1(r.flowM3h)} m³/h</b>（${r.isShared ? '母管總和，' : '每台，'}${fx(r.lpmPerKW, 2)} LPM/kW）。${r.fluid.name}：ρ ${f0(r.fluid.rho)}、cp ${fx(r.fluid.cp, 3)}`;
  $('ctrlReadout').innerHTML = r.p.ideal ? '理想瞬時：CDU 冷量即時等於負載（僅供比較）。' :
    `負載跳升 <b>${f0(r.p.dQ)} kW</b>；冷量每秒增加 ${fx(r.p.rate, 1)} kW，延遲 ${fx(r.p.td, 1)}s 後再 ${fx(r.p.dQ / r.p.rate, 1)}s，共 <b>${fx(r.control.catchUpSec, 1)} 秒</b>追上。最大儲熱能量 <b>${Number.isFinite(r.tr.peakStorageEnergyKJ) ? f0(r.tr.peakStorageEnergyKJ) + ' kJ' : '無上限'}</b>`;
  $('sizeReadout').innerHTML = hasTank
    ? `Model ${r.basis} 設計需求 <b>${fx(t.vRequired, 3)} m³</b> -> 選定標稱 <b>${fx(sel.size, 3)} m³</b>（${f0(sel.size * 1000)} L，有效 ${fx(s.vTankEff, 3)} m³），約 Ø${fx(s.dims.D, 2)} m × 高 ${fx(s.dims.H, 2)} m` +
      (sel.extended ? `。<b>已超出內建 ${fx(t.maxCandidateVolume)} m³ 級距</b>，自動以 1 m³ 進位，請向廠商確認或改多座並聯` : '') +
      (raw.otherMixVol > 0 ? `；其他已計入有效混合容積 <b>${fx(t.credited, 3)} m³</b>` : '') +
      `<br>各模型設計需求：A ${vTxt(t.chainA.vRequired)}／B ${vTxt(t.chainB.vRequired)}／C（N = ${r.config.N}）${vTxt(t.chainC.vRequired)}` +
      (s.mix ? `<br>混合：進水 DN${r.nozzle.dn}（${fx(r.nozzle.vel, 2)} m/s）、Ri = ${s.mix.Ri < 0.001 ? s.mix.Ri.toExponential(1) : fx(s.mix.Ri, 3)}、混合時間 ${f1(s.mix.thetaSec)} s、噴射器壓降 ${f1(r.eductorDpKPa)} kPa` : '')
    : '不需水槽';
  $('sizeReadout').className = 'note' + (sel.extended ? ' assume' : '');
  setText('advSummary', `H/D ${fx(raw.hdRatio)}`);

  const ic = { pass: 'OK', warn: '!', fail: 'X', info: 'i', na: '-' };
  $('checkList').innerHTML = checks.map(c => `<li class="chk ${c.s}" id="${c.id}"><span class="dot">${ic[c.s]}</span><div><div class="chk-t">${esc(c.t)}<span class="lvl">${LV[c.s]}</span></div><div class="chk-v">${esc(c.v)}</div><div class="chk-d">${esc(c.d)}</div></div></li>`).join('');
  setText('checkSummary', `${checks.filter(c => c.s === 'pass').length} 通過 · ${warns.length} 需確認${fails.length ? ` · ${fails.length} 不通過` : ''}`);
  setText('optsCaption', `設計需求 ${fx(t.vRequired, 3)} m³ · 點擊任一列可套用該規格`);
  $('optsBody').innerHTML = r.options.length ? r.options.map(o => {
    const cur = Math.abs(o.size - (sel.size || -1)) < 1e-9;
    return `<tr class="${cur ? 'cur' : ''}" tabindex="0" role="button" aria-selected="${cur}" aria-label="套用 ${fx(o.size, 2)} m³ 候選容積" onclick="pickSize(${o.size})" onkeydown="if(event.key==='Enter'||event.key===' '){event.preventDefault();pickSize(${o.size})}">` +
      `<td>${fx(o.size, 2)} m³</td><td>${fx(o.vTankEff, 3)} m³</td><td>${fx(o.dims.D, 2)} × ${fx(o.dims.H, 2)} m</td><td>${f1(o.residenceSec)} s</td><td${r.basis === 'A' ? ' style="font-weight:700"' : ''}>${tempTxt(o.peakA)}</td><td${r.basis === 'B' ? ' style="font-weight:700"' : ''}>${tempTxt(o.peakB)}</td><td${r.basis === 'C' ? ' style="font-weight:700"' : ''}>${tempTxt(o.peakC)}</td><td>${Number.isFinite(o.thermalMarginK) ? f1(o.thermalMarginK) + ' K' : '—'}</td><td>${secTxt(o.recoverySec)}</td><td>${optionStatus(r, o)}</td></tr>`;
  }).join('') : '<tr><td colspan="10">不需水槽</td></tr>';
  $('calcSteps').innerHTML = buildSteps(r).map((x, i) => `<li><span class="n">${i + 1}</span><div><div class="st-t">${x[0]}</div><code>${x[1]}</code></div></li>`).join('');
}

function pickSize(v) { $('tankSizeChoice').value = String(v); calculate(); }
function focusCheck(id) { const el = $(id); if (!el) return; el.scrollIntoView({ behavior: 'smooth', block: 'center' }); el.classList.add('flash'); setTimeout(() => el.classList.remove('flash'), 1200); }
function focusField(id) { const el = $(id); if (!el) return; if (el.closest('details')) el.closest('details').open = true; el.scrollIntoView({ behavior: 'smooth', block: 'center' }); el.focus(); }
function toast(msg) { const el = $('toastMsg'); el.textContent = msg; el.classList.add('show'); clearTimeout(toast._t); toast._t = setTimeout(() => el.classList.remove('show'), 2600); }

/* ---------- 自動保存 ---------- */
function saveInputs() {
  try {
    const v = {};
    RADIO_FIELDS.forEach(n => { v[n] = radioVal(n, DEFAULTS[n]); });
    NUM_FIELDS.concat(TEXT_FIELDS).forEach(id => { if ($(id)) v[id] = $(id).value; });
    localStorage.setItem(AUTOSAVE_KEY, JSON.stringify(v));
    setText('autosaveHint', '已自動保存');
  } catch (e) { setText('autosaveHint', ''); }
}
function loadInputs() {
  try {
    const s = localStorage.getItem(AUTOSAVE_KEY);
    if (s) {
      applyValues(JSON.parse(s));
      return true;
    }
  } catch (e) { /* 用預設值 */ }
  return false;
}

/* ---------- 摘要 / 列印 ---------- */
function summaryText() {
  const r = lastResult; if (!r || !r.valid) return null;
  const raw = r.raw, s = r.sel, sel = r.selection, st = r.status, L = [];
  L.push(`【CDU 供水緩衝水槽計算摘要】${$('projectName').value || '未命名案件'}`);
  if ($('dataSource').value) L.push(`依據：${$('dataSource').value}`);
  L.push(`架構模式：${r.isShared ? `TCS 共用供水母管集中設槽（單台 ${f0(raw.cduCap)} kW × ${raw.cduCount} 台 = ${f0(r.p.cap)} kW）` : `逐台 CDU 獨立串聯（單台 ${f0(r.p.cap)} kW × ${raw.cduCount} 台）`}`);
  L.push(`負載跳升：${fx(raw.loadFrom)}% -> ${fx(raw.loadTo)}%（${fx(raw.riseTime, 2)} s）；最大可用冷量 ${fx(raw.availPct)}%`);
  L.push(`TCS 供水 ${fx(raw.tempSupply, 1)} °C、上限 ${fx(raw.tempMax, 1)} °C、設計溫差 ${fx(raw.deltaTDesign, 1)} K，${r.fluid.name}，額定設計流量 ${f1(r.flowM3h)} m³/h；水泵 ${raw.pumpMode === 'variable' ? `變頻（事件流量 ${fx(r.flow.fEvt * 100)}%）` : '定頻'}`);
  L.push(r.p.ideal ? '控制：理想瞬時（僅供比較）' : `控制（線性等效）：延遲 ${fx(r.p.td, 1)} s＋追蹤 ${fx(r.p.dQ / r.p.rate, 1)} s（全程 ${fx(raw.valveStroke, 1)} s）`);
  L.push(`最大缺口 ${f0(r.tr.maxDeficitKw)} kW；最大儲熱能量 ${Number.isFinite(r.tr.peakStorageEnergyKJ) ? f0(r.tr.peakStorageEnergyKJ) + ' kJ' : '無上限'}；無水槽第一圈估算 ${tempTxt(r.peakNoTank)}`);
  if (s.mix) L.push(`混合構造：上進下出・浸入管噴射器；進水 DN${r.nozzle.dn}，Ri = ${s.mix.Ri < 0.001 ? s.mix.Ri.toExponential(1) : fx(s.mix.Ri, 3)}，混合時間 ${f1(s.mix.thetaSec)} s，噴射器壓降 ${f1(r.eductorDpKPa)} kPa`);
  L.push(`槽內配置：${{ eductor: '上進下出・浸入管噴射混合', baffled: '上進上出・垂直隔板', custom: '自訂' }[r.config.type]}（N = ${r.config.N}${r.config.loopVol > 0 ? `，TCS 迴路 ${fx(r.config.loopVol, 2)} m³` : ''}）`);
  L.push(`熱模型：選型基準 Model ${r.basis}；設計需求 Model A ${vTxt(r.tank.chainA.vRequired)}／Model B ${vTxt(r.tank.chainB.vRequired)}／Model C ${vTxt(r.tank.chainC.vRequired)}`);
  if ((sel.size || 0) > 0) L.push(`水槽：理論 ${fx(r.tank.vTheory, 3)} -> 設計需求 ${fx(r.tank.vRequired, 3)} -> 選定標稱 ${fx(sel.size, 3)} m³${sel.extended ? '（超出級距 1 m³ 進位）' : ''} × ${r.tankCount} 座（有效 ${fx(s.vTankEff, 3)} m³，全廠總標稱 ${fx(r.plantVol, 3)} m³）；峰值 A ${tempTxt(s.peakA)}／B ${tempTxt(s.peakB)}；水槽熱恢復 ${secTxt(s.recoverySec)}`);
  L.push(`判定：暫態溫升 ${LV[st.thermal]}／穩態容量 ${LV[st.recoveryCapacity]}／水槽熱恢復時間 ${LV[st.recoveryTime]}（允許 ${fx(raw.recoveryMaxSec, 1)} s）／候選規格 ${LV[st.candidate]}`);
  return L.join('\n');
}
function copySummary() {
  const t = summaryText(); if (!t) { toast('請先修正輸入'); return; }
  const done = () => toast('工程摘要已複製到剪貼簿');
  if (navigator.clipboard && navigator.clipboard.writeText) navigator.clipboard.writeText(t).then(done, () => fallbackCopy(t, done)); else fallbackCopy(t, done);
}
function fallbackCopy(t, done) {
  const ta = document.createElement('textarea'); ta.value = t; document.body.appendChild(ta); ta.select();
  try { document.execCommand('copy'); done(); } catch (e) { toast('無法複製，請手動選取'); }
  ta.remove();
}
function printReport() { document.querySelectorAll('details').forEach(d => { d.dataset.wasOpen = d.open ? '1' : ''; d.open = true; }); window.print(); }
window.addEventListener('afterprint', () => { document.querySelectorAll('details').forEach(d => { if (d.dataset.wasOpen !== undefined) d.open = d.dataset.wasOpen === '1'; }); });
function safeFileName(s) { return (s || '').replace(/[\\/:*?"<>|]+/g, '_').trim().slice(0, 60); }

/* ---------- Excel：Summary / Calculation / Transient / Assumptions ---------- */
function transientTimes(r) {
  const { xMax, recAbs } = chartWindow(r);
  let tEnd = recAbs !== null ? recAbs : xMax;
  if (Number.isFinite(r.tr.peakTimeSec)) tEnd = Math.max(tEnd, r.tr.peakTimeSec);   // 確保 Model A 儲熱峰值在表內
  const tset = new Set([tEnd]);
  if (recAbs !== null) tset.add(recAbs);
  for (let i = 0; i < 40; i++) tset.add(tEnd * i / 40);
  r.tr.knots.forEach(t => { if (t < tEnd) tset.add(t); });   // 含缺口零交越點 → 每列間缺口為線性，Model B 遞推式為精確解
  return { times: [...tset].sort((a, b) => a - b), tEnd, recAbs };
}
function posAreaSeg(n0, n1, dt) {
  if (n0 * n1 >= 0) return (Math.max(0, n0) + Math.max(0, n1)) / 2 * dt;
  return n0 > 0 ? n0 * n0 / (n0 - n1) * dt / 2 : n1 * n1 / (n1 - n0) * dt / 2;
}
const statusText = k => ({ pass: 'PASS', warn: 'WARNING', fail: 'FAIL', na: 'N/A', info: 'INFO' }[k]);

function buildWorkbook(r) {
  const raw = r.raw, u = r.u, fl = r.fluid, s = r.sel, tr = r.tr, p = r.p, sel = r.selection, st = r.status;
  const isB = r.basis === 'B', isC = r.basis === 'C';
  const { times, recAbs } = transientTimes(r);
  const nT = times.length, tFirst = 2, tLastRow = nT + 1;
  const col = c => `Transient!${c}${tFirst}:${c}${tLastRow}`;
  const A = col('A'), Dr = col('D'), Er = col('E'), Gr = col('G'), Ir = col('I'), Kr = col('K');
  const size = sel.size || 0;
  const recFinite = size > 0 && recAbs !== null;
  let Fv = 0; const Fvals = times.map((t, i) => { if (i > 0) Fv += posAreaSeg(SurgeTankEngine.profile(p, times[i - 1]).net, SurgeTankEngine.profile(p, t).net, t - times[i - 1]); return Fv; });
  const TBvals = times.map(t => u.tempSupply + s.modelB.xAt(t));

  const rows = [];
  const line = (cells, key) => rows.push({ key, cells });
  const inp = (key, label, v, unit, note) => line([label, v, unit, note || ''], key);
  const calc = (key, label, f, v, unit, note) => line([label, { f, v }, unit, note || ''], key);
  line(['CDU 供水緩衝水槽 — 計算書', '', '', '']);
  line(['一、輸入', '數值', '單位', '說明']);
  inp('capU', '單台 CDU 額定容量', raw.cduCap, 'kW', '輸入永遠為單台基準');
  inp('nCdu', 'CDU 運行台數', raw.cduCount, '台');
  inp('shared', '架構模式（1 = TCS 共用母管，0 = 逐台獨立）', r.isShared ? 1 : 0, '-');
  inp('p0', '跳升前負載', raw.loadFrom, '%'); inp('p1', '跳升後負載', raw.loadTo, '%'); inp('tr', '上升時間', raw.riseTime, 's');
  inp('T0', '設計供水', raw.tempSupply, '°C'); inp('Tm', '供水上限', raw.tempMax, '°C'); inp('dTd', '設計溫差', raw.deltaTDesign, 'K');
  inp('thr', '恢復判定門檻', raw.recoveryThr, 'K'); inp('recMax', '最大允許水槽熱恢復時間', raw.recoveryMaxSec, 's', '設計假設，非規範值');
  inp('rho', '密度 ρ', fl.rho, 'kg/m³', fl.name); inp('cp', '比熱 cp', fl.cp, 'kJ/kg·K', fl.name);
  inp('mode', '控制模型（1 = 線性等效，0 = 理想瞬時）', p.ideal ? 0 : 1, '-');
  inp('td', '偵測＋控制延遲', p.ideal ? 0 : raw.deadTime, 's'); inp('stroke', '等效冷量全程時間（0->100% 額定）', p.ideal ? 1 : raw.valveStroke, 's', p.ideal ? '理想模式不使用' : '');
  inp('avail', 'CDU 最大可用冷量', raw.availPct, '% 額定', '上限 150%');
  inp('pumpVar', '二次側水泵（1 = 變頻，0 = 定頻）', raw.pumpMode === 'variable' ? 1 : 0, '-', '變頻：保守假設事件期間泵未爬升');
  inp('minFlow', '變頻最低流量下限', raw.minFlowPct, '% 額定流量');
  inp('basis', '選型熱模型（1 = Model A 閉迴路積分，2 = Model B 一階 CSTR，3 = Model C N 槽串聯）', isB ? 2 : isC ? 3 : 1, '-');
  inp('cfg', '槽內配置', { eductor: '上進下出・浸入管噴射混合', baffled: '上進上出・垂直隔板', custom: '自訂 N' }[r.config.type], '-');
  inp('Nser', 'Model C 串聯混合區數 N', r.config.N, '區', r.config.type === 'baffled' ? '隔板雙室經驗值' : '');
  inp('loopU', 'TCS 迴路容積（每台 CDU）', raw.loopVol, 'm³', '0 = 保守');
  inp('eff', '有效混合容積係數', raw.mixEffPct, '%', '設計假設'); inp('mg', '設計餘裕', raw.marginPct, '%', '設計假設');
  inp('othU', '其他可計入混合容積（每台 CDU 迴路）', raw.otherMixVol, 'm³');
  inp('maxCand', '內建候選容積上限', r.tank.maxCandidateVolume, 'm³', `工具內建級距；超過時以 ${SurgeTankEngine.EXT_STEP} m³ 進位`);
  inp('size', '選定單槽標稱容積', size, 'm³', sel.extended ? '超出內建級距，自動 1 m³ 進位' : { auto: '自動選定候選容積', manual: '手動選候選容積', custom: '自訂實際設備容積' }[sel.mode]);
  inp('hd', '高徑比 H/D', raw.hdRatio, '-');
  line(['二、計算單元與暫態（取自 Transient）', '結果', '單位', '說明']);
  calc('cap', '計算單元額定容量', 'IF({shared}=1,{capU}*{nCdu},{capU})', p.cap, 'kW', '共用母管 = 單台 × 台數');
  calc('N', '緩衝水槽配置座數', 'IF({shared}=1,1,{nCdu})', r.tankCount, '座');
  calc('oth', '其他可計入混合容積（計算單元）', 'IF({shared}=1,{othU}*{nCdu},{othU})', u.otherMixVol, 'm³');
  calc('Q0', '跳升前負載 Q0', '{cap}*{p0}/100', p.Q0, 'kW');
  calc('Q1', '跳升後負載 Q1', '{cap}*{p1}/100', p.Q1, 'kW');
  calc('dQ', '負載跳升量 ΔQ', '{Q1}-{Q0}', p.dQ, 'kW');
  calc('Qmax', '最大可用冷量', '{cap}*{avail}/100', p.Qmax, 'kW');
  calc('rate', '冷量增加速率', '{cap}/{stroke}', p.ideal ? p.cap : p.rate, 'kW/s', '額定 ÷ 全程時間');
  calc('rc', 'ρ·cp', '{rho}*{cp}', r.tank.rc, 'kJ/m³·K');
  calc('flow', '二次側額定設計流量', '{cap}/({rc}*{dTd})*3600', r.flowM3h, 'm³/h', 'Basis = 計算單元額定容量');
  calc('mcp', '額定流量熱容 ṁ·cp', '{cap}/{dTd}', r.mcp, 'kW/K');
  calc('fEvt', '事件期間流量比例', 'IF({pumpVar}=1,MAX({minFlow},{p0}),100)', r.flow.fEvt * 100, '%');
  calc('flowE', '事件期間流量', '{flow}*{fEvt}/100', r.flowM3h * r.flow.fEvt, 'm³/h');
  calc('mcpE', '事件期間流量熱容', '{mcp}*{fEvt}/100', r.flow.mcpEvt, 'kW/K');
  calc('maxDef', '最大缺口', `MAX(0,MAX(${Dr}))`, tr.maxDeficitKw, 'kW');
  calc('tDef', '最大缺口時間', `INDEX(${A},MATCH(MAX(${Dr}),${Dr},0))`, tr.peakDeficitTimeSec, 's');
  calc('E', '最大儲熱能量 E', `MAX(0,MAX(${Er}))`, tr.peakStorageEnergyKJ, 'kJ', 'max ∫(負載−冷量)dt');
  calc('tPk', '儲熱峰值時間（Model A 峰值）', `INDEX(${A},MATCH(MAX(${Er}),${Er},0))`, tr.peakTimeSec, 's');
  calc('Epos', '正缺口積分（至表尾）', `Transient!F${tLastRow}`, Fvals[nT - 1], 'kJ', '∫max(0,缺口)dt');
  calc('peakNo', '無水槽第一圈溫升估算', '{T0}+{maxDef}/{mcpE}', r.peakNoTank, '°C', '比較用途');
  line(['三、容積', '結果', '單位', '說明']);
  calc('vThA', '(1A) Model A 理論有效容積', '{E}/({rc}*({Tm}-{T0}))', r.tank.chainA.vTheory, 'm³', '閉迴路能量守恆');
  inp('vThB', '(1B) Model B 理論有效容積', r.tank.chainB.vTheory, 'm³', '瀏覽器積分因子解析解 + 二分法（非 Excel 公式）');
  inp('vThC', '(1C) Model C 理論有效容積', r.tank.chainC.vTheory, 'm³', '瀏覽器 N 槽串聯閉迴路模擬 + 二分法（非 Excel 公式）');
  calc('vTh', '(1) 理論有效容積（選型基準）', 'IF({basis}=1,{vThA},IF({basis}=2,{vThB},{vThC}))', r.tank.vTheory, 'm³');
  calc('vCr', '已計入其他混合容積', 'MIN({oth},{vTh})', r.tank.credited, 'm³');
  calc('vTE', '(2) 水槽有效需求', '{vTh}-{vCr}', r.tank.vAfterCredit, 'm³');
  calc('vPh', '(3) 實體需求（÷ 係數）', '{vTE}/({eff}/100)', r.tank.vAfterFactor, 'm³');
  calc('vReq', '(4) 設計需求（× 餘裕）', '{vPh}*(1+{mg}/100)', r.tank.vRequired, 'm³');
  line(['超出內建級距', { f: 'IF({vReq}>{maxCand},"YES","NO")', v: SurgeTankEngine.isExtended(r.tank.vRequired) ? 'YES' : 'NO' }, '', ''], 'ovf');
  calc('vSE', '(6) 選定有效容積（水槽）', '{size}*{eff}/100', s.vTankEff, 'm³');
  calc('vEff', '總有效混合容積', '{oth}+{vSE}', s.vEff, 'm³');
  calc('tauB', 'Model B 時間常數 τ', 'IF({vEff}>0,{vEff}/({flowE}/3600),0)', s.modelB.tau, 's', 'V有效 ÷ 事件流量');
  line(['四、判定', '結果', '單位', '說明']);
  const hasV = s.vEff > 0;
  line(['Model A 供水最高', { f: 'IF({vEff}>0,{T0}+{E}/({rc}*{vEff}),"N/A")', v: hasV ? s.peakA : 'N/A' }, '°C', '閉迴路累積儲熱'], 'peakA');
  inp('peakB', 'Model B 供水最高', hasV ? s.peakB : 'N/A', '°C', '瀏覽器解析解（含段內極值點）');
  if (hasV) calc('peakBs', 'Model B 取樣最大值（驗算）', `MAX(${Ir})`, Math.max(...TBvals), '°C', 'Transient 欄 I 取樣，應 <= 解析峰值');
  inp('peakCv', 'Model C 供水最高', hasV ? s.peakC : 'N/A', '°C', '瀏覽器數值模擬');
  line(['加水槽後供水最高（選型基準）', { f: 'IF({basis}=1,{peakA},IF({basis}=2,{peakB},{peakCv}))', v: hasV ? s.peak : 'N/A' }, '°C', ''], 'peak');
  line(['暫態溫升判定', { f: 'IF({size}=0,IF({peakNo}<={Tm},"PASS","FAIL"),IF({peak}<={Tm},"PASS","FAIL"))', v: statusText(st.thermal) }, '', ''], 'thermal');
  line(['穩態容量判定', { f: 'IF({Qmax}<{Q1},"FAIL",IF({Qmax}={Q1},"WARNING","PASS"))', v: statusText(st.recoveryCapacity) }, '', '最大可用冷量 vs 跳升後負載'], 'capJ');
  if (recFinite) {
    inp('tPkB', 'Model B 槽溫峰值時間', Number.isFinite(s.tPeakB) ? s.tPeakB : 'N/A', 's', '瀏覽器解析解');
    inp('tPkC', 'Model C 槽溫峰值時間', Number.isFinite(s.tPeakC) ? s.tPeakC : 'N/A', 's', '瀏覽器數值模擬');
    calc('tPkU', '峰值時間（選型基準）', 'IF({basis}=1,{tPk},IF({basis}=2,{tPkB},{tPkC}))', s.tPeak, 's');
    calc('tRec', '熱恢復時刻', `INDEX(${A},MATCH(1,${Kr},0))`, recAbs, 's', 'Transient 欄 K = 1 之列；時刻由瀏覽器暫態求解器產生');
    calc('recSec', '水槽熱恢復時間', '{tRec}-{tPkU}', s.recoverySec, 's');
    if (isC) inp('recT', '熱恢復時刻供水溫度（驗算）', u.tempSupply + s.modelC.xAt(recAbs), '°C', 'Model C 數值模擬；應 = 設計供水 + 門檻');
    else calc('recT', '熱恢復時刻供水溫度（驗算）', `IF({basis}=1,INDEX(${Gr},MATCH(1,${Kr},0)),INDEX(${Ir},MATCH(1,${Kr},0)))`,
      isB ? u.tempSupply + s.modelB.xAt(recAbs) : u.tempSupply + tr.S_at(recAbs) / (r.tank.rc * s.vEff), '°C', '應 = 設計供水 + 門檻');
    line(['水槽熱恢復時間判定', { f: 'IF({recSec}<={recMax},"PASS","WARNING")', v: statusText(st.recoveryTime) }, '', ''], 'recJ');
  } else {
    inp('recSec', '水槽熱恢復時間', s.recoverySec === 0 ? 0 : s.recoverySec === null ? '—' : '無法恢復', 's', '瀏覽器暫態求解器結果');
    inp('recJ', '水槽熱恢復時間判定', statusText(st.recoveryTime), '', '');
  }
  inp('candJ', '候選規格判定', statusText(st.candidate), '', sel.extended ? '超出內建級距（1 m³ 進位）' : sel.mode === 'custom' ? '自訂設備容積' : '');
  calc('tau', '水槽停留時間（參考）', '{size}/({flow}/3600)', s.residenceSec, 's', '額定流量；不作為混合品質判定');
  calc('D', '單槽直徑', 'IF({size}>0,(4*{size}/(PI()*{hd}))^(1/3),0)', s.dims ? s.dims.D : 0, 'm');
  calc('H', '單槽高度', '{hd}*{D}', s.dims ? s.dims.H : 0, 'm');
  calc('plant', '全廠水槽總標稱容積', '{N}*{size}', r.plantVol, 'm³');
  const eductorCfg = r.config.type === 'eductor';
  line([eductorCfg ? '五、混合品質（上進下出・浸入管噴射混合）' : r.config.type === 'baffled' ? '五、隔板與管嘴（上進上出・垂直隔板）' : '五、管嘴（自訂 N）', '結果', '單位', '說明']);
  if (eductorCfg) {
  inp('beta', '體積膨脹係數 β', fl.beta, '1/K', '40–45 °C 近似值');
  inp('jetV', '噴射器出口流速（額定流量）', raw.jetVel, 'm/s', '噴射器設計值');
  inp('Ent', '捲吸比', raw.entrainRatio, '-', '經驗值，以廠商曲線為準');
  inp('turns', '均勻化所需循環次數', SurgeTankEngine.MIX.TURNS, '次', '經驗值');
  calc('vJe', '事件期間噴射流速', '{jetV}*{fEvt}/100', raw.jetVel * r.flow.fEvt, 'm/s');
  calc('dTj', '噴流與槽水最大溫差', '{maxDef}/{mcpE}', r.mixing.dTjet, 'K');
  calc('Ri', 'Richardson 數 gβΔT·H/v²', 'IF({size}>0,9.81*{beta}*{dTj}*{H}/{vJe}^2,0)', s.mix ? s.mix.Ri : 0, '-', '< 0.1 動量主導（混勻）；>= 1 會分層');
  calc('tMix', '混合時間', 'IF({size}>0,{turns}*{vEff}/(({flowE}/3600)*(1+{Ent})),0)', s.mix ? s.mix.thetaSec : 0, 's', '需小於冷量追上負載時間');
  calc('dpJ', '噴射器壓降（額定）', '1.1*{rho}*{jetV}^2/2/1000', r.eductorDpKPa, 'kPa', '計入二次側泵揚程');
  }
  inp('dNoz', `進水管嘴內徑（DN${r.nozzle.dn}）`, r.nozzle.d, 'm', r.nozzle.auto ? '自動：流速 <= 2.5 m/s' : '指定');
  calc('vNoz', '進水管嘴流速（額定）', '({flow}/3600)/(PI()*{dNoz}^2/4)', r.nozzle.vel, 'm/s');
  if (r.baffle) inp('gapR', '隔板底部開口面積比（× 管嘴截面）', r.baffle.gapRatio, '-', '建議 >= 1.5');
  const bfGeo = r.baffle && r.baffle.aHead !== null;
  if (bfGeo) {
    calc('aReq', '開口需求面積', '{gapR}*PI()*{dNoz}^2/4', r.baffle.aReq, 'm²');
    calc('aHead', '下封頭縱斷面面積（半橢圓）', 'PI()*{D}^2/16', r.baffle.aHead, 'm²', '隔板止於下封頭焊道時即具備');
    calc('hEdge', '隔板下緣距下封頭焊道', 'MAX(0,({aReq}-{aHead})/{D})', r.baffle.hEdge, 'm');
    calc('aOpen', '實際底部開口面積', '{aHead}+{D}*{hEdge}', r.baffle.aOpen, 'm²');
    calc('vGap', '底部開口流速（額定）', '({flow}/3600)/{aOpen}', r.baffle.vGap, 'm/s');
    calc('dpB', '隔板 U 形繞流壓降（K = 2.2）', '2.2*{rho}*{vGap}^2/2/1000', r.baffle.dpKPa, 'kPa');
  }
  calc('dpN', '管嘴局部損失（K = 1.5）', '1.5*{rho}*{vNoz}^2/2/1000', r.pressureDrop.nozzle, 'kPa', '進口 1.0 + 出口 0.5');
  if (eductorCfg) calc('dpI', '槽內構件壓降（噴射器）', '{dpJ}', r.pressureDrop.internal, 'kPa');
  else if (bfGeo) calc('dpI', '槽內構件壓降（隔板繞流）', '{dpB}', r.pressureDrop.internal, 'kPa');
  else inp('dpI', '槽內構件壓降', r.pressureDrop.internal, 'kPa', r.pressureDrop.internalLabel);
  calc('dpT', '緩衝槽總壓降（額定）', '{dpN}+{dpI}', r.pressureDrop.total, 'kPa', '計入二次側泵揚程；Y 型過濾器另計');

  const addr = {}; rows.forEach((row, i) => { if (!row.key) return; if (addr[row.key]) throw new Error('Calculation 重複的 key：' + row.key); addr[row.key] = 'B' + (i + 1); });
  const cached = {}; rows.forEach(row => { if (row.key) { const c = row.cells[1]; cached[row.key] = c && typeof c === 'object' && 'v' in c ? c.v : c; } });
  const sub = (f, prefix) => f.replace(/\{(\w+)\}/g, (_, k) => { if (!addr[k]) throw new Error('Calculation 缺少 key：' + k); return (prefix || '') + addr[k]; });
  const cell = (v, f) => typeof v === 'number' ? { t: 'n', v: Number.isFinite(v) ? v : 0, f } : typeof v === 'boolean' ? { t: 'b', v, f } : { t: 's', v: String(v), f };
  const toCells = cells => cells.map(c => (c && typeof c === 'object' && c.f) ? cell(c.v, sub(c.f)) : c);
  const wsCalc = XLSX.utils.aoa_to_sheet(rows.map(row => toCells(row.cells)));
  wsCalc['!cols'] = [{ wch: 40 }, { wch: 14 }, { wch: 10 }, { wch: 46 }];

  const C = 'Calculation!';
  const tAoa = [['時間 s', '負載 kW', 'CDU 冷量 kW', '淨缺口 kW（負載−冷量）', '累積淨儲熱 kJ', '正缺口累積 kJ', 'Model A 槽溫 °C', '無水槽第一圈溫度 °C', 'Model B 槽溫 °C', '儲熱峰值', '熱恢復時刻']];
  times.forEach((t, i) => {
    const R = i + 2, pr = SurgeTankEngine.profile(p, t), Sv = tr.S_at(t);
    // Model B 逐列積分因子精確遞推：x = a + b(Δt − τ) + (x0 − a + bτ)e^(−Δt/τ)，a、b 為本段 u = max(0,缺口)/ṁcp 之截距與斜率
    const uA = `MAX(0,D${R - 1})/${C}${addr.mcpE}`, uB = `MAX(0,D${R})/${C}${addr.mcpE}`, dt = `(A${R}-A${R - 1})`, tau = `${C}${addr.tauB}`, T0 = `${C}${addr.T0}`;
    const bSl = `(${uB}-${uA})/${dt}`;
    const fB = i === 0 ? `IF(${tau}>0,${T0},${T0}+MAX(0,D${R})/${C}${addr.mcpE})`
      : `IF(${tau}>0,${T0}+${uA}+${bSl}*(${dt}-${tau})+(I${R - 1}-${T0}-${uA}+${bSl}*${tau})*EXP(-${dt}/${tau}),${T0}+${uB})`;
    tAoa.push([t,
      cell(pr.load, sub(`{Q0}+{dQ}*IF({tr}=0,1,MIN(1,A${R}/{tr}))`, C)),
      cell(pr.cool, sub(`IF({mode}=1,MIN({Qmax},{Q0}+{rate}*MAX(0,A${R}-{td})),MIN({Qmax},B${R}))`, C)),
      cell(pr.net, `B${R}-C${R}`),
      i === 0 ? cell(0, '0') : cell(Sv, `E${R - 1}+(D${R - 1}+D${R})/2*(A${R}-A${R - 1})`),
      i === 0 ? cell(0, '0') : cell(Fvals[i], `F${R - 1}+IF(D${R - 1}*D${R}>=0,(MAX(0,D${R - 1})+MAX(0,D${R}))/2*(A${R}-A${R - 1}),IF(D${R - 1}>0,D${R - 1}^2/(D${R - 1}-D${R}),D${R}^2/(D${R}-D${R - 1}))*(A${R}-A${R - 1})/2)`),
      cell(s.vEff > 0 ? u.tempSupply + Sv / (r.tank.rc * s.vEff) : u.tempSupply, sub(`IF({vEff}>0,{T0}+E${R}/({rc}*{vEff}),{T0})`, C)),
      cell(u.tempSupply + pr.def / r.flow.mcpEvt, sub(`{T0}+MAX(0,D${R})/{mcpE}`, C)),
      cell(TBvals[i], fB),
      Number.isFinite(tr.peakTimeSec) ? cell(t === tr.peakTimeSec, `A${R}=${C}${addr.tPk}`) : false,
      recFinite && t === recAbs ? 1 : 0]);
  });
  const wsT = XLSX.utils.aoa_to_sheet(tAoa);
  wsT['!cols'] = [{ wch: 10 }, { wch: 12 }, { wch: 14 }, { wch: 22 }, { wch: 14 }, { wch: 16 }, { wch: 16 }, { wch: 18 }, { wch: 16 }, { wch: 10 }, { wch: 10 }];

  const ref = k => cell(cached[k], C + addr[k]);
  const sm = [['CDU 供水緩衝水槽 — 摘要'], ['案名', $('projectName').value || ''], ['依據', $('dataSource').value || ''], ['匯出日期', new Date().toLocaleDateString('zh-TW')],
    ['架構模式', r.isShared ? 'TCS 共用供水母管集中設槽' : '逐台 CDU 獨立串聯緩衝槽'],
    ['選型熱模型', isB ? 'Model B 一階 CSTR 對流削峰（單次通過，非保守）' : isC ? `Model C N = ${r.config.N} 槽串聯＋迴路延遲` : 'Model A 閉迴路累積儲熱（保守）'],
    ['槽內配置', ref('cfg')], ['Model C 串聯混合區數 N', ref('Nser')], ['TCS 迴路容積（每台）m³', ref('loopU')],
    ['工程用途', '概念設計／初步容量估算；非原廠暫態性能保證或最終設備驗收依據'], [],
    ['單台 CDU 額定容量 kW', ref('capU')], ['CDU 運行台數', ref('nCdu')], ['計算單元額定容量 kW', ref('cap')], ['水槽座數', ref('N')],
    ['跳升前負載 %', ref('p0')], ['跳升後負載 %', ref('p1')], ['上升時間 s', ref('tr')], ['最大可用冷量 % 額定', ref('avail')], ['事件期間流量 %', ref('fEvt')],
    ['TCS 設計供水 °C', ref('T0')], ['TCS 供水上限 °C', ref('Tm')], ['冷卻液', fl.name], [],
    ['最大缺口 kW', ref('maxDef')], ['最大缺口時間 s', ref('tDef')], ['最大儲熱能量 kJ', ref('E')], ['儲熱峰值時間 s', ref('tPk')], ['無水槽第一圈溫升估算 °C', ref('peakNo')], [],
    ['Model A 理論有效容積 m³', ref('vThA')], ['Model B 理論有效容積 m³', ref('vThB')], ['Model C 理論有效容積 m³', ref('vThC')], ['選型基準理論有效容積 m³', ref('vTh')], ['已計入其他混合容積 m³', ref('vCr')], ['實體需求 m³', ref('vPh')], ['設計需求 m³', ref('vReq')], ['超出內建級距', ref('ovf')],
    ['選定單槽標稱容積 m³', ref('size')], ['選定單槽有效容積 m³', ref('vSE')], ['全廠水槽總標稱容積 m³', ref('plant')], [],
    ['Model A 供水最高 °C', ref('peakA')], ['Model B 供水最高 °C', ref('peakB')], ['Model C 供水最高 °C', ref('peakCv')], ['加水槽後供水最高（選型基準）°C', ref('peak')], ['緩衝槽總壓降 kPa', ref('dpT')], ['暫態溫升判定', ref('thermal')], ['穩態容量判定', ref('capJ')],
    ['水槽熱恢復時間 s', ref('recSec')], ['最大允許水槽熱恢復時間 s', ref('recMax')], ['水槽熱恢復時間判定', ref('recJ')], ['候選規格判定', ref('candJ')]];
  const wsS = XLSX.utils.aoa_to_sheet(sm);
  wsS['!cols'] = [{ wch: 30 }, { wch: 60 }];

  const as = [['計算假設與模型限制'], [],
    ['工程用途', '概念設計／初步容量估算；非原廠暫態性能保證或最終設備驗收依據'],
    ['強制混合型構造', 'TCS 緩衝槽用於削峰：上進下出，頂部進水經浸入管至槽高約 1/3，以噴射器捲吸槽水強制混合，4 片垂直壁擋板；下部出口設防渦集水管並接 Y 型過濾器，頂部排氣、底部排污。不可做成分層槽'],
    ['Model C', '水槽分成 N 個完全混合區串聯（停留時間分布 RTD 模型），CDU 出口 = 槽出口延遲 τL 後 + 缺口/ṁcp，τL = TCS 迴路容積 ÷ 流量；N = 1 且迴路 0 時等於 Model A。上進上出＋垂直隔板取 N = 3（經驗值，宜以 CFD／示蹤試驗確認）'],
    ['混合判定', `Ri = g·β·ΔT·H ÷ v² < ${SurgeTankEngine.MIX.RI_PASS} 為動量主導；混合時間 = ${SurgeTankEngine.MIX.TURNS} 次循環 × V有效 ÷ [Q·(1+捲吸比)]，需小於冷量追上負載時間；捲吸比與循環次數為經驗值，以噴射器廠商曲線為準`],
    ['冷卻液物性', `${fl.name}：ρ ${fl.rho} kg/m³、cp ${fl.cp} kJ/kg·K（40–45°C 近似值，正式設計以供應商資料為準）`],
    ['輸入基準', '單台 CDU 額定容量與台數永遠為輸入值；共用母管模式計算單元 = 單台 × 台數，其他可計入混合容積同樣 × 台數'],
    ['Model A', '閉迴路累積儲熱：ρ·cp·V有效·dT/dt = Q負載 − Q冷量。閉迴路中 CDU 出口 = 槽溫 + 缺口/ṁcp，代入混合槽方程後即為此式；保守性來自忽略槽體／管路／熱交換器／冷板熱容與一次側 LMTD 自調節'],
    ['Model B', '一階 CSTR：τ·dT/dt + T = T設計 + max(0,缺口)/ṁcp，τ = V有效 ÷ 事件流量；假設回水不受槽溫上升影響（單次通過），必然 <= Model A，僅在迴路循環時間明顯長於峰值時間時接近真實。Transient 欄 I 為逐列積分因子精確遞推式'],
    ['水泵流量', '定頻 = 100% 額定；變頻 = max(最低流量下限, 跳升前負載%)，保守假設事件期間泵未爬升。只影響 CDU 出口脈衝與 Model B，不影響 Model A'],
    ['候選級距', `內建 0.05–${r.tank.maxCandidateVolume} m³；超過時以 ${SurgeTankEngine.EXT_STEP} m³ 進位產生工程建議規格（需向廠商確認）`]];
  const wsA = XLSX.utils.aoa_to_sheet(as);
  wsA['!cols'] = [{ wch: 22 }, { wch: 120 }];

  [wsCalc, wsT].forEach(ws => Object.keys(ws).forEach(k => { if (k[0] !== '!' && ws[k].t === 'n' && ws[k].f) ws[k].z = '#,##0.000'; }));
  const wb = XLSX.utils.book_new();
  XLSX.utils.book_append_sheet(wb, wsS, 'Summary');
  XLSX.utils.book_append_sheet(wb, wsCalc, 'Calculation');
  XLSX.utils.book_append_sheet(wb, wsT, 'Transient');
  XLSX.utils.book_append_sheet(wb, wsA, 'Assumptions');
  return { wb, addr, times };
}

function exportToExcel() {
  if (typeof XLSX === 'undefined') { toast('Excel 元件尚未載入，請確認網路後再試'); return; }
  const r = lastResult; if (!r || !r.valid) { toast('請先修正輸入再匯出'); return; }
  if (r.tr.sustained) { toast('CDU 最大可用冷量小於負載，能量無上限，無法匯出計算書'); return; }
  const { wb } = buildWorkbook(r);
  const mism = XlsxEval.crossCheck(wb);
  if (mism.length) { console.error('Excel 交叉核對不一致', mism); toast(`Excel 與瀏覽器結果有 ${mism.length} 處不一致，已停止匯出`); return; }
  const base = safeFileName($('projectName').value) || 'CDU_Buffer_Tank';
  XLSX.writeFile(wb, `${base}_${new Date().toISOString().slice(0, 10)}.xlsx`);
  toast('Excel 已匯出，4 個工作表已與瀏覽器結果交叉核對一致');
}

/* ---------- 內建回歸測試與工程驗算 Modal ---------- */
function runRegressionTests() {
  const E = SurgeTankEngine;
  const base = () => ({ calcMode: 'isolated', cduCap: 1000, cduCount: 4, loadFrom: 30, loadTo: 100, riseTime: 1, tempSupply: 40, tempMax: 45, deltaTDesign: 10, recoveryThr: 0.5, recoveryMaxSec: 30, fluid: 'pg25', rho: NaN, cp: NaN,
    controlModel: 'linear', deadTime: 5, valveStroke: 20, availPct: 100, pumpMode: 'constant', minFlowPct: 30, thermalModel: 'A', jetVel: 3, entrainRatio: 4, nozzleDN: 'auto', tankConfig: 'eductor', seriesN: 3, gapRatio: 2, loopVol: 0,
    sizeChoice: 'auto', customSize: 12, mixEffPct: 80, marginPct: 20, otherMixVol: 0, hdRatio: 2 });
  const run = mod => { const b = base(); if (mod) mod(b); return E.calculate(b); };
  const near = (a, b, tol = 1e-6) => Math.abs(a - b) <= tol;
  const brute = r => { let S = 0, P = 0, mx = 0; const dt = 1e-3, H = r.tr.lastKnot + 5; for (let t = 0; t < H; t += dt) { const n = E.profile(r.p, t + dt / 2).net; S += n * dt; P += Math.max(0, n) * dt; mx = Math.max(mx, S); } return { S: mx, P }; };
  // Model B 一階 ODE 1ms 前向數值積分（對照解析解）
  const bruteB = (r, vEff) => { const tau = vEff / r.flow.flowEvtM3s, dt = 1e-3, H = r.tr.lastKnot + 6 * tau + 5; let x = 0, mx = 0; for (let t = 0; t < H; t += dt) { const u = Math.max(0, E.profile(r.p, t + dt / 2).net) / r.flow.mcpEvt; x += (u - x) / tau * dt; mx = Math.max(mx, x); } return mx; };
  const results = [];
  const T = (name, fn) => { let pass = false, info = ''; try { const v = fn(); pass = v === true; if (!pass) info = String(v); } catch (e) { info = e.message; } results.push({ name, pass, info }); };
  const rc = 1012 * 3.95;
  const r0 = run();
  const E0 = r0.tr.peakStorageEnergyKJ;
  const caseB = b => { b.riseTime = 10; b.deadTime = 2; b.valveStroke = 5; };
  const caseG = b => { b.loadTo = 90; };
  const bod = b => { b.valveStroke = 120; };

  T('ΔQ = 700 kW', () => r0.p.dQ === 700);
  T('追蹤時間 = 700 ÷ (1000/20) = 14 s', () => near(r0.p.dQ / r0.p.rate, 14));
  T('缺口能量 = 700 × (5 + 7 − 0.5) = 8,050 kJ', () => near(E0, 8050));
  T('1ms 暴力數值積分與解析求解器一致', () => near(brute(r0).S, E0, 1) || brute(r0).S);
  T('最大缺口 700 kW', () => near(r0.tr.maxDeficitKw, 700));
  T('無水槽第一圈估算 47 °C', () => near(r0.peakNoTank, 47));
  T('理論有效容積公式驗證', () => near(r0.tank.vTheory, 8050 / (rc * 5)));
  T('設計需求 = 理論 ÷ 80% × 1.2', () => near(r0.tank.vRequired, 8050 / (rc * 5) / 0.8 * 1.2));
  T('自動選 = 不小於設計需求的最小候選（0.604 -> 0.8 m³）', () => r0.sel.size === E.pickCandidate(r0.tank.vRequired) && r0.sel.size === 0.8 || r0.sel.size);
  T('加水槽後 <= 45 °C', () => r0.sel.ok && r0.sel.peak <= 45);
  T('加水槽後溫度公式', () => near(r0.sel.peak, 40 + 8050 / (rc * r0.sel.size * 0.8)));
  T('流量 ≈ 1.49 LPM/kW', () => r0.lpmPerKW > 1.4 && r0.lpmPerKW < 1.6);
  T('停留時間 = 容積 ÷ 流量（m³ ÷ m³/s = s）', () => near(r0.sel.residenceSec, r0.sel.size / r0.flowM3s));
  T('水閥更慢 -> 水槽更大', () => run(b => { b.valveStroke = 60; }).tank.vRequired > r0.tank.vRequired);
  T('理想瞬時控制 -> E = 0，不需水槽', () => { const r = run(b => { b.controlModel = 'ideal'; }); return r.tr.peakStorageEnergyKJ === 0 && r.noTankNeeded && r.sel.size === 0; });
  T('瞬間跳升（上升 0 s）E = ΔQ×(td+tv/2)', () => near(run(b => { b.riseTime = 0; }).tr.peakStorageEnergyKJ, 700 * 12));
  T('上升比延遲慢時最大缺口 < ΔQ', () => { const r = run(b => { b.riseTime = 10; b.deadTime = 2; }); return r.tr.maxDeficitKw < 700; });
  T('其他混合容積可抵扣', () => run(b => { b.otherMixVol = 0.2; }).tank.vRequired < r0.tank.vRequired);
  T('手動容積過小 -> THERMAL FAIL', () => { const r = run(b => { b.sizeChoice = 0.2; }); return !r.sel.ok && r.sel.peak > 45; });
  T('全廠容積 = 台數 × 單槽', () => near(r0.plantVol, 4 * r0.sel.size));
  T('BOD 預設（全程 120 s）E = 32,550 kJ', () => near(run(bod).tr.peakStorageEnergyKJ, 32550));
  T('Case G（跳升後 90%、可用 100%）熱恢復時間解析正確', () => {
    const r = run(caseG), s = r.sel, removal = r.tr.peakStorageEnergyKJ - rc * s.vEff * 0.5;
    const expect = removal <= 100 ? Math.sqrt(2 * removal / 50) : 2 + (removal - 100) / 100;
    return near(r.tr.peakStorageEnergyKJ, 6300) && r.status.recoveryCapacity === 'pass' && near(s.recoverySec, expect, 1e-6);
  });

  // 問題 2：輸入基準固定，模式切換不改寫
  T('共用母管：單台 1000 kW × 4 台 = 單台 4000 kW × 1 台（計算單元一致）', () => {
    const rs = run(b => { b.calcMode = 'shared'; }), r4 = run(b => { b.cduCap = 4000; b.cduCount = 1; });
    return rs.p.cap === 4000 && rs.tankCount === 1 && near(rs.tank.vRequired, r4.tank.vRequired) && near(rs.plantVol, rs.sel.size) && rs.raw.cduCap === 1000;
  });
  T('共用母管：改台數 4 -> 6 再切回獨立，單台容量仍為 1000 kW', () => {
    const rs = run(b => { b.calcMode = 'shared'; b.cduCount = 6; }), ri = run(b => { b.cduCount = 6; });
    return rs.p.cap === 6000 && ri.p.cap === 1000 && ri.raw.cduCap === 1000;
  });
  T('共用母管：其他混合容積自動 × 台數', () => { const r = run(b => { b.calcMode = 'shared'; b.otherMixVol = 0.1; }); return near(r.u.otherMixVol, 0.4) && near(r.tank.credited, 0.4); });

  // 問題 1：Model A / Model B
  const rB = run(bod);
  T('Model B 解析解 = 1ms 數值積分（BOD 120 s，選定槽）', () => { const x = bruteB(rB, rB.sel.vEff); return near(rB.sel.peakB - 40, x, 2e-3) || `${rB.sel.peakB - 40} vs ${x}`; });
  T('Model B 解析解 = 1ms 數值積分（Case B 慢上升）', () => { const r = run(caseB), x = bruteB(r, r.sel.vEff); return near(r.sel.peakB - 40, x, 2e-3) || `${r.sel.peakB - 40} vs ${x}`; });
  T('同容積 Model B 峰值 <= Model A', () => [r0, rB, run(caseB), run(caseG)].every(r => r.sel.peakB <= r.sel.peakA + 1e-9));
  T('Model B 大容積收斂至 Model A（ρcp·V·ΔT → E）', () => { const mb = E.solveModelB(rB.tr, rB.flow.mcpEvt, rB.flow.flowEvtM3s, 1000); return near(mb.peakK * 1000 * rB.tank.rc / 32550, 1, 0.01); });
  T('Model B 需求容積：該容積下峰值恰為上限', () => { const v = rB.tank.chainB.vTheory, mb = E.solveModelB(rB.tr, rB.flow.mcpEvt, rB.flow.flowEvtM3s, v); return near(mb.peakK, 5, 1e-6) && v < rB.tank.chainA.vTheory; });
  T('Model B 選型基準：熱判定與恢復時間改用 Model B', () => {
    const r = run(b => { bod(b); b.thermalModel = 'B'; });
    return r.basis === 'B' && r.sel.size === E.pickCandidate(r.tank.chainB.vRequired) && r.sel.peak === r.sel.peakB && r.sel.recoverySec === r.sel.recoverySecB && r.sel.thermalPass;
  });
  T('V有效 = 0 時 Model B 峰值 = 無水槽第一圈估算', () => { const mb = E.solveModelB(r0.tr, r0.flow.mcpEvt, r0.flow.flowEvtM3s, 0); return near(40 + mb.peakK, r0.peakNoTank); });

  // 問題 4：候選級距擴充與超量進位
  T('候選級距擴充至 30 m³（共用 6 台、餘裕 25% -> 20 m³）', () => { const r = run(b => { bod(b); b.calcMode = 'shared'; b.cduCount = 6; b.marginPct = 25; }); return E.MAX_CANDIDATE === 30 && r.sel.size === 20 && !r.selection.extended; });
  T('超過 30 m³ 自動 1 m³ 進位，圖表／3D 不斷線', () => {
    const r = run(b => { bod(b); b.calcMode = 'shared'; b.cduCount = 16; });
    return r.selection.extended && r.sel.size === Math.ceil(r.tank.vRequired) && r.sel.dims && Number.isFinite(r.sel.peak) && r.status.candidate === 'warn' && !r.status.engineeringPass;
  });

  // 問題 3：二次側水泵流量模式
  T('變頻泵：事件流量 max(30%,30%) -> 無水槽溫升 40 + 700 ÷ 30 = 63.3 °C', () => near(run(b => { b.pumpMode = 'variable'; }).peakNoTank, 40 + 700 / 30));
  T('變頻泵：Model A 與流量無關，Model B 需求變大', () => {
    const rv = run(b => { bod(b); b.pumpMode = 'variable'; });
    return near(rv.tank.chainA.vRequired, rB.tank.chainA.vRequired) && rv.tank.chainB.vRequired > rB.tank.chainB.vRequired;
  });

  // 上進下出・噴射混合
  T('Ri = g·β·ΔT·H ÷ v²（PG25、ΔT 7 K、v 3 m/s）', () => near(r0.sel.mix.Ri, 9.81 * 4.5e-4 * 7 * r0.sel.dims.H / 9, 1e-12));
  T('混合時間 = 3 × V有效 ÷ [Q·(1+4)]', () => near(r0.sel.mix.thetaSec, 3 * r0.sel.vEff / (r0.flowM3s * 5), 1e-9));
  T('預設案例 Ri < 0.1（動量主導，可混勻）', () => r0.sel.mix.riStatus === 'pass' && r0.status.mixing === 'pass');
  T('噴射流速過低（0.2 m/s）→ Ri >= 1 分層 → 不通過', () => { const r = run(b => { b.jetVel = 0.2; }); return r.sel.mix.riStatus === 'fail' && !r.status.engineeringPass; });
  T('變頻泵低流量 → 噴射流速下降、Ri 變大', () => run(b => { b.pumpMode = 'variable'; }).sel.mix.Ri > r0.sel.mix.Ri);
  T('管嘴自動選型：流速 <= 2.5 m/s 的最小 DN', () => { const n = r0.nozzle, i = E.NOZZLE_DN.findIndex(([dn]) => dn === n.dn); return n.vel <= 2.5 && (i === 0 || r0.flowM3s / (Math.PI * E.NOZZLE_DN[i - 1][1] ** 2 / 4) > 2.5); });
  T('噴射器壓降 = 1.1 × ρv²/2', () => near(r0.eductorDpKPa, 1.1 * 1012 * 9 / 2 / 1000, 1e-12));

  // Model C 與槽內配置
  T('Model C：N = 1、迴路 0 與 Model A 峰值一致（數值模擬 vs 解析）', () => { const r = run(b => { bod(b); b.tankConfig = 'custom'; b.seriesN = 1; b.loopVol = 0.000001; }); return near(r.sel.peakC, r.sel.peakA, 0.02) || `${r.sel.peakC} vs ${r.sel.peakA}`; });
  T('Model C：N 越大（越接近平推）峰值越高', () => { const pk = n => run(b => { bod(b); b.sizeChoice = 2.5; b.tankConfig = 'custom'; b.seriesN = n; }).sel.peakC; return pk(1) <= pk(3) + 1e-6 && pk(3) < pk(10) && pk(10) < pk(50); });
  T('Model C：計入 TCS 迴路容積 → 峰值下降、所需容積變小', () => { const a = run(b => { bod(b); b.tankConfig = 'baffled'; }), c = run(b => { bod(b); b.tankConfig = 'baffled'; b.loopVol = 1; }); return c.tank.chainC.vRequired < a.tank.chainC.vRequired && c.sel.peakC < a.sel.peakC; });
  T('Model C 需求容積：該容積下峰值恰為上限', () => { const r = run(b => { bod(b); b.tankConfig = 'custom'; b.seriesN = 10; }); const mc = E.solveModelC(r.tr, r.p, r.flow, r.tank.chainC.vTheory, 10, 0); return near(mc.peakK, 5, 0.01) || mc.peakK; });
  T('隔板配置：預設 N = 3、底部開口 2 倍 → PASS，且不做噴射器 Ri 檢核', () => { const r = run(b => { b.tankConfig = 'baffled'; }); return r.tank.seriesN === 3 && r.baffle.status === 'pass' && near(r.baffle.vGap, r.flowM3s / r.baffle.aOpen) && r.baffle.aOpen >= r.baffle.aReq - 1e-12 && r.sel.mix === null; });
  T('Model C Heun 積分：N = 1 與 Model A 解析解差 < 0.002 K', () => { const r = run(b => { bod(b); b.tankConfig = 'custom'; b.seriesN = 1; b.loopVol = 1e-6; }); return Math.abs(r.sel.peakC - r.sel.peakA) < 0.002 || r.sel.peakC - r.sel.peakA; });
  T('隔板開口幾何：開口 = π·D²/16 + D·h；需求大於封頭斷面時隔板下緣上移', () => {
    const r = run(b => { b.tankConfig = 'baffled'; b.gapRatio = 10; b.sizeChoice = 0.2; }), bf = r.baffle, D = r.sel.dims.D;
    return near(bf.aHead, Math.PI * D * D / 16) && near(bf.aOpen, bf.aHead + D * bf.hEdge) && (bf.aReq <= bf.aHead ? bf.hEdge === 0 : near(bf.aOpen, bf.aReq));
  });
  T('總壓降 = 管嘴 1.5·ρv²/2 + 槽內構件（噴射器／隔板／自訂 0）', () => {
    const a = run(), b2 = run(b => { b.tankConfig = 'baffled'; }), c = run(b => { b.tankConfig = 'custom'; });
    const pn = 1.5 * 1012 * a.nozzle.vel ** 2 / 2 / 1000;
    return near(a.pressureDrop.total, pn + a.eductorDpKPa) && near(b2.pressureDrop.internal, b2.baffle.dpKPa) && c.pressureDrop.internal === 0;
  });
  T('隔板配置：底部開口 1 倍 → WARNING', () => run(b => { b.tankConfig = 'baffled'; b.gapRatio = 1; }).baffle.status === 'warn');
  T('Model C 選型基準：選型與熱判定改用 Model C', () => { const r = run(b => { bod(b); b.tankConfig = 'custom'; b.seriesN = 50; b.thermalModel = 'C'; }); return r.basis === 'C' && r.sel.peak === r.sel.peakC && r.sel.size === E.pickCandidate(r.tank.chainC.vRequired) && r.sel.thermalPass; });

  if (typeof XLSX !== 'undefined') {
    const cases = [['預設獨立模式', null], ['共用母管模式', b => { b.calcMode = 'shared'; }], ['Case G 熱恢復', caseG], ['Case B 時序', caseB],
      ['Model B 選型 + 110% 恢復', b => { bod(b); b.thermalModel = 'B'; b.availPct = 110; }], ['Model A + 110% 恢復', b => { bod(b); b.availPct = 110; b.recoveryMaxSec = 120; }],
      ['變頻泵 + 共用 6 台', b => { bod(b); b.pumpMode = 'variable'; b.calcMode = 'shared'; b.cduCount = 6; b.otherMixVol = 0.05; }], ['超過 30 m³ 進位', b => { bod(b); b.calcMode = 'shared'; b.cduCount = 16; }],
      ['隔板 + Model C 選型 + 110% 恢復', b => { bod(b); b.tankConfig = 'baffled'; b.thermalModel = 'C'; b.availPct = 110; b.recoveryMaxSec = 600; b.loopVol = 0.5; }]];
    cases.forEach(([nm, m]) => T(`Excel 公式雙向核對：${nm}`, () => {
      const r = run(m); const { wb, addr } = buildWorkbook(r); const mm = XlsxEval.crossCheck(wb);
      if (mm.length) return mm.slice(0, 3).join(' | ');
      const ev = XlsxEval.evaluator(wb), g = k => ev.cellVal('Calculation', addr[k]);
      const num = (k, v) => near(g(k), v, 1e-6 * Math.max(1, Math.abs(v)));
      const chk = {
        E: num('E', r.tr.peakStorageEnergyKJ), vReq: num('vReq', r.tank.vRequired), size: g('size') === (r.selection.size || 0), cap: num('cap', r.p.cap),
        peak: r.sel.vEff > 0 ? num('peak', r.sel.peak) : g('peak') === 'N/A', maxDef: num('maxDef', r.tr.maxDeficitKw), peakNo: num('peakNo', r.peakNoTank),
        peakBs: r.sel.vEff > 0 ? g('peakBs') <= r.sel.peakB + 1e-9 : true,
        Ri: num('Ri', r.sel.mix ? r.sel.mix.Ri : 0), tMix: num('tMix', r.sel.mix ? r.sel.mix.thetaSec : 0),
        rec: addr.tRec ? num('recSec', r.sel.recoverySec) && near(g('recT'), r.u.tempSupply + r.u.recoveryThr, 1e-6) : true
      };
      const bad = Object.keys(chk).filter(k => !chk[k]);
      return bad.length === 0 || 'mismatch: ' + bad.join(',');
    }));
  }
  const failed = results.filter(x => !x.pass);
  return { total: results.length, failed: failed.length, results };
}

function openVerifyModal() {
  const rep = runRegressionTests();
  const passCount = rep.total - rep.failed;
  $('verifySummaryNote').innerHTML = `已即時執行 <b>${rep.total} 項</b> 工程邏輯、獨立/共用模式輸入基準、Model A/B 解析解 vs 1ms 數值積分、候選級距擴充與 Excel 儲存格公式求值交叉測試：<b>${passCount} 項通過 (PASS)</b>，<b>${rep.failed} 項失敗</b>。`;
  $('verifyTestList').innerHTML = rep.results.map(r =>
    `<div class="test-item ${r.pass ? 'pass' : 'fail'}"><span class="mono-num" style="font-weight:800;color:${r.pass ? 'var(--pass)' : 'var(--fail)'}">${r.pass ? '[PASS]' : '[FAIL]'}</span><div><b>${esc(r.name)}</b>${r.info ? `<br><small>${esc(r.info)}</small>` : ''}</div></div>`
  ).join('');
  $('verifyModal').hidden = false;
}
function closeVerifyModal() { $('verifyModal').hidden = true; }

/* ---------- 啟動 ---------- */
(function init() {
  $('tankSizeChoice').innerHTML = '<option value="auto">自動選型（內建級距）</option>' + SurgeTankEngine.CANDIDATE_VOLUMES.map(v => `<option value="${v}">${v} m³（${Math.round(v * 1000)} L）</option>`).join('') + '<option value="custom">自訂（實際設備容積）...</option>';
  $('nozzleDN').innerHTML = '<option value="auto">自動（依流速選）</option>' + SurgeTankEngine.NOZZLE_DN.map(([dn]) => `<option value="${dn}">DN${dn}</option>`).join('');
  Tank3DSim.init();
  Tank3DSim.onTime(onSimTime);
  const restored = loadInputs();
  calculate();
  if (restored) setText('autosaveHint', '已還原上次輸入');
  const rep = runRegressionTests();
  setText('btnVerify', `[PASS] 工程驗算 (${rep.total - rep.failed}/${rep.total})`);
})();
</script>
</body>
</html>