<!DOCTYPE html>
<html lang="zh-TW">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>東旭 HVAC Toolbox — AIDC 快速計算工具</title>
<link href="https://fonts.googleapis.com/css2?family=Inter:wght@300;400;500;600;700&family=Noto+Sans+TC:wght@300;400;500;700&family=JetBrains+Mono:wght@400;500;600&display=swap" rel="stylesheet">
<style>
  /* ─── CSS Variables ─────────────────────────────────────────── */
  :root {
    color-scheme: light dark;
    --header-bg:    #0f172a;
    --page-bg:      #f1f5f9;
    --accent:       #6366f1;
    --accent-light: #eef2ff;
    --accent-dark:  #4338ca;
    --card-bg:      #ffffff;
    --border:       #e2e8f0;
    --border-dark:  #cbd5e1;
    --text-primary: #0f172a;
    --text-secondary:#475569;
    --text-muted:   #94a3b8;
    --input-bg:     #f8fafc;
    --input-focus:  #ffffff;
    --success:      #059669;
    --warning-bg:   #fefce8;
    --warning-border:#ca8a04;
    --warning-text: #92400e;
    --danger-bg:    #fef2f2;
    --danger-border:#dc2626;
    --danger-text:  #991b1b;
    --result-bg:    #f0f9ff;
    --result-border:#bae6fd;
    --mono: 'JetBrains Mono', monospace;
    --sans-en: 'Inter', sans-serif;
    --sans-zh: 'Noto Sans TC', 'Inter', sans-serif;

    /* Modern Shadows */
    --shadow-sm: 0 1px 3px 0 rgba(99, 102, 241, 0.06), 0 1px 2px -1px rgba(15, 23, 42, 0.04);
    --shadow-md: 0 4px 6px -1px rgba(99, 102, 241, 0.08), 0 2px 4px -2px rgba(15, 23, 42, 0.05);
    --shadow-lg: 0 10px 15px -3px rgba(99, 102, 241, 0.10), 0 4px 6px -4px rgba(15, 23, 42, 0.05);
    --shadow-floating: 0 20px 40px -10px rgba(15, 23, 42, 0.30), 0 0 0 1px rgba(99,102,241,0.1);

    /* Modern Radius */
    --radius: 12px;
    --radius-sm: 8px;
    --radius-lg: 16px;
    --sidebar-w: 260px;

    /* Risk Colors */
    --risk-crit-bg: #fef2f2;
    --risk-crit-border: #fecaca;
    --risk-crit-text: #991b1b;
    --risk-crit-icon: #dc2626;
    --risk-warn-bg: #fffbeb;
    --risk-warn-border: #fde68a;
    --risk-warn-text: #92400e;
    --risk-warn-icon: #d97706;
    --risk-info-bg: #f0f9ff;
    --risk-info-border: #bae6fd;
    --risk-info-text: #4338ca;
    --risk-info-icon: #6366f1;
    --risk-ok-bg: #f0fdf4;
    --risk-ok-border: #bbf7d0;
    --risk-ok-text: #166534;
    --risk-ok-icon: #16a34a;
  }

  /* Dark Mode Variables */
  body.dark-mode {
    --page-bg:      #080c14;
    --card-bg:      #111827;
    --border:       #1e2d45;
    --border-dark:  #2d3f5c;
    --text-primary: #f1f5f9;
    --text-secondary:#94a3b8;
    --text-muted:   #64748b;
    --input-bg:     #0d1520;
    --input-focus:  #131f30;
    --result-bg:    #0d1f35;
    --result-border:#1e40af;
    --accent:       #818cf8;
    --accent-light: #1e1b4b;
    --accent-dark:  #a5b4fc;
    --warning-bg: #1c1407;
    --warning-border: #92400e;
    --warning-text: #fde68a;
    --danger-bg: #1a0808;
    --danger-border: #991b1b;
    --danger-text: #fca5a5;
    --shadow-sm: 0 1px 3px 0 rgba(0, 0, 0, 0.4), 0 0 0 1px rgba(99,102,241,0.06);
    --shadow-md: 0 4px 12px -2px rgba(0, 0, 0, 0.5), 0 0 0 1px rgba(99,102,241,0.08);
    --shadow-lg: 0 12px 24px -4px rgba(0, 0, 0, 0.6), 0 0 0 1px rgba(99,102,241,0.10);
    --shadow-floating: 0 24px 48px -8px rgba(0, 0, 0, 0.75), 0 0 0 1px rgba(99,102,241,0.15);

    /* Risk Colors (Dark Mode) */
    --risk-crit-bg: #450a0a;
    --risk-crit-border: #7f1d1d;
    --risk-crit-text: #fecaca;
    --risk-crit-icon: #ef4444;
    --risk-warn-bg: #422006;
    --risk-warn-border: #78350f;
    --risk-warn-text: #fde68a;
    --risk-warn-icon: #f59e0b;
    --risk-info-bg: #0c4a6e;
    --risk-info-border: #075985;
    --risk-info-text: #bae6fd;
    --risk-info-icon: #818cf8;
    --risk-ok-bg: #064e3b;
    --risk-ok-border: #065f46;
    --risk-ok-text: #bbf7d0;
    --risk-ok-icon: #22c55e;
  }

  /* ─── Reset ─────────────────────────────────────────────────── */
  *, *::before, *::after { box-sizing: border-box; margin: 0; padding: 0; }
  html { scroll-behavior: smooth; }

  body {
    font-family: var(--sans-zh);
    background: var(--page-bg);
    color: var(--text-primary);
    min-height: 100vh;
    font-size: 14px;
    line-height: 1.6;
    transition: background-color 0.3s, color 0.3s;
  }
  body:not(.dark-mode) {
    background-image: radial-gradient(ellipse at 20% 0%, rgba(99,102,241,0.06) 0%, transparent 60%),
                      radial-gradient(ellipse at 80% 100%, rgba(139,92,246,0.04) 0%, transparent 60%);
  }
  body.dark-mode {
    background-image: radial-gradient(ellipse at 15% 0%, rgba(99,102,241,0.12) 0%, transparent 50%),
                      radial-gradient(ellipse at 85% 100%, rgba(139,92,246,0.08) 0%, transparent 50%),
                      radial-gradient(ellipse at 50% 50%, rgba(30,27,75,0.6) 0%, transparent 80%);
  }

  /* ─── Header ─────────────────────────────────────────────────── */
  .app-header {
    background: linear-gradient(180deg, #0d1320 0%, #0f172a 100%);
    position: sticky;
    top: 0;
    z-index: 100;
    border-bottom: 1px solid rgba(99,102,241,0.15);
    box-shadow: 0 1px 0 rgba(99,102,241,0.08), 0 4px 24px rgba(0,0,0,0.2);
  }
  .header-inner {
    max-width: 1600px;
    margin: 0 auto;
    padding: 0 24px;
    display: flex;
    align-items: center;
    gap: 20px;
    height: 64px;
  }
  .header-logo {
    display: flex; align-items: center; gap: 10px; text-decoration: none;
  }
  .logo-mark {
    width: 34px; height: 34px;
    background: linear-gradient(135deg, #6366f1 0%, #8b5cf6 50%, #a78bfa 100%);
    border-radius: 8px;
    display: flex; align-items: center; justify-content: center;
    font-family: var(--mono); font-weight: 700; font-size: 14px; color: #fff;
    letter-spacing: -0.5px; flex-shrink: 0;
    box-shadow: 0 4px 12px rgba(99,102,241,0.5), inset 0 1px 0 rgba(255,255,255,0.2);
  }
  .logo-text { display: flex; flex-direction: column; line-height: 1.15; }
  .logo-brand { font-family: var(--sans-zh); font-weight: 700; font-size: 16px; color: #fff; letter-spacing: 0.02em; }
  .logo-subtitle { font-family: var(--mono); font-size: 10px; color: #94a3b8; letter-spacing: 0.08em; text-transform: uppercase; }
  .header-divider { width: 1px; height: 32px; background: #334155; flex-shrink: 0; }
  .header-title { font-family: var(--sans-zh); font-size: 14px; font-weight: 500; color: #cbd5e1; letter-spacing: 0.02em; display: none; }
  @media (min-width: 768px) { .header-title { display: block; } }
  .header-spacer { flex: 1; }
  
  .btn-reset {
    background: rgba(99, 102, 241, 0.15); color: #a5b4fc; border: 1px solid rgba(99, 102, 241, 0.3);
    padding: 6px 12px; border-radius: 6px; font-size: 12px; font-weight: 600;
    cursor: pointer; transition: all 0.2s; display: flex; align-items: center; justify-content: center; gap: 6px;
  }
  .btn-reset:hover { background: rgba(99, 102, 241, 0.35); color: #fff; border-color: rgba(99, 102, 241, 0.7); box-shadow: 0 0 16px rgba(99,102,241,0.3); }

  /* ─── App Layout (Sidebar + Main) ────────────────────────────── */
  .app-layout {
    display: flex; flex-direction: column;
  }
  @media (min-width: 1024px) {
    .app-layout {
      flex-direction: row; align-items: flex-start;
      max-width: 1600px; margin: 0 auto;
    }
  }

  /* ─── Tab Navigation (Pills / Sidebar) ───────────────────────── */
  .tab-nav {
    background: var(--card-bg);
    border-bottom: 1px solid var(--border);
    z-index: 90;
  }
  .tab-nav-inner {
    display: flex; gap: 8px; padding: 12px 24px;
    overflow-x: auto; scrollbar-width: none;
  }
  .tab-nav-inner::-webkit-scrollbar { display: none; }

  @media (min-width: 1024px) {
    .tab-nav {
      width: var(--sidebar-w);
      position: sticky; top: 64px; height: calc(100vh - 64px);
      border-right: 1px solid var(--border); border-bottom: none;
      background: transparent;
    }
    .tab-nav-inner { flex-direction: column; padding: 32px 16px; overflow-y: auto; }
  }

  .tab-btn {
    display: flex; align-items: center; gap: 10px;
    padding: 10px 16px; border-radius: var(--radius-sm);
    font-family: var(--sans-zh); font-size: 13px; font-weight: 500;
    color: var(--text-secondary); background: transparent; border: none; cursor: pointer;
    white-space: nowrap; transition: all .2s cubic-bezier(0.4, 0, 0.2, 1);
  }
  @media (min-width: 1024px) {
    .tab-btn { padding: 12px 16px; width: 100%; border-radius: var(--radius); justify-content: flex-start; }
  }
  
  .tab-btn .mod-tag {
    font-family: var(--mono); font-size: 11px; font-weight: 700;
    background: var(--input-bg); color: var(--text-muted);
    width: 22px; height: 22px; display: flex; align-items: center; justify-content: center;
    border-radius: 6px; transition: all .2s; flex-shrink: 0;
  }
  .tab-btn:hover { background: var(--border); color: var(--text-primary); }
  .tab-btn:hover .mod-tag { background: var(--border-dark); color: #fff; }
  
  .tab-btn.active {
    color: #4338ca;
    background: linear-gradient(135deg, #eef2ff, #f5f3ff);
    border-color: rgba(99,102,241,0.2);
  }
  @media (min-width: 1024px) {
    .tab-btn.active { box-shadow: inset 4px 0 0 #6366f1; }
  }
  .tab-btn.active .mod-tag { background: linear-gradient(135deg, #6366f1, #8b5cf6); color: #fff; }

  /* Tab Group Colors */
  .tab-btn.tab-g { color: #d97706; }
  .tab-btn.tab-g .mod-tag { background: #fef3c7; color: #d97706; }
  .tab-btn.tab-g:hover { background: #fef3c7; }
  .tab-btn.tab-g.active { background: #fef3c7; color: #92400e; }
  @media (min-width: 1024px) { .tab-btn.tab-g.active { box-shadow: inset 4px 0 0 #f59e0b; } }
  .tab-btn.tab-g.active .mod-tag { background: #f59e0b; color: #fff; }

  .tab-btn.tab-h { color: #6d28d9; }
  .tab-btn.tab-h .mod-tag { background: #f3e8ff; color: #6d28d9; }
  .tab-btn.tab-h:hover { background: #f3e8ff; }
  .tab-btn.tab-h.active { background: #f3e8ff; color: #4c1d95; }
  @media (min-width: 1024px) { .tab-btn.tab-h.active { box-shadow: inset 4px 0 0 #8b5cf6; } }
  .tab-btn.tab-h.active .mod-tag { background: #8b5cf6; color: #fff; }

  .tab-btn.tab-i { color: #059669; }
  .tab-btn.tab-i .mod-tag { background: #d1fae5; color: #059669; }
  .tab-btn.tab-i:hover { background: #d1fae5; }
  .tab-btn.tab-i.active { background: #d1fae5; color: #064e3b; }
  @media (min-width: 1024px) { .tab-btn.tab-i.active { box-shadow: inset 4px 0 0 #10b981; } }
  .tab-btn.tab-i.active .mod-tag { background: #10b981; color: #fff; }

  body.dark-mode .tab-btn.active { background: rgba(99,102,241,0.15); color: #a5b4fc; }
  @media (min-width: 1024px) { body.dark-mode .tab-btn.active { box-shadow: inset 4px 0 0 #818cf8; } }
  body.dark-mode .tab-btn.active .mod-tag { background: linear-gradient(135deg, #6366f1, #8b5cf6); }
  body.dark-mode .tab-btn:hover { background: rgba(99,102,241,0.08); color: var(--text-primary); }
  body.dark-mode .tab-btn.tab-g.active { background: rgba(245,158,11,0.2); color: #fde68a; }
  body.dark-mode .tab-btn.tab-h.active { background: rgba(139,92,246,0.2); color: #ddd6fe; }
  body.dark-mode .tab-btn.tab-i.active { background: rgba(16,185,129,0.2); color: #a7f3d0; }

  /* Module J — cyan */
  .tab-btn.tab-j { color: #0891b2; }
  .tab-btn.tab-j .mod-tag { background: #cffafe; color: #0891b2; }
  .tab-btn.tab-j:hover { background: #cffafe; }
  .tab-btn.tab-j.active { background: #cffafe; color: #164e63; }
  @media (min-width: 1024px) { .tab-btn.tab-j.active { box-shadow: inset 4px 0 0 #0891b2; } }
  .tab-btn.tab-j.active .mod-tag { background: #0891b2; color: #fff; }
  body.dark-mode .tab-btn.tab-j.active { background: rgba(8,145,178,0.2); color: #a5f3fc; }
  @media (min-width: 1024px) { body.dark-mode .tab-btn.tab-j.active { box-shadow: inset 4px 0 0 #22d3ee; } }

  /* Module K — rose */
  .tab-btn.tab-k { color: #be123c; }
  .tab-btn.tab-k .mod-tag { background: #ffe4e6; color: #be123c; }
  .tab-btn.tab-k:hover { background: #ffe4e6; }
  .tab-btn.tab-k.active { background: #ffe4e6; color: #881337; }
  @media (min-width: 1024px) { .tab-btn.tab-k.active { box-shadow: inset 4px 0 0 #e11d48; } }
  .tab-btn.tab-k.active .mod-tag { background: #e11d48; color: #fff; }
  body.dark-mode .tab-btn.tab-k.active { background: rgba(225,29,72,0.2); color: #fda4af; }
  @media (min-width: 1024px) { body.dark-mode .tab-btn.tab-k.active { box-shadow: inset 4px 0 0 #fb7185; } }

  /* Tab Badge */
  .tab-result-badge {
    font-family: var(--mono); font-size: 10px; font-weight: 600;
    background: var(--border); color: var(--text-muted);
    padding: 2px 6px; border-radius: 10px; margin-left: auto; transition: all .2s;
  }
  .tab-btn.active .tab-result-badge { background: rgba(99,102,241,.15); color: #4338ca; }
  body.dark-mode .tab-btn.active .tab-result-badge { color: #a5b4fc; background: rgba(99,102,241,0.2); }

  /* ─── Main Content ───────────────────────────────────────────── */
  .main-content {
    flex: 1;
    padding: 32px 24px 140px !important; /* Space for floating summary */
    width: 100%;
  }
  @media (min-width: 1024px) {
    .main-content { padding: 40px 48px 140px !important; max-width: calc(100% - var(--sidebar-w)); }
  }

  /* ─── Tab Panels ─────────────────────────────────────────────── */
  .tab-panel { display: none; }
  .tab-panel.active { display: block; animation: smoothFadeIn .4s cubic-bezier(0.4, 0, 0.2, 1); }
  @keyframes smoothFadeIn { from { opacity: 0; transform: translateY(10px); } to { opacity: 1; transform: none; } }

  /* ─── Module Header ──────────────────────────────────────────── */
  .module-header { display: flex; align-items: center; gap: 16px; margin-bottom: 28px; }
  .module-icon {
    width: 48px; height: 48px;
    background: linear-gradient(135deg, #6366f1 0%, #8b5cf6 60%, #a78bfa 100%);
    border-radius: var(--radius); display: flex; align-items: center; justify-content: center;
    font-family: var(--mono); font-weight: 700; font-size: 18px; color: #fff;
    box-shadow: 0 8px 20px -4px rgba(99,102,241,.5), inset 0 1px 0 rgba(255,255,255,0.2); flex-shrink: 0;
  }
  .module-icon.gold { background: linear-gradient(135deg, #d97706 0%, #fbbf24 100%); box-shadow: 0 8px 16px -4px rgba(217,119,6,.4); }
  .module-meta { flex: 1; }
  .module-title { font-family: var(--sans-zh); font-size: 22px; font-weight: 700; color: var(--text-primary); line-height: 1.2; letter-spacing: -0.01em; }
  .module-desc { font-size: 13.5px; color: var(--text-secondary); margin-top: 4px; }

  /* ─── Calc Layout ────────────────────────────────────────────── */
  .calc-layout { display: grid; grid-template-columns: 1fr 1fr; gap: 24px; align-items: start; }
  @media (max-width: 850px) { .calc-layout { grid-template-columns: 1fr; } }

  /* ─── Cards ──────────────────────────────────────────────────── */
  .card {
    background: var(--card-bg); border: 1px solid var(--border);
    border-radius: var(--radius-lg); box-shadow: var(--shadow-sm);
    overflow: hidden; transition: box-shadow 0.25s, border-color 0.25s, transform 0.25s;
  }
  .card:hover { box-shadow: var(--shadow-md); border-color: rgba(99,102,241,0.25); transform: translateY(-1px); }
  body.dark-mode .card {
    background: rgba(17,24,39,0.8);
    backdrop-filter: blur(12px);
    -webkit-backdrop-filter: blur(12px);
    border-color: rgba(99,102,241,0.12);
  }
  body.dark-mode .card:hover { border-color: rgba(99,102,241,0.30); box-shadow: var(--shadow-md), 0 0 0 1px rgba(99,102,241,0.1); }
  .card-header {
    padding: 16px 20px; border-bottom: 1px solid var(--border);
    display: flex; align-items: center; gap: 10px;
    background: linear-gradient(135deg, rgba(99,102,241,0.04) 0%, transparent 100%);
    position: relative;
  }
  .card-header::before {
    content: ''; position: absolute; top: 0; left: 0; bottom: 0; width: 3px;
    background: linear-gradient(180deg, #6366f1 0%, #8b5cf6 100%);
    border-radius: 0 0 0 var(--radius-lg);
  }
  body.dark-mode .card-header { background: linear-gradient(135deg, rgba(99,102,241,0.08) 0%, transparent 100%); }
  .card-header-icon {
    width: 24px; height: 24px; background: var(--accent-light);
    border-radius: 6px; display: flex; align-items: center; justify-content: center;
  }
  .card-header-icon svg { width: 14px; height: 14px; }
  .card-title {
    font-family: var(--sans-zh); font-size: 13px; font-weight: 700; color: var(--text-secondary);
    text-transform: uppercase; letter-spacing: 0.05em;
  }
  .card-body { padding: 24px; }

  /* Copy Results Button */
  .btn-copy-results {
    margin-left: auto; background: var(--page-bg); border: 1px solid var(--border);
    color: var(--text-muted); padding: 4px 10px; border-radius: 6px;
    font-size: 11px; font-weight: 600; font-family: var(--mono);
    cursor: pointer; transition: all .2s; display: flex; align-items: center; gap: 4px;
  }
  .btn-copy-results:hover { background: var(--accent-light); color: var(--accent-dark); border-color: var(--result-border); }
  .btn-copy-results.copied { background: #d1fae5; color: #065f46; border-color: #6ee7b7; }

  /* ─── Form Fields (Upgraded) ─────────────────────────────────── */
  .field-group { margin-bottom: 20px; }
  .field-group:last-child { margin-bottom: 0; }
  .field-label { display: flex; align-items: center; justify-content: space-between; margin-bottom: 8px; }
  .field-label-text { font-size: 13px; font-weight: 600; color: var(--text-secondary); display: flex; align-items: center; gap: 6px; }
  
  /* Tooltip Animation for Link Badge */
  .link-badge {
    font-size: 10px; font-weight: 700; color: #6366f1; background: #eef2ff;
    padding: 2px 6px; border-radius: 10px; letter-spacing: 0.05em;
    display: inline-flex; align-items: center; gap: 3px; border: 1px solid #c7d2fe;
    cursor: help; position: relative;
  }
  .link-badge::before {
    content: attr(data-tooltip);
    position: absolute; bottom: 140%; left: 50%; transform: translateX(-50%) scale(0.95);
    background: #1e293b; color: #fff; padding: 6px 10px; border-radius: 6px;
    font-size: 11px; font-family: var(--sans-zh); white-space: nowrap; z-index: 100;
    opacity: 0; visibility: hidden; transition: all 0.2s cubic-bezier(0.4, 0, 0.2, 1);
    box-shadow: var(--shadow-md); font-weight: 500; letter-spacing: normal;
  }
  .link-badge::after {
    content: ''; position: absolute; bottom: 100%; left: 50%; transform: translateX(-50%);
    border: 5px solid transparent; border-top-color: #1e293b;
    opacity: 0; visibility: hidden; transition: all 0.2s cubic-bezier(0.4, 0, 0.2, 1);
  }
  .link-badge:hover::before, .link-badge:hover::after {
    opacity: 1; visibility: visible; transform: translateX(-50%) scale(1);
  }

  .field-unit {
    font-family: var(--mono); font-size: 11px; color: var(--text-muted);
    background: var(--page-bg); padding: 2px 8px; border-radius: 4px; border: 1px solid var(--border);
  }
  .field-input {
    width: 100%; font-family: var(--mono); font-size: 15px; font-weight: 500;
    color: var(--text-primary); background: var(--input-bg);
    border: 1px solid var(--border); border-radius: var(--radius-sm);
    padding: 10px 14px; outline: none; transition: all .2s cubic-bezier(0.4, 0, 0.2, 1);
    -moz-appearance: textfield; box-shadow: inset 0 1px 2px rgba(0,0,0,0.02);
  }
  .field-input:focus {
    border-color: #6366f1; background: var(--input-focus);
    box-shadow: 0 0 0 3px rgba(99,102,241,.18), 0 1px 4px rgba(99,102,241,0.1);
  }
  body.dark-mode .field-input:focus {
    border-color: #818cf8;
    box-shadow: 0 0 0 3px rgba(129,140,248,.2), 0 0 20px rgba(99,102,241,0.15);
  }
  select.field-input { cursor: pointer; font-family: var(--sans-zh); font-size: 14px; }
  .field-hint { font-size: 11.5px; color: var(--text-muted); margin-top: 6px; line-height: 1.4; }

  .field-input.input-error { border-color: var(--danger-border) !important; background: #fff5f5 !important; box-shadow: 0 0 0 3px rgba(220, 38, 38, 0.15) !important; }
  .field-error-msg { font-size: 11px; color: var(--danger-text); margin-top: 4px; display: none; }
  .field-error-msg.show { display: block; }

  /* ─── Segmented Control (Radio Group Upgrade) ────────────────── */
  .radio-group {
    display: inline-flex; width: 100%; background: var(--input-bg);
    border: 1px solid var(--border); border-radius: var(--radius-sm);
    padding: 4px; gap: 2px; position: relative;
  }
  .radio-option { flex: 1; }
  .radio-option input[type="radio"] { display: none; }
  .radio-option label {
    display: block; text-align: center;
    font-family: var(--mono); font-size: 13px; font-weight: 600;
    padding: 8px 12px; border-radius: 6px; color: var(--text-secondary);
    cursor: pointer; transition: all .2s cubic-bezier(0.4, 0, 0.2, 1);
    background: transparent; border: 1px solid transparent; position: relative; z-index: 2;
  }
  .radio-option label:hover { color: var(--text-primary); }
  .radio-option input:checked + label {
    background: var(--card-bg); color: var(--text-primary);
    box-shadow: var(--shadow-sm); border-color: var(--border);
  }
  body.dark-mode .radio-option input:checked + label {
    background: var(--page-bg); border-color: var(--border-dark);
  }

  /* ─── Result Fields ──────────────────────────────────────────── */
  .result-group { margin-bottom: 18px; }
  .result-group:last-child { margin-bottom: 0; }
  .result-label { font-size: 12.5px; font-weight: 600; color: var(--text-secondary); margin-bottom: 6px; letter-spacing: 0.01em; }
  .result-value-wrap { display: flex; align-items: center; gap: 8px; }
  .result-value {
    flex: 1; font-family: var(--mono); font-size: 20px; font-weight: 700;
    color: #4338ca; background: var(--result-bg);
    border: 1px solid var(--result-border); border-radius: var(--radius-sm);
    padding: 10px 16px; min-height: 48px; display: flex; align-items: center;
    transition: background-color 0.4s ease, border-color 0.2s;
    letter-spacing: -0.02em;
  }
  @keyframes flashUpdate { 0% { background-color: #bae6fd; transform: scale(1.01); } 100% { background-color: var(--result-bg); transform: scale(1); } }
  .flash-update { animation: flashUpdate 0.5s ease-out; }
  
  .result-unit-tag {
    font-family: var(--mono); font-size: 12px; font-weight: 600;
    color: #6366f1; background: #eef2ff; border: 1px solid #c7d2fe;
    padding: 4px 10px; border-radius: 6px; flex-shrink: 0; white-space: nowrap;
  }
  .result-group-2col { display: grid; grid-template-columns: 1fr 1fr; gap: 16px; margin-bottom: 18px; }
  .result-group-2col:last-child { margin-bottom: 0; }

  /* ─── Alert Boxes ────────────────────────────────────────────── */
  .alert {
    border-radius: var(--radius-sm); padding: 12px 16px;
    font-size: 13px; font-weight: 500; display: flex; align-items: flex-start; gap: 10px;
    margin-top: 16px; line-height: 1.5; transition: all .2s; border: 1px solid transparent;
  }
  .alert-icon { flex-shrink: 0; font-size: 16px; margin-top: 1px; }
  .alert-warning { background: var(--warning-bg); border-color: var(--warning-border); color: var(--warning-text); }
  .alert-danger { background: var(--danger-bg); border-color: var(--danger-border); color: var(--danger-text); animation: pulse-border 2s cubic-bezier(0.4, 0, 0.6, 1) infinite; }
  @keyframes pulse-border { 0%, 100% { box-shadow: 0 0 0 0 rgba(220, 38, 38, 0); } 50% { box-shadow: 0 0 0 4px rgba(220, 38, 38, 0.15); } }
  .alert-info { background: var(--accent-light); border-color: #c7d2fe; color: #4338ca; }
  body.dark-mode .alert-info { color: #a5b4fc; }

  .section-divider { height: 1px; background: var(--border); margin: 24px 0; }

  /* ─── Dashboard (Module G) ───────────────────────────────────── */
  .dashboard-grid { display: grid; grid-template-columns: repeat(auto-fill, minmax(220px, 1fr)); gap: 18px; margin-top: 20px; }
  .dash-card {
    background: var(--card-bg); border: 1px solid var(--border);
    border-radius: var(--radius-lg); padding: 20px 22px; box-shadow: var(--shadow-sm);
    transition: transform .2s, box-shadow .2s; position: relative; overflow: hidden;
    min-height: 120px;
  }
  .dash-card::before { content: ''; position: absolute; top: 0; left: 0; right: 0; height: 3px; background: linear-gradient(90deg, #6366f1 0%, #8b5cf6 50%, #a78bfa 100%); }
  .dash-card.gold::before { background: linear-gradient(90deg, #d97706 0%, #fbbf24 100%); }
  .dash-card:hover { transform: translateY(-5px); box-shadow: var(--shadow-lg), 0 0 30px rgba(99,102,241,0.12); border-color: rgba(99,102,241,0.25); }
  
  .dash-card.status-ok::before    { background: linear-gradient(90deg, #059669 0%, #34d399 100%); }
  .dash-card.status-warn::before  { background: linear-gradient(90deg, #d97706 0%, #fbbf24 100%); }
  .dash-card.status-crit::before  { background: linear-gradient(90deg, #dc2626 0%, #f87171 100%); }
  
  .dash-card-badge { display: inline-flex; align-items: center; gap: 4px; font-size: 10px; font-weight: 700; font-family: var(--mono); padding: 2px 7px; border-radius: 10px; margin-top: 8px; }
  .badge-ok   { background: #d1fae5; color: #065f46; } .badge-warn { background: #fef3c7; color: #92400e; } .badge-crit { background: #fee2e2; color: #991b1b; }

  .dash-card-label { font-size: 11.5px; font-weight: 600; color: var(--text-muted); text-transform: uppercase; letter-spacing: 0.04em; margin-bottom: 10px; line-height: 1.4; word-break: break-word; }
  .dash-card-value { font-family: var(--mono); font-size: 32px; font-weight: 700; color: var(--text-primary); line-height: 1.1; letter-spacing: -0.02em; }
  .dash-card-unit { font-family: var(--mono); font-size: 13px; font-weight: 600; color: var(--text-muted); margin-top: 6px; }
  .dash-card-sub { font-size: 11.5px; color: var(--text-muted); margin-top: 8px; font-weight: 500; line-height: 1.4; word-break: break-word; }
  .dash-section-title { font-family: var(--sans-zh); font-size: 13px; font-weight: 700; color: var(--text-muted); text-transform: uppercase; letter-spacing: 0.08em; padding: 0 4px; margin: 28px 0 10px; display: flex; align-items: center; gap: 12px; }
  .dash-section-title::after { content: ''; flex: 1; height: 1px; background: var(--border-dark); }
  
  .g-input-grid { display: grid; grid-template-columns: repeat(4, 1fr); gap: 16px; background: var(--card-bg); border: 1px solid var(--border); border-radius: var(--radius-lg); padding: 24px; box-shadow: var(--shadow-sm); }
  @media (max-width: 1200px) { .g-input-grid { grid-template-columns: repeat(4, 1fr); } }
  @media (max-width: 900px)  { .g-input-grid { grid-template-columns: repeat(2, 1fr); } }
  @media (max-width: 1000px) { .dashboard-grid { grid-template-columns: repeat(2, 1fr); } }

  /* Density Bar */
  .density-indicator { background: var(--card-bg); border: 1px solid var(--border); border-radius: var(--radius-lg); padding: 18px 24px; margin-bottom: 20px; box-shadow: var(--shadow-sm); }
  .density-bar-label { display: flex; align-items: center; justify-content: space-between; margin-bottom: 10px; }
  .density-title { font-size: 12px; font-weight: 600; color: var(--text-muted); text-transform: uppercase; letter-spacing:.06em; }
  .density-value-display { font-family: var(--mono); font-size: 20px; font-weight: 700; color: var(--text-primary); }
  .density-track { position: relative; height: 28px; border-radius: 8px; background: linear-gradient(90deg, #d1fae5 0%, #fef3c7 33.3%, #fee2e2 66.6%, #fecaca 100%); overflow: hidden; }
  .density-fill { position: absolute; top: 0; left: 0; height: 100%; background: transparent; border-right: 3px solid var(--text-primary); transition: width .4s cubic-bezier(.4,0,.2,1); }
  .density-zone { position: absolute; top: 0; height: 100%; display: flex; align-items: center; justify-content: center; font-size: 10px; font-weight: 700; color: rgba(0,0,0,.5); letter-spacing: .04em; }
  .density-recommendation { margin-top: 10px; font-size: 12px; font-weight: 600; padding: 6px 12px; border-radius: 6px; display: inline-block; }
  .rec-ok { background: #d1fae5; color: #065f46; } .rec-warn { background: #fef3c7; color: #92400e; } .rec-crit { background: #fee2e2; color: #991b1b; }

  /* ─── Floating Glass Summary Bar (Upgraded) ──────────────────── */
  .summary-bar {
    position: fixed; bottom: 24px; left: 50%;
    transform: translateX(-50%) translateY(calc(100% + 40px));
    opacity: 0; pointer-events: none;
    transition: transform 0.38s cubic-bezier(0.4, 0, 0.2, 1), opacity 0.38s ease;
    background: rgba(8, 12, 20, 0.88);
    backdrop-filter: blur(24px) saturate(180%); -webkit-backdrop-filter: blur(24px) saturate(180%);
    border: 1px solid rgba(99, 102, 241, 0.25); border-radius: 100px;
    z-index: 90; height: 56px;
    box-shadow: 0 24px 48px -8px rgba(0,0,0,0.6), 0 0 0 1px rgba(99,102,241,0.15), inset 0 1px 0 rgba(255,255,255,0.05);
    width: calc(100% - 48px); max-width: 1120px; overflow: hidden;
  }
  .summary-bar.visible {
    transform: translateX(-50%) translateY(0);
    opacity: 1; pointer-events: auto;
  }
  .summary-bar::before {
    content: ''; position: absolute; top: 0; left: 0; right: 0; height: 1px;
    background: linear-gradient(90deg, transparent 0%, rgba(99,102,241,0.5) 30%, rgba(167,139,250,0.5) 70%, transparent 100%);
  }
  .summary-inner {
    display: flex; align-items: center; justify-content: center;
    height: 100%; padding: 0 4px 0 12px; overflow-x: auto; scrollbar-width: none; gap: 4px;
  }
  .summary-inner::-webkit-scrollbar { display: none; }
  .summary-item { display: flex; align-items: center; gap: 6px; padding: 0 8px; white-space: nowrap; }
  .sum-dismiss-btn {
    flex-shrink: 0; background: none; border: none; color: #475569; cursor: pointer;
    padding: 0 10px; font-size: 16px; line-height: 56px; height: 56px;
    transition: color 0.15s; border-left: 1px solid rgba(99,102,241,0.15); margin-left: 4px;
  }
  .sum-dismiss-btn:hover { color: #94a3b8; background: rgba(255,255,255,0.04); }
  .summary-label { font-size: 10.5px; font-weight: 600; color: #64748b; letter-spacing: 0.06em; text-transform: uppercase; }
  .summary-value { font-family: var(--mono); font-size: 16px; font-weight: 700; color: #818cf8; }
  .summary-unit { font-family: var(--mono); font-size: 10px; color: #475569; font-weight: 600; }
  .risk-count-ok   { color: #34d399; }
  .risk-count-warn { color: #fbbf24; }
  .risk-count-crit { color: #f87171; animation: pulse-text 1.5s ease-in-out infinite; }
  @keyframes pulse-text { 0%,100% { opacity:1; } 50% { opacity:0.5; } }
  .summary-divider { width: 1px; height: 24px; background: rgba(99,102,241,0.2); flex-shrink: 0; }
  @media(max-width: 768px) { .summary-inner { justify-content: flex-start; } }

  /* Dark mode overrides for new elements */
  body.dark-mode .link-badge { background: rgba(99,102,241,0.15); color: #a5b4fc; border-color: rgba(99,102,241,0.3); }
  body.dark-mode .link-badge::before { background: #f8fafc; color: #0f172a; }
  body.dark-mode .link-badge::after { border-top-color: #f8fafc; }
  body.dark-mode .card-header-icon { background: rgba(99,102,241,0.15); }
  body.dark-mode .card-header-icon svg { color: #a5b4fc; }
  body.dark-mode .field-input.input-error { background: #1a0808 !important; }
  body.dark-mode .density-zone { color: rgba(255,255,255,.6); }
  body.dark-mode .rec-ok { background: #064e3b; color: #6ee7b7; } body.dark-mode .rec-warn { background: #422006; color: #fde68a; } body.dark-mode .rec-crit { background: #450a0a; color: #fecaca; }
  body.dark-mode .badge-ok { background: #064e3b; color: #6ee7b7; } body.dark-mode .badge-warn { background: #422006; color: #fde68a; } body.dark-mode .badge-crit { background: #450a0a; color: #fecaca; }

  /* Dark mode contrast fixes */
  body.dark-mode .result-value { color: #a5b4fc; border-color: rgba(99,102,241,0.3); }
  body.dark-mode .result-unit-tag { color: #a5b4fc; background: rgba(99,102,241,0.2); border: 1px solid rgba(99,102,241,0.25); }
  body.dark-mode .density-track { background: linear-gradient(90deg, #064e3b 0%, #78350f 33.3%, #7f1d1d 66.6%, #991b1b 100%); }
  body.dark-mode .density-zone { color: rgba(255, 255, 255, 0.85); }
  body.dark-mode .btn-copy-results:hover { background: rgba(99,102,241,0.15); color: #a5b4fc; border-color: rgba(99,102,241,0.4); }
  body.dark-mode #lmtd_bar1 { background: linear-gradient(135deg, #b91c1c, #ef4444) !important; }
  body.dark-mode #lmtd_bar2 { background: linear-gradient(135deg, #4338ca, #818cf8) !important; }

  /* Utility Classes for Dynamic Colors */
  .text-accent { color: #4338ca; }
  body.dark-mode .text-accent { color: #a5b4fc; }
  .text-purple { color: #6d28d9; }
  body.dark-mode .text-purple { color: #c4b5fd; }
  .badge-purple { background: rgba(139,92,246,0.1); color: #6d28d9; }
  body.dark-mode .badge-purple { background: rgba(139,92,246,0.25); color: #d8b4fe; }

  /* Formula Toggle & Confirmation */
  .formula-toggle { display: inline-flex; align-items: center; gap: 4px; font-size: 11px; font-weight: 600; color: var(--text-muted); cursor: pointer; margin-top: 12px; padding: 6px 12px; border-radius: 6px; background: var(--page-bg); border: 1px solid var(--border); transition: all .2s; user-select: none; }
  .formula-toggle:hover { color: #6366f1; border-color: rgba(99,102,241,0.4); background: #eef2ff; }
  body.dark-mode .formula-toggle:hover { color: #a5b4fc; border-color: rgba(99,102,241,0.4); background: rgba(99,102,241,0.1); }
  .formula-content { display: none; margin-top: 12px; padding: 16px; background: var(--page-bg); border: 1px solid var(--border); border-radius: var(--radius-sm); font-family: var(--mono); font-size: 12px; line-height: 1.8; color: var(--text-primary); white-space: pre-wrap; }
  .formula-content.show { display: block; animation: smoothFadeIn .3s ease-out; }
  
  .confirm-overlay { position: fixed; inset: 0; background: rgba(15,23,42,.6); z-index: 2000; display: none; align-items: center; justify-content: center; backdrop-filter: blur(6px); }
  .confirm-overlay.show { display: flex; animation: smoothFadeIn 0.2s ease-out; }
  .confirm-dialog { background: var(--card-bg); border: 1px solid var(--border); border-radius: var(--radius-lg); padding: 32px; max-width: 440px; width: 90%; box-shadow: var(--shadow-floating); text-align: center; }
  .confirm-dialog h3 { font-size: 18px; font-weight: 700; margin-bottom: 8px; color: var(--text-primary); }
  .confirm-dialog p { font-size: 13.5px; color: var(--text-secondary); margin-bottom: 24px; line-height: 1.6; }
  .confirm-actions { display: flex; gap: 12px; justify-content: center; }
  .confirm-actions button { padding: 10px 24px; border-radius: 8px; font-size: 13.5px; font-weight: 600; cursor: pointer; border: 1px solid transparent; transition: all .2s; }
  .btn-confirm-cancel { background: var(--input-bg); color: var(--text-secondary); border-color: var(--border); }
  .btn-confirm-cancel:hover { background: var(--border); color: var(--text-primary); }
  .btn-confirm-ok { background: #dc2626; color: #fff; } .btn-confirm-ok:hover { background: #b91c1c; box-shadow: 0 4px 12px rgba(220,38,38,0.3); }

  /* Toast & Slots */
  .toast { position: fixed; bottom: 100px; right: 24px; background: #1e293b; color: #fff; padding: 14px 20px; border-radius: 10px; box-shadow: var(--shadow-floating); display: flex; align-items: center; gap: 10px; font-size: 14px; font-weight: 500; transform: translateY(100px); opacity: 0; transition: all 0.4s cubic-bezier(0.68, -0.55, 0.265, 1.55); z-index: 1000; border: 1px solid rgba(255,255,255,0.1); }
  .toast.show { transform: translateY(0); opacity: 1; }
  .btn-save-slot { background: rgba(5,150,105,.1); color: #10b981; border: 1px solid rgba(5,150,105,.3); padding: 6px 12px; border-radius: 6px; font-size: 12px; font-weight: 600; cursor: pointer; transition: all .2s; display: flex; align-items: center; gap: 5px; } .btn-save-slot:hover { background: rgba(5,150,105,.2); border-color: #10b981; }
  .btn-load-slot { background: rgba(245,158,11,.1); color: #f59e0b; border: 1px solid rgba(245,158,11,.3); padding: 6px 12px; border-radius: 6px; font-size: 12px; font-weight: 600; cursor: pointer; transition: all .2s; display: flex; align-items: center; gap: 5px; } .btn-load-slot:hover { background: rgba(245,158,11,.2); border-color: #f59e0b; }

  /* Onboard */
  .onboard-banner { background: linear-gradient(135deg, #1e1b4b 0%, #312e81 40%, #4c1d95 100%); color: #fff; padding: 20px 24px; border-radius: var(--radius-lg); margin-bottom: 24px; display: flex; align-items: flex-start; gap: 16px; box-shadow: var(--shadow-md), 0 0 40px rgba(99,102,241,0.25); position: relative; border: 1px solid rgba(139,92,246,0.3); }
  .onboard-banner .onboard-close { position: absolute; top: 12px; right: 16px; background: none; border: none; color: rgba(255,255,255,.5); font-size: 20px; cursor: pointer; line-height: 1; transition: color .2s; } .onboard-banner .onboard-close:hover { color: #fff; }
  .onboard-steps { display: flex; gap: 8px; margin-top: 12px; flex-wrap: wrap; }
  .onboard-step { font-size: 11px; font-weight: 600; padding: 4px 12px; border-radius: 12px; background: rgba(255,255,255,.15); color: #fff; backdrop-filter: blur(4px); }

  /* Risk Report Styles */
  .risk-item {
    display: flex; align-items: flex-start; gap: 12px; padding: 16px 20px;
    background: var(--card-bg); border-radius: var(--radius);
    margin-bottom: 12px; box-shadow: var(--shadow-sm); transition: all 0.2s ease-out;
    border: 1px solid var(--border); position: relative; overflow: hidden;
    opacity: 0; transform: translateY(10px); animation: slideInRisk 0.3s ease-out forwards;
  }
  @keyframes slideInRisk { to { opacity: 1; transform: translateY(0); } }
  .risk-item::before {
    content: ''; position: absolute; top: 0; left: 0; bottom: 0; width: 4px;
  }
  .risk-item.CRIT::before { background: var(--risk-crit-icon); }
  .risk-item.WARN::before { background: var(--risk-warn-icon); }
  .risk-item.INFO::before { background: var(--risk-info-icon); }
  .risk-item.OK::before { background: var(--risk-ok-icon); }

  .risk-icon {
    flex-shrink: 0; width: 32px; height: 32px;
    border-radius: 50%; display: flex; align-items: center; justify-content: center;
  }
  .risk-item.CRIT .risk-icon { background: var(--risk-crit-bg); color: var(--risk-crit-icon); }
  .risk-item.WARN .risk-icon { background: var(--risk-warn-bg); color: var(--risk-warn-icon); }
  .risk-item.INFO .risk-icon { background: var(--risk-info-bg); color: var(--risk-info-icon); }
  .risk-item.OK .risk-icon { background: var(--risk-ok-bg); color: var(--risk-ok-icon); }
  .risk-icon svg { width: 18px; height: 18px; }

  .risk-content { flex: 1; }
  .risk-code {
    font-family: var(--mono); font-size: 10.5px; font-weight: 700; color: var(--text-muted);
    letter-spacing: 0.05em; margin-bottom: 4px; display: block;
  }
  .risk-message { font-size: 13.5px; line-height: 1.5; color: var(--text-primary); font-weight: 500; }
  .risk-item:hover { box-shadow: var(--shadow-md); transform: translateY(-2px); }

  /* Print */
  @media print {
    .app-header, .tab-nav, .summary-bar, .toast, .btn-reset, .btn-copy-results, #darkModeToggle, .confirm-overlay, .onboard-banner, .btn-save-slot, .btn-load-slot { display: none !important; }
    .app-layout { display: block !important; }
    
    /* 分頁與標題強化 */
    .tab-panel { display: block !important; margin-bottom: 20px; padding-top: 16px; }
    .tab-panel::before {
      content: attr(id);
      display: block; font-size: 10px; font-weight: 700; color: #666;
      letter-spacing: 0.1em; text-transform: uppercase; border-bottom: 2px solid #333;
      padding-bottom: 4px; margin-bottom: 16px;
    }
    .tab-panel + .tab-panel { page-break-before: always; }
    
    .main-content { padding: 0 !important; max-width: 100%; }
    body { background: #fff !important; color: #000 !important; font-size: 12px; }
    .card { box-shadow: none !important; border: 1px solid #ccc; break-inside: avoid; }
    .result-value { color: #000 !important; background: #f5f5f5 !important; border-color: #ccc !important; }
    .module-icon { box-shadow: none !important; print-color-adjust: exact; -webkit-print-color-adjust: exact; }
    .formula-content { display: block !important; }
    .formula-toggle { display: none !important; }
    .risk-item { box-shadow: none !important; border: 1px solid #ccc !important; }
    .app-layout::before {
      content: '東旭 HVAC Toolbox — AIDC 工程估算報告  Generated: ' attr(data-print-date);
      display: block;
      font-size: 14px;
      font-weight: 700;
      color: #0f172a;
      border-bottom: 3px solid #6366f1;
      padding-bottom: 8px;
      margin-bottom: 24px;
    }
    #slotModal { display: none !important; }
  }
  @media (max-width: 900px) { #i_compare_grid { grid-template-columns: 1fr !important; } }
  @media (max-width: 768px) { .g-input-grid { grid-template-columns: 1fr !important; } .onboard-banner { flex-direction: column; } }

  /* ─── Sidebar Navigation Section Labels ─────────────────────── */
  .nav-section-label { display: none; }
  @media (min-width: 1024px) {
    .nav-section-label {
      font-family: var(--mono); font-size: 9.5px; font-weight: 800;
      color: var(--text-muted); letter-spacing: 0.12em; text-transform: uppercase;
      padding: 16px 16px 5px; display: flex; align-items: center; gap: 8px; user-select: none;
    }
    .nav-section-label:first-child { padding-top: 4px; }
    .nav-section-label::after { content: ''; flex: 1; height: 1px; background: var(--border); }
    body.dark-mode .nav-section-label { color: #334155; }
    body.dark-mode .nav-section-label::after { background: rgba(99,102,241,0.12); }
  }

  /* ─── Keyboard Shortcut Hints on Sidebar ───────────────────── */
  .kbd-hint { display: none; }
  @media (min-width: 1024px) {
    .kbd-hint {
      font-family: var(--mono); font-size: 9px; font-weight: 700;
      background: rgba(0,0,0,0.05); color: var(--text-muted);
      padding: 1px 5px; border-radius: 4px; margin-left: auto;
      border: 1px solid var(--border); flex-shrink: 0; line-height: 1.6;
      transition: all .2s;
    }
    .tab-btn:hover .kbd-hint { background: rgba(99,102,241,0.12); color: var(--accent); border-color: rgba(99,102,241,0.3); }
    .tab-btn.active .kbd-hint { background: rgba(99,102,241,0.15); color: #4338ca; border-color: rgba(99,102,241,0.3); }
    body.dark-mode .kbd-hint { background: rgba(255,255,255,0.05); border-color: rgba(255,255,255,0.08); }
    body.dark-mode .tab-btn.active .kbd-hint { color: #a5b4fc; }
  }

  /* ─── Header Project Name Input ─────────────────────────────── */
  .header-project-input {
    font-family: var(--sans-zh); font-size: 13px; font-weight: 500;
    color: #e2e8f0; background: rgba(255,255,255,0.06);
    border: 1px solid rgba(255,255,255,0.10); border-radius: 7px;
    padding: 6px 12px; outline: none; width: 180px; transition: all .25s;
  }
  .header-project-input:focus { background: rgba(99,102,241,0.15); border-color: rgba(99,102,241,0.5); color: #fff; box-shadow: 0 0 0 3px rgba(99,102,241,0.15); }
  .header-project-input::placeholder { color: #475569; }
  @media (max-width: 960px) { .header-project-input { display: none; } }

  /* ─── Presentation Mode Button ──────────────────────────────── */
  .btn-present {
    background: rgba(99,102,241,0.1); color: #a5b4fc;
    border: 1px solid rgba(99,102,241,0.2); padding: 6px 12px;
    border-radius: 6px; font-size: 12px; font-weight: 600;
    cursor: pointer; transition: all .2s; display: flex; align-items: center; gap: 6px;
  }
  .btn-present:hover { background: rgba(99,102,241,0.25); color: #fff; border-color: rgba(99,102,241,0.5); box-shadow: 0 0 16px rgba(99,102,241,0.25); }
  .btn-present.active {
    background: linear-gradient(135deg, #4338ca, #6366f1) !important;
    color: #fff !important; border-color: rgba(99,102,241,0.8) !important;
    box-shadow: 0 0 20px rgba(99,102,241,0.4) !important;
  }

  /* ─── Presentation Mode Global Styles ───────────────────────── */
  body.present-mode .calc-layout { grid-template-columns: 1fr; }
  body.present-mode .calc-layout > *:first-child { display: none !important; }
  body.present-mode .result-value { font-size: 26px !important; min-height: 58px; }
  body.present-mode .dash-card-value { font-size: 40px !important; }
  body.present-mode .dash-card { padding: 28px; }
  body.present-mode .card-body { padding: 28px; }
  body.present-mode .module-title { font-size: 26px; }
  body.present-mode .module-desc { font-size: 14px; color: var(--text-secondary); }
  body.present-mode .module-icon { width: 56px; height: 56px; font-size: 22px; }
  body.present-mode .result-unit-tag { font-size: 14px; padding: 6px 14px; }
  body.present-mode .result-group { margin-bottom: 24px; }
  body.present-mode .result-label { font-size: 14px; margin-bottom: 8px; }
  body.present-mode .summary-bar { height: 68px; border-radius: 120px; background: rgba(8,12,20,0.96); border-color: rgba(99,102,241,0.4); box-shadow: 0 20px 48px rgba(0,0,0,0.7), 0 0 0 1px rgba(99,102,241,0.2), inset 0 1px 0 rgba(255,255,255,0.06); }
  body.present-mode .summary-value { font-size: 20px; }
  body.present-mode .summary-label { font-size: 11px; }
  body.present-mode .summary-unit { font-size: 11px; }
  body.present-mode .main-content { padding-top: 48px !important; }
  /* Hide engineering-only elements in present mode */
  body.present-mode .formula-toggle,
  body.present-mode .formula-content,
  body.present-mode .field-hint,
  body.present-mode .btn-copy-results { display: none !important; }
  body.present-mode .alert-info { font-size: 13.5px; padding: 14px 18px; }
  body.present-mode .alert-warning,
  body.present-mode .alert-danger { font-size: 14px; }
  /* Present mode toast overlay notification */
  .present-mode-banner {
    position: fixed; top: 80px; left: 50%; transform: translateX(-50%);
    background: linear-gradient(135deg, #312e81, #4338ca);
    color: #fff; padding: 10px 24px; border-radius: 100px;
    font-size: 13px; font-weight: 600; font-family: var(--sans-zh);
    z-index: 500; display: flex; align-items: center; gap: 10px;
    box-shadow: 0 8px 24px rgba(99,102,241,0.5), 0 0 0 1px rgba(255,255,255,0.1);
    animation: smoothFadeIn 0.3s ease-out;
    border: 1px solid rgba(255,255,255,0.15);
    pointer-events: none;
  }
  .present-dot { width: 8px; height: 8px; border-radius: 50%; background: #34d399; animation: pulse-text 1.5s ease-in-out infinite; }

  /* ─── Summary Bar — Project Name ────────────────────────────── */
  .summary-project {
    font-family: var(--sans-zh); font-size: 12px; font-weight: 700;
    color: #64748b; max-width: 130px; overflow: hidden;
    text-overflow: ellipsis; white-space: nowrap; letter-spacing: 0;
    padding: 0 8px; flex-shrink: 0;
  }
  body.present-mode .summary-project { color: #818cf8; font-size: 13px; }

  /* ─── Enhanced Card Header ──────────────────────────────────── */
  .card-header-badge {
    margin-left: auto; font-family: var(--mono); font-size: 10px; font-weight: 700;
    background: var(--page-bg); color: var(--text-muted); padding: 2px 8px;
    border-radius: 10px; border: 1px solid var(--border); letter-spacing: 0.04em;
  }

  /* ─── Module Header Action Strip ───────────────────────────── */
  .module-actions {
    display: flex; align-items: center; gap: 8px; margin-left: auto;
  }
  .btn-mod-action {
    background: var(--page-bg); border: 1px solid var(--border); color: var(--text-muted);
    padding: 6px 12px; border-radius: 7px; font-size: 12px; font-weight: 600;
    cursor: pointer; transition: all .2s; display: flex; align-items: center; gap: 5px;
    font-family: var(--mono);
  }
  .btn-mod-action:hover { background: var(--accent-light); color: var(--accent-dark); border-color: rgba(99,102,241,0.3); }
  body.dark-mode .btn-mod-action:hover { background: rgba(99,102,241,0.15); color: #a5b4fc; border-color: rgba(99,102,241,0.3); }

  /* ─── Sidebar Footer ────────────────────────────────────────── */
  .sidebar-footer {
    display: none;
    margin-top: auto; padding: 12px 16px;
    border-top: 1px solid var(--border);
  }
  @media (min-width: 1024px) {
    .sidebar-footer {
      display: block;
    }
    .tab-nav { display: flex; flex-direction: column; }
    .tab-nav-inner { flex: 1; }
  }
  .sidebar-footer-text {
    font-family: var(--mono); font-size: 10px; color: var(--text-muted);
    line-height: 1.6; letter-spacing: 0.04em;
  }
  .sidebar-footer-shortcuts {
    display: flex; flex-wrap: wrap; gap: 4px; margin-top: 8px;
  }
  .sc-key {
    font-family: var(--mono); font-size: 10px; font-weight: 700;
    background: var(--page-bg); color: var(--text-muted);
    padding: 2px 6px; border-radius: 4px; border: 1px solid var(--border);
  }

  /* ─── Present Mode Spotlight ────────────────────────────── */
  .present-spotlight { display: none; }
  body.present-mode .present-spotlight {
    display: block; margin-bottom: 24px;
    background: linear-gradient(135deg, rgba(99,102,241,0.06), rgba(139,92,246,0.04));
    border: 1.5px solid rgba(99,102,241,0.2); border-radius: var(--radius-lg);
    padding: 20px 24px 22px;
  }
  .spotlight-title {
    display: flex; align-items: center; gap: 8px;
    font-size: 11px; font-weight: 800; color: var(--accent); letter-spacing: 0.12em;
    text-transform: uppercase; font-family: var(--mono); margin-bottom: 16px;
  }
  .spotlight-grid {
    display: grid; grid-template-columns: repeat(3, 1fr); gap: 14px;
  }
  @media (max-width: 900px) { .spotlight-grid { grid-template-columns: repeat(2, 1fr); } }
  .spotlight-card {
    background: var(--card-bg); border: 1px solid var(--border);
    border-radius: var(--radius); padding: 18px 20px 14px; text-align: center;
    box-shadow: var(--shadow-sm); position: relative; overflow: hidden;
  }
  .spotlight-card::before { content: ''; position: absolute; top: 0; left: 0; right: 0; height: 3px; background: linear-gradient(90deg, #6366f1, #8b5cf6); }
  .spotlight-card.spotlight-purple::before { background: linear-gradient(90deg, #7c3aed, #a78bfa); }
  .spotlight-card.spotlight-green::before  { background: linear-gradient(90deg, #059669, #34d399); }
  .spotlight-card.spotlight-gold::before   { background: linear-gradient(90deg, #d97706, #fbbf24); }
  .spotlight-card.spotlight-cyan::before   { background: linear-gradient(90deg, #0284c7, #22d3ee); }
  .spotlight-label {
    font-size: 12px; font-weight: 600; color: var(--text-muted);
    text-transform: uppercase; letter-spacing: 0.05em; margin-bottom: 8px;
  }
  .spotlight-num {
    font-family: var(--mono); font-size: 44px; font-weight: 800;
    color: var(--text-primary); line-height: 1; letter-spacing: -0.02em;
  }
  .spotlight-unit {
    font-family: var(--mono); font-size: 13px; font-weight: 600;
    color: var(--text-muted); margin-top: 6px;
  }

  /* ─── Improved Print Styles ─────────────────────────────────── */
  @media print {
    /* Additional print improvements */
    .present-mode-banner, .sidebar-footer { display: none !important; }
    .module-header { page-break-inside: avoid; }
    .dash-card-value { font-size: 20px !important; }
  }
</style>
</head>
<body>

<!-- APP HEADER -->
<header class="app-header">
  <div class="header-inner">
    <a href="#" class="header-logo">
      <div class="logo-mark">東旭</div>
      <div class="logo-text">
        <span class="logo-brand">HVAC Toolbox</span>
        <span class="logo-subtitle">E-BU · AIDC Edition</span>
      </div>
    </a>
    <div class="header-divider"></div>
    <span class="header-title">AIDC 快速計算工具 — 機電估算模組</span>
    <input type="text" class="header-project-input" id="projectNameInput" placeholder="📁 輸入專案名稱..." maxlength="30" title="專案名稱（顯示於摘要欄與報告）" oninput="updateProjectName(this.value)">
    <div class="header-spacer"></div>
    <button class="btn-present" id="presentModeToggle" onclick="togglePresent()" title="簡報模式 — 隱藏輸入區，放大結果，適合業主討論（快捷鍵 P）">
      <svg width="14" height="14" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><rect x="2" y="3" width="20" height="14" rx="2"/><line x1="8" y1="21" x2="16" y2="21"/><line x1="12" y1="17" x2="12" y2="21"/></svg>
      簡報
    </button>
    <button class="btn-reset" onclick="printReport()" title="列印工程報告（快捷鍵 R）" style="background:rgba(5,150,105,.15);color:#34d399;border-color:rgba(5,150,105,.4);">
      <svg width="14" height="14" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><polyline points="6 9 6 2 18 2 18 9"/><path d="M6 18H4a2 2 0 0 1-2-2v-5a2 2 0 0 1 2-2h16a2 2 0 0 1 2 2v5a2 2 0 0 1-2 2h-2"/><rect x="6" y="14" width="12" height="8"/></svg>
      報告
    </button>
    <button class="btn-save-slot" onclick="showSaveDialog()" title="儲存方案（快捷鍵 S）">
      <svg width="13" height="13" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><path d="M19 21H5a2 2 0 0 1-2-2V5a2 2 0 0 1 2-2h11l5 5v11a2 2 0 0 1-2 2z"/><polyline points="17 21 17 13 7 13 7 21"/><polyline points="7 3 7 8 15 8"/></svg> 儲存
    </button>
    <button class="btn-load-slot" onclick="showLoadDialog()" title="載入方案">
      <svg width="13" height="13" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><path d="M21 15v4a2 2 0 0 1-2 2H5a2 2 0 0 1-2-2v-4"/><polyline points="7 10 12 15 17 10"/><line x1="12" y1="15" x2="12" y2="3"/></svg> 載入
    </button>
    <button class="btn-reset" onclick="confirmReset()" title="重置為 GB200 NVL72 預設值">
      <svg width="14" height="14" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M3 12a9 9 0 1 0 9-9 9.75 9.75 0 0 0-6.74 2.74L3 8"/><path d="M3 3v5h5"/></svg> 重置
    </button>
    <button class="btn-reset" id="darkModeToggle" onclick="toggleDark()" title="切換深色模式（快捷鍵 D）" style="padding: 6px;">
      <svg width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><path d="M21 12.79A9 9 0 1 1 11.21 3 7 7 0 0 0 21 12.79z"/></svg>
    </button>
  </div>
</header>

<!-- APP LAYOUT (Sidebar + Main) -->
<div class="app-layout">
  
  <!-- Sidebar Navigation -->
  <nav class="tab-nav">
    <div class="tab-nav-inner">

      <div class="nav-section-label">總覽</div>
      <button class="tab-btn active" data-tab="mod01">
        <span class="mod-tag">01</span> 專案儀表板
        <span class="kbd-hint">1</span>
      </button>

      <div class="nav-section-label">負載輸入</div>
      <button class="tab-btn tab-j" data-tab="mod03">
        <span class="mod-tag">02</span> IT 熱負載
        <span class="tab-result-badge" id="tab_badge_a">—</span>
        <span class="kbd-hint">2</span>
      </button>
      <button class="tab-btn tab-j" data-tab="mod02">
        <span class="mod-tag">03</span> 空間與外氣
        <span class="kbd-hint">3</span>
      </button>

      <div class="nav-section-label">冷卻系統</div>
      <button class="tab-btn tab-j" data-tab="mod04">
        <span class="mod-tag">04</span> 終端冷卻
        <span class="kbd-hint">4</span>
      </button>
      <button class="tab-btn tab-j" data-tab="mod05">
        <span class="mod-tag">05</span> 核心主機
        <span class="kbd-hint">5</span>
      </button>
      <button class="tab-btn tab-k" data-tab="mod06">
        <span class="mod-tag">06</span> 排氣系統
        <span class="kbd-hint">6</span>
      </button>

      <div class="nav-section-label">能效分析</div>
      <button class="tab-btn tab-g" data-tab="mod07">
        <span class="mod-tag">07</span> 電力與 PUE
        <span class="kbd-hint">7</span>
      </button>
      <button class="tab-btn tab-h" data-tab="mod08">
        <span class="mod-tag">08</span> 動態效能
        <span class="kbd-hint">8</span>
      </button>

      <div class="nav-section-label">投資決策</div>
      <button class="tab-btn tab-i" data-tab="mod09">
        <span class="mod-tag">09</span> TCO 財務
        <span class="kbd-hint">9</span>
      </button>

    </div>
    <div class="sidebar-footer">
      <div class="sidebar-footer-text">快捷鍵</div>
      <div class="sidebar-footer-shortcuts">
        <span class="sc-key" title="切換模組">1–9</span>
        <span class="sc-key" title="簡報模式">P</span>
        <span class="sc-key" title="匯出 CSV">E</span>
        <span class="sc-key" title="深色模式">D</span>
        <span class="sc-key" title="顯示說明">?</span>
      </div>
    </div>
  </nav>

  <!-- Main Content Area -->
  <main class="main-content">

    <!-- Onboarding Banner -->
    <div class="onboard-banner" id="onboardBanner" style="display:none;">
      <div style="font-size:32px; line-height:1;">🚀</div>
      <div>
        <div style="font-weight:700;font-size:16px;margin-bottom:6px;">歡迎使用東旭 HVAC Toolbox</div>
        <div style="font-size:13px;opacity:.9;line-height:1.5;">左側導覽列提供模組化計算，建議按照以下順序操作，各模組數據會自動連動：</div>
        <div class="onboard-steps">
          <span class="onboard-step">① 02 IT 熱負載（機架數 / 功率）</span>
          <span class="onboard-step">② 03 空間與外氣（外氣條件）</span>
          <span class="onboard-step">③ 04 終端冷卻 / 05 核心主機</span>
          <span class="onboard-step">④ 06 排氣系統（如有）</span>
          <span class="onboard-step">⑤ 07 電力與 PUE / 08 動態效能 / 09 TCO</span>
        </div>
      </div>
      <button class="onboard-close" onclick="dismissOnboard()">&times;</button>
    </div>

    <!-- ── MODULE 01 : 專案儀表板 ─────────────────────────────── -->
    <section id="mod01" class="tab-panel active">
      <div class="module-header">
        <div class="module-icon">01</div>
        <div class="module-meta">
          <div class="module-title">專案儀表板 (Dashboard)</div>
          <div class="module-desc">NVIDIA GB200 NVL72 全廠工程數字總覽 — IT 負載、冷卻容量、PUE、電力基礎設施一覽</div>
        </div>
        <div class="module-actions">
          <button class="btn-mod-action" onclick="togglePresent()" id="dashPresentBtn" title="切換簡報模式，隱藏輸入欄，適合業主討論">
            <svg width="13" height="13" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><rect x="2" y="3" width="20" height="14" rx="2"/><line x1="8" y1="21" x2="16" y2="21"/><line x1="12" y1="17" x2="12" y2="21"/></svg>
            簡報
          </button>
          <button onclick="exportCSV()" class="btn-mod-action" style="border-color:rgba(5,150,105,0.3);color:#059669;" title="匯出 CSV 工程報告（快捷鍵 E）">
            <svg width="13" height="13" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><path d="M21 15v4a2 2 0 01-2 2H5a2 2 0 01-2-2v-4"/><polyline points="7 10 12 15 17 10"/><line x1="12" y1="15" x2="12" y2="3"/></svg>
            匯出 CSV
          </button>
        </div>
      </div>

      <!-- ╔══ PRESENT-MODE SPOTLIGHT — 業主說明卡 (only in 簡報模式) ══╗ -->
      <div class="present-spotlight" id="presentSpotlight">
        <div class="spotlight-title">
          <svg width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><polygon points="12 2 15.09 8.26 22 9.27 17 14.14 18.18 21.02 12 17.77 5.82 21.02 7 14.14 2 9.27 8.91 8.26 12 2"/></svg>
          專案關鍵指標 — Key Project Metrics
        </div>
        <div class="spotlight-grid">
          <div class="spotlight-card">
            <div class="spotlight-label">IT 總熱負載</div>
            <div class="spotlight-num"><span id="sp_q_it">—</span></div>
            <div class="spotlight-unit">kW</div>
          </div>
          <div class="spotlight-card spotlight-purple">
            <div class="spotlight-label">設計冷卻容量</div>
            <div class="spotlight-num"><span id="sp_q_plant">—</span></div>
            <div class="spotlight-unit">kW</div>
          </div>
          <div class="spotlight-card spotlight-green">
            <div class="spotlight-label">年化 PUE</div>
            <div class="spotlight-num"><span id="sp_pue">—</span></div>
            <div class="spotlight-unit">AHRI 加權</div>
          </div>
          <div class="spotlight-card spotlight-gold">
            <div class="spotlight-label">UPS 容量需求</div>
            <div class="spotlight-num"><span id="sp_kva">—</span></div>
            <div class="spotlight-unit">kVA</div>
          </div>
          <div class="spotlight-card spotlight-cyan">
            <div class="spotlight-label">液冷循環水量</div>
            <div class="spotlight-num"><span id="sp_lpm">—</span></div>
            <div class="spotlight-unit">LPM</div>
          </div>
          <div class="spotlight-card">
            <div class="spotlight-label">Chiller 主機台數</div>
            <div class="spotlight-num"><span id="sp_chiller">—</span></div>
            <div class="spotlight-unit">台 (N+1)</div>
          </div>
        </div>
      </div>

      <div class="density-indicator" id="densityBar">
        <div class="density-bar-label">
          <div>
            <div class="density-title">機架功率密度 (Rack Power Density)</div>
            <div style="font-size:11px;color:var(--text-muted);margin-top:2px;">決定冷卻方案選擇 — 空冷 / 混合液冷 / 全液冷</div>
          </div>
          <span class="density-value-display"><span class="mono" id="density_kw_val">—</span> <span style="font-size:11px;color:var(--text-muted);">kW/rack</span></span>
        </div>
        <div class="density-track">
          <div class="density-fill" id="density_fill"></div>
          <div class="density-zone z1" style="left:0%;width:33.3%">空冷 ≤40kW</div>
          <div class="density-zone z2" style="left:33.3%;width:33.3%">混合液冷</div>
          <div class="density-zone z3" style="left:66.6%;width:33.4%">純液冷必要 ≥80kW</div>
        </div>
        <div class="density-recommendation" id="density_rec">—</div>
      </div>

      <div class="g-input-grid">
        <div class="field-group" style="margin:0;"><div class="field-label"><span class="field-label-text">機架數量 <span class="link-badge" data-tooltip="全站連動">🔗</span></span><span class="field-unit">架</span></div><input type="number" class="field-input" id="g_racks" value="36" min="1" step="1"></div>
        <div class="field-group" style="margin:0;"><div class="field-label"><span class="field-label-text">單機功率 <span class="link-badge" data-tooltip="全站連動">🔗</span></span><span class="field-unit">kW/架</span></div><input type="number" class="field-input" id="g_kw_rack" value="120" min="1" step="1"></div>
        <div class="field-group" style="margin:0;"><div class="field-label"><span class="field-label-text">PUE 目標 <span class="link-badge" data-tooltip="全站連動">🔗</span></span><span class="field-unit">—</span></div><input type="number" class="field-input" id="g_pue" value="1.25" min="1" step="0.01"></div>
        <div class="field-group" style="margin:0;"><div class="field-label"><span class="field-label-text">液冷比例 <span class="link-badge" data-tooltip="全站連動">🔗</span></span><span class="field-unit">%</span></div><input type="number" class="field-input" id="g_liq_pct" value="80" min="0" max="100" step="5"></div>
        <div class="field-group" style="margin:0;"><div class="field-label"><span class="field-label-text">液冷 ΔT <span class="link-badge" data-tooltip="全站連動">🔗</span></span><span class="field-unit">°C</span></div><input type="number" class="field-input" id="g_liq_dt" value="8" min="1" step="0.5"></div>
        <div class="field-group" style="margin:0;"><div class="field-label"><span class="field-label-text">空冷 ΔT <span class="link-badge" data-tooltip="全站連動">🔗</span></span><span class="field-unit">°C</span></div><input type="number" class="field-input" id="g_air_dt" value="12" min="1" step="0.5"></div>
        <div class="field-group" style="margin:0;"><div class="field-label"><span class="field-label-text">Chiller COP <span class="link-badge" data-tooltip="全站連動">🔗</span></span><span class="field-unit">—</span></div><input type="number" class="field-input" id="g_cop" value="6.0" min="1" step="0.1"></div>
        <div class="field-group" style="margin:0;"><div class="field-label"><span class="field-label-text">Chiller 容量 <span class="link-badge" data-tooltip="全站連動">🔗</span></span></div><input type="number" class="field-input" id="g_chiller_rt" value="500" min="10" step="10"></div>
      </div>

      <!-- ╔══ WHITE SPACE 終端白空間 ══════════════════════════════╗ -->
      <div style="border:2px solid #0284c7;border-radius:14px;padding:20px 20px 16px;margin-bottom:24px;margin-top:32px;position:relative;background:linear-gradient(135deg,rgba(2,132,199,0.04),transparent);">
        <div style="position:absolute;top:-11px;left:16px;background:var(--card-bg);padding:0 10px;font-size:11px;font-weight:800;color:#0284c7;letter-spacing:0.10em;font-family:var(--mono);">⬜ WHITE SPACE — Terminal Load</div>
        <div class="dash-section-title" style="color:#0284c7;margin-top:4px;">IT 負載系統 (IT LOAD)</div>
        <div class="dashboard-grid">
          <div class="dash-card" id="g_card_q_it"><div class="dash-card-label">IT 總熱負載 (IT LOAD)</div><div class="dash-card-value" id="g_q_it">—</div><div class="dash-card-unit">kW</div><div class="dash-card-sub" id="g_q_it_sub">伺服器機架散熱總量</div></div>
          <div class="dash-card"><div class="dash-card-label">液冷循環水量 (LIQUID FLOW)</div><div class="dash-card-value" id="g_flow_lpm">—</div><div class="dash-card-unit">LPM</div><div class="dash-card-sub" id="g_flow_lpm_sub">— L/s (液冷 —%)</div></div>
          <div class="dash-card" id="g_card_flow_cmh"><div class="dash-card-label">空冷換氣風量 (AIR VOLUME)</div><div class="dash-card-value" id="g_flow_cmh">—</div><div class="dash-card-unit">CMH</div><div class="dash-card-sub" id="g_flow_cmh_sub">— m³/s (ΔT=—)</div><span class="dash-card-badge" id="g_badge_air"></span></div>
        </div>
      </div>

      <!-- ╔══ GREY SPACE 機房灰空間 ═══════════════════════════════╗ -->
      <div style="border:2px solid #7c3aed;border-radius:14px;padding:20px 20px 16px;margin-bottom:24px;position:relative;background:linear-gradient(135deg,rgba(124,58,237,0.04),transparent);">
        <div style="position:absolute;top:-12px;left:20px;background:var(--card-bg);padding:0 10px;font-size:12px;font-weight:800;color:#7c3aed;letter-spacing:0.1em;font-family:var(--mono);">🏗 GREY SPACE — Plant Load</div>

        <div class="dash-section-title" style="color:#7c3aed;margin-top:4px;">Plant 冷卻系統 (Plant Load)</div>
        <div class="dashboard-grid">
          <div class="dash-card"><div class="dash-card-label">設計冷卻總容量 (Plant Capacity)</div><div class="dash-card-value" id="g_q_plant" style="color:#7c3aed;">—</div><div class="dash-card-unit">kW</div><div class="dash-card-sub" id="g_q_plant_sub">含外氣處理熱負荷修正</div></div>
          <div class="dash-card"><div class="dash-card-label">設計冷凍噸 (Design RT)</div><div class="dash-card-value" id="g_q_design">—</div><div class="dash-card-unit">kW</div><div class="dash-card-sub" id="g_q_design_sub">— RT · 含裕度係數</div></div>
          <div class="dash-card"><div class="dash-card-label">Chiller 主機台數 (N+1)</div><div class="dash-card-value" id="g_n_chiller">—</div><div class="dash-card-unit">台</div><div class="dash-card-sub" id="g_chiller_sub">基礎 — 台 + 1 備援</div></div>
          <div class="dash-card"><div class="dash-card-label">Chiller 運轉耗電 (Power)</div><div class="dash-card-value" id="g_p_chiller">—</div><div class="dash-card-unit">kW</div><div class="dash-card-sub" id="g_p_chiller_sub">效率 COP = —</div></div>
        </div>

        <div class="dash-section-title" style="color:#7c3aed;margin-top:16px;">電力基礎設施 (Power Infrastructure)</div>
        <div class="dashboard-grid">
          <div class="dash-card gold" id="g_card_ups"><div class="dash-card-label">UPS 不斷電容量需求 (UPS)</div><div class="dash-card-value" id="g_kva_ups">—</div><div class="dash-card-unit">kVA</div><div class="dash-card-sub">功率因數 PF=0.9，未含備援</div></div>
          <div class="dash-card gold"><div class="dash-card-label">發電機容量（含裕度）(Genset)</div><div class="dash-card-value" id="g_kw_gen">—</div><div class="dash-card-unit">kW</div><div class="dash-card-sub" id="g_gen_sub">— kVA @ PF 0.8 · 含安全裕度</div></div>
        </div>

        <div class="dash-section-title" style="color:#7c3aed;margin-top:16px;">系統能效 (PUE Dashboard)</div>
        <div class="dashboard-grid">
          <div class="dash-card" id="g_card_p_total">
            <div class="dash-card-label">設計滿載 PUE (Bottom-Up)</div>
            <div class="dash-card-value text-accent" id="g_pue_calc_val">—</div>
            <div class="dash-card-unit" id="g_p_total_calc_sub" style="font-size:12px;">總耗電 — kW</div>
            <div class="dash-card-sub" id="g_pue_check">目標 PUE = —</div>
            <div class="dash-card-sub" id="g_pue_delta" style="margin-top:6px;"></div>
            <span class="dash-card-badge" id="g_badge_pue"></span>
          </div>
          <!-- 年化 PUE 高光卡片 — full width -->
          <div class="dash-card" style="grid-column:1/-1;border:2px solid #059669;background:linear-gradient(135deg,rgba(5,150,105,0.06),rgba(5,150,105,0.02));">
            <div style="display:grid;grid-template-columns:auto 1fr;gap:28px;align-items:start;">
              <!-- 左側：大數字與說明 -->
              <div style="min-width:200px;">
                <div class="dash-card-label" style="color:#059669;font-size:12px;">🌿 年化 PUE (Annualized PUE)</div>
                <div id="g_pue_annualized" style="font-family:var(--mono);font-size:56px;font-weight:800;line-height:1;letter-spacing:-0.03em;color:var(--text-primary);margin:8px 0 6px;">—</div>
                <div style="font-family:var(--mono);font-size:12px;font-weight:700;color:#059669;letter-spacing:0.06em;text-transform:uppercase;margin-bottom:14px;">AHRI 511 年度加權平均</div>
                <div style="font-size:11.5px;line-height:1.7;color:var(--text-secondary);">
                  <div style="display:flex;align-items:center;gap:6px;margin-bottom:4px;"><span style="width:8px;height:8px;border-radius:2px;background:#059669;flex-shrink:0;"></span>相似定律 (Affinity Laws) 模擬部分負載效率曲線</div>
                  <div style="display:flex;align-items:center;gap:6px;margin-bottom:4px;"><span style="width:8px;height:8px;border-radius:2px;background:#0284c7;flex-shrink:0;"></span>水泵 / 風機靜態底耗：泵 20%、風機 5%（VFD 最低轉速損耗）</div>
                  <div style="display:flex;align-items:center;gap:6px;margin-bottom:4px;"><span style="width:8px;height:8px;border-radius:2px;background:#7c3aed;flex-shrink:0;"></span>AHRI 標準權重：100%=1%, 75%=42%, 50%=45%, 25%=12%</div>
                  <div style="display:flex;align-items:center;gap:6px;"><span style="width:8px;height:8px;border-radius:2px;background:#d97706;flex-shrink:0;"></span>最佳基準：PUE &lt; 1.20 ASHRAE A1 等級；目標 &lt; 1.35</div>
                </div>
              </div>
              <!-- 右側：AHRI 四工況明細 -->
              <div>
                <div style="font-size:10.5px;font-weight:800;color:var(--text-muted);letter-spacing:0.1em;text-transform:uppercase;font-family:var(--mono);margin-bottom:10px;">AHRI 四工況分析 (Part-Load Breakdown)</div>
                <div id="g_pue_annualized_detail" style="display:grid;grid-template-columns:1fr 1fr;gap:8px;"></div>
                <div style="font-size:10px;color:var(--text-muted);margin-top:10px;line-height:1.6;border-top:1px solid var(--border);padding-top:8px;">
                  公式： PUE_annual = Σ (wᵢ × PUEᵢ) — 其中 PUEᵢ = P_totalᵢ / (Q_IT × PLRᵢ)
                </div>
              </div>
            </div>
          </div>
        </div>
      </div>

      <div class="dash-section-title">能量分佈 (Energy Breakdown)</div>
      <div class="card" style="margin-top:0;">
        <div class="card-body" style="display:flex;align-items:center;gap:32px;flex-wrap:wrap;">
          <svg id="g_donut_svg" viewBox="0 0 200 200" width="180" height="180" style="flex-shrink:0;"></svg>
          <div id="g_donut_legend" style="flex:1;min-width:180px;display:flex;flex-direction:column;gap:8px;"></div>
        </div>
      </div>
    </section>

    <!-- ── MODULE 02 : 空間與外氣 ─────────────────────────────── -->
    <section id="mod02" class="tab-panel">
      <div class="module-header">
        <div class="module-icon" style="background:linear-gradient(135deg,#0891b2,#06b6d4);">03</div>
        <div class="module-meta">
          <div class="module-title">空間與外氣 (Space &amp; MAU)</div>
          <div class="module-desc">計算外氣顯熱與潛熱負荷，並依樓層累加風量評估主幹管尺寸需求</div>
        </div>
        <div class="module-actions">
          <button class="btn-mod-action" onclick="document.querySelector('[data-tab=mod01]').click()" title="返回總覽儀表板">
            <svg width="12" height="12" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><path d="M3 9l9-7 9 7v11a2 2 0 01-2 2H5a2 2 0 01-2-2z"/><polyline points="9 22 9 12 15 12 15 22"/></svg>
            儀表板
          </button>
        </div>
      </div>
      <div class="calc-layout">
        <div class="card">
          <div class="card-header">
            <div class="card-header-icon"><svg fill="none" viewBox="0 0 24 24" stroke="currentColor" stroke-width="2"><path d="M11 4H4a2 2 0 00-2 2v14a2 2 0 002 2h14a2 2 0 002-2v-7"/><path d="M18.5 2.5a2.121 2.121 0 013 3L12 15l-4 1 1-4 9.5-9.5z"/></svg></div>
            <span class="card-title">Input Parameters</span>
          </div>
          <div class="card-body">
            <div style="font-size:11px;font-weight:700;color:var(--text-muted);text-transform:uppercase;letter-spacing:.07em;margin-bottom:10px;">建築參數</div>
            <div class="field-group">
              <div class="field-label"><span class="field-label-text">樓層數 (No. of Floors)</span><span class="field-unit">層</span></div>
              <input type="number" class="field-input" id="j_n_floors" value="3" min="1" max="20" step="1">
            </div>
            <div class="field-group">
              <div class="field-label"><span class="field-label-text">每層有效面積 (Floor Area)</span><span class="field-unit">m²</span></div>
              <input type="number" class="field-input" id="j_floor_area" value="500" min="50" max="10000" step="50">
            </div>
            <div class="field-group">
              <div class="field-label"><span class="field-label-text">新鮮外氣量 (Fresh Air Rate)</span><span class="field-unit">L/s/m²</span></div>
              <input type="number" class="field-input" id="j_fresh_rate" value="2.0" min="0.5" max="20" step="0.5">
              <div class="field-hint">AIDC 典型：1~3 L/s/m²；依正壓需求或法規設定</div>
            </div>
            <div class="section-divider" style="margin:16px 0;"></div>
            <div style="font-size:11px;font-weight:700;color:var(--text-muted);text-transform:uppercase;letter-spacing:.07em;margin-bottom:10px;">室外設計條件 (Outdoor)</div>
            <div class="field-group">
              <div class="field-label"><span class="field-label-text">室外乾球溫度 T_OA</span><span class="field-unit">°C</span></div>
              <input type="number" class="field-input" id="j_oa_db" value="35" min="-20" max="50" step="0.5">
            </div>
            <div class="field-group">
              <div class="field-label"><span class="field-label-text">室外相對濕度 RH_OA</span><span class="field-unit">%</span></div>
              <input type="number" class="field-input" id="j_oa_rh" value="75" min="5" max="100" step="1">
            </div>
            <div class="section-divider" style="margin:16px 0;"></div>
            <div style="font-size:11px;font-weight:700;color:var(--text-muted);text-transform:uppercase;letter-spacing:.07em;margin-bottom:10px;">室內設計條件 (Indoor)</div>
            <div class="field-group">
              <div class="field-label"><span class="field-label-text">室內乾球溫度 T_IA</span><span class="field-unit">°C</span></div>
              <input type="number" class="field-input" id="j_ia_db" value="22" min="15" max="30" step="0.5">
            </div>
            <div class="field-group">
              <div class="field-label"><span class="field-label-text">室內相對濕度 RH_IA</span><span class="field-unit">%</span></div>
              <input type="number" class="field-input" id="j_ia_rh" value="45" min="10" max="80" step="1">
            </div>
            <div class="field-group">
              <div class="field-label"><span class="field-label-text">工地海拔高度</span><span class="field-unit">m</span></div>
              <input type="number" class="field-input" id="j_altitude" value="0" min="0" max="5000" step="50">
            </div>
          </div>
        </div>
        <div class="card">
          <div class="card-header">
            <div class="card-header-icon"><svg fill="none" viewBox="0 0 24 24" stroke="currentColor" stroke-width="2"><path d="M9 19v-6a2 2 0 00-2-2H5a2 2 0 00-2 2v6a2 2 0 002 2h2a2 2 0 002-2zm0 0V9a2 2 0 012-2h2a2 2 0 012 2v10m-6 0a2 2 0 002 2h2a2 2 0 002-2m0 0V5a2 2 0 012-2h2a2 2 0 012 2v14a2 2 0 01-2 2h-2a2 2 0 01-2-2z"/></svg></div>
            <span class="card-title">Calculated Results</span>
            <button class="btn-copy-results" onclick="copyModuleResults('J')"><svg width="11" height="11" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><rect x="9" y="9" width="13" height="13" rx="2"/><path d="M5 15H4a2 2 0 01-2-2V4a2 2 0 012-2h9a2 2 0 012 2v1"/></svg> Copy</button>
          </div>
          <div class="card-body">
            <div style="font-size:11px;font-weight:700;color:var(--text-muted);text-transform:uppercase;letter-spacing:.07em;margin-bottom:12px;">外氣狀態點</div>
            <div class="result-group-2col">
              <div><div class="result-label">室外比濕 W_OA</div><div class="result-value-wrap"><div class="result-value" id="j_w_oa">—</div><span class="result-unit-tag">g/kg</span></div></div>
              <div><div class="result-label">室內比濕 W_IA</div><div class="result-value-wrap"><div class="result-value" id="j_w_ia">—</div><span class="result-unit-tag">g/kg</span></div></div>
            </div>
            <div class="result-group-2col">
              <div><div class="result-label">室外焓值 h_OA</div><div class="result-value-wrap"><div class="result-value" id="j_h_oa">—</div><span class="result-unit-tag">kJ/kg</span></div></div>
              <div><div class="result-label">室內焓值 h_IA</div><div class="result-value-wrap"><div class="result-value" id="j_h_ia">—</div><span class="result-unit-tag">kJ/kg</span></div></div>
            </div>
            <div class="section-divider"></div>
            <div style="font-size:11px;font-weight:700;color:var(--text-muted);text-transform:uppercase;letter-spacing:.07em;margin-bottom:12px;">MAU 負荷</div>
            <div class="result-group"><div class="result-label">總外氣流量</div><div class="result-value-wrap"><div class="result-value" id="j_total_flow_cmh">—</div><span class="result-unit-tag">CMH</span></div></div>
            <div class="result-group-2col">
              <div><div class="result-label">顯熱負荷 Q_s</div><div class="result-value-wrap"><div class="result-value" id="j_qs">—</div><span class="result-unit-tag">kW</span></div></div>
              <div><div class="result-label">潛熱負荷 Q_l</div><div class="result-value-wrap"><div class="result-value" id="j_ql">—</div><span class="result-unit-tag">kW</span></div></div>
            </div>
            <div class="result-group" style="background:var(--result-bg);border:1px solid var(--result-border);border-radius:10px;padding:14px;">
              <div class="result-label" style="font-weight:700;color:var(--accent);">MAU 總設計容量 Q_mau</div>
              <div class="result-value-wrap"><div class="result-value" id="j_q_mau" style="font-size:22px;font-weight:800;color:var(--accent);">—</div><span class="result-unit-tag">kW</span></div>
            </div>
            <div class="section-divider"></div>
            <div style="font-size:11px;font-weight:700;color:var(--text-muted);text-transform:uppercase;letter-spacing:.07em;margin-bottom:12px;">Riser 主幹管累加風量</div>
            <div id="j_riser_table" style="font-family:var(--mono);font-size:12px;line-height:1.8;background:var(--input-bg);border:1px solid var(--border);border-radius:8px;padding:12px;white-space:pre;overflow-x:auto;"></div>
            <div class="formula-toggle" onclick="toggleFormula('formula_j')">📋 展開計算過程（心理計算公式）</div>
            <div class="formula-content" id="formula_j"></div>
          </div>
        </div>
      </div>
    </section>

    <!-- ── MODULE 03 : IT 熱負載 ────────────────────────────── -->
    <section id="mod03" class="tab-panel">
      <div class="module-header">
        <div class="module-icon" style="background:linear-gradient(135deg,#0891b2,#06b6d4);">02</div>
        <div class="module-meta">
          <div class="module-title">IT 熱負載與冷卻容量 (IT Load &amp; Cooling Capacity)</div>
          <div class="module-desc">由機架規模估算 IT 總負載及設計冷卻容量，含裕度係數</div>
        </div>
        <div class="module-actions">
          <button class="btn-mod-action" onclick="document.querySelector('[data-tab=mod01]').click()" title="返回總覽儀表板">
            <svg width="12" height="12" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><path d="M3 9l9-7 9 7v11a2 2 0 01-2 2H5a2 2 0 01-2-2z"/><polyline points="9 22 9 12 15 12 15 22"/></svg>
            儀表板
          </button>
        </div>
      </div>

      <div class="calc-layout">
        <!-- Input -->
        <div class="card">
          <div class="card-header">
            <div class="card-header-icon"><svg fill="none" viewBox="0 0 24 24" stroke="currentColor" stroke-width="2"><path d="M11 4H4a2 2 0 00-2 2v14a2 2 0 002 2h14a2 2 0 002-2v-7"/><path d="M18.5 2.5a2.121 2.121 0 013 3L12 15l-4 1 1-4 9.5-9.5z"/></svg></div>
            <span class="card-title">Input Parameters</span>
          </div>
          <div class="card-body">
            <div class="field-group">
              <div class="field-label">
                <span class="field-label-text">機架數量 (No. of Racks) <span class="link-badge" data-tooltip="此參數將自動同步至其他模組">🔗 連動</span></span>
                <span class="field-unit">racks</span>
              </div>
              <input type="number" class="field-input" id="a_racks" value="36" min="1" step="1">
            </div>
            <div class="field-group">
              <div class="field-label">
                <span class="field-label-text">單機功率 (Power per Rack) <span class="link-badge" data-tooltip="此參數將自動同步至其他模組">🔗 連動</span></span>
                <span class="field-unit">kW/rack</span>
              </div>
              <input type="number" class="field-input" id="a_kw_rack" value="120" min="1" step="0.5">
            </div>
            <div class="field-group">
              <div class="field-label">
                <span class="field-label-text">設計裕度係數 (Design Margin)</span>
                <span class="field-unit">—</span>
              </div>
              <input type="number" class="field-input" id="a_margin" value="1.2" min="1.0" max="2.0" step="0.05">
              <div class="field-hint">推薦值：1.1 ~ 1.3（需含未來擴充與熱點裕度）| 一般設計：1.15 ｜高安全：1.25</div>
              <div class="field-error-msg" id="err_margin"></div>
            </div>
            <div class="section-divider" style="margin: 16px 0;"></div>
            <div style="font-size:11px;font-weight:700;color:var(--text-muted);text-transform:uppercase;letter-spacing:.07em;margin-bottom:10px;">人員與照明熱負荷 (Personnel &amp; Lighting)</div>
            <div class="field-group">
              <div class="field-label">
                <span class="field-label-text">機房有效樓板面積 (Floor Area)</span>
                <span class="field-unit">m²</span>
              </div>
              <input type="number" class="field-input" id="a_floor_area" value="500" min="0" step="10">
              <div class="field-hint">含走道、主要操作區；不含電氣室</div>
            </div>
            <div class="field-group">
              <div class="field-label">
                <span class="field-label-text">人員與照明熱發散密度</span>
                <span class="field-unit">W/m²</span>
              </div>
              <input type="number" class="field-input" id="a_person_light_density" value="10" min="0" step="1">
              <div class="field-hint">典型 AIDC：8~15 W/m²（人員稀少 + LED 照明）</div>
            </div>
          </div>
        </div>

        <!-- Output -->
        <div class="card">
          <div class="card-header">
            <div class="card-header-icon"><svg fill="none" viewBox="0 0 24 24" stroke="currentColor" stroke-width="2"><path d="M9 19v-6a2 2 0 00-2-2H5a2 2 0 00-2 2v6a2 2 0 002 2h2a2 2 0 002-2zm0 0V9a2 2 0 012-2h2a2 2 0 012 2v10m-6 0a2 2 0 002 2h2a2 2 0 002-2m0 0V5a2 2 0 012-2h2a2 2 0 012 2v14a2 2 0 01-2 2h-2a2 2 0 01-2-2z"/></svg></div>
            <span class="card-title">Calculated Results</span>
            <button class="btn-copy-results" onclick="copyModuleResults('A')">
              <svg width="11" height="11" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><rect x="9" y="9" width="13" height="13" rx="2"/><path d="M5 15H4a2 2 0 01-2-2V4a2 2 0 012-2h9a2 2 0 012 2v1"/></svg> Copy
            </button>
          </div>
          <div class="card-body">
            <div class="result-group">
              <div class="result-label">Q_IT — IT 設備總負載</div>
              <div class="result-value-wrap"><div class="result-value" id="a_q_it">—</div><span class="result-unit-tag">kW</span></div>
            </div>
            <div class="result-group">
              <div class="result-label">Q_bg — 人員與照明熱負荷</div>
              <div class="result-value-wrap"><div class="result-value" id="a_q_bg">—</div><span class="result-unit-tag">kW</span></div>
            </div>
            <div class="result-group">
              <div class="result-label">Q_mau — 外氣負荷 (來自 Module J) <span class="link-badge" data-tooltip="Module J 計算後自動連動">🔗 J連動</span></div>
              <div class="result-value-wrap"><div class="result-value" id="a_q_mau_display" style="font-size:15px;color:#0891b2;">—</div><span class="result-unit-tag">kW</span></div>
            </div>
            <div class="result-group">
              <div class="result-label">Q_design — 全域設計冷卻容量 (Q_IT + Q_bg + Q_mau) × 裕度</div>
              <div class="result-value-wrap"><div class="result-value" id="a_q_design">—</div><span class="result-unit-tag">kW</span></div>
            </div>
            <div class="section-divider"></div>
            <div class="result-group">
              <div class="result-label">設計冷卻容量（RT 換算）</div>
              <div class="result-value-wrap"><div class="result-value" id="a_q_rt">—</div><span class="result-unit-tag">RT</span></div>
            </div>
            <div class="result-group">
              <div class="result-label">設計冷卻容量（BTU/hr 換算）</div>
              <div class="result-value-wrap"><div class="result-value" id="a_q_btu">—</div><span class="result-unit-tag">BTU/hr</span></div>
            </div>
            <div class="alert alert-info">
              <span class="alert-icon">ℹ</span><span>換算基準：1 RT = 3.517 kW；1 kW = 3,412 BTU/hr</span>
            </div>
            <div class="formula-toggle" onclick="toggleFormula('formula_a')">📋 展開計算過程</div>
            <div class="formula-content" id="formula_a"></div>
          </div>
        </div>
      </div>
    </section>
    <!-- ── MODULE 04 : 終端冷卻 (液冷 + 空冷) ──────────────────── -->
    <section id="mod04" class="tab-panel">
      <div class="module-header">
        <div class="module-icon" style="background:linear-gradient(135deg,#0284c7,#0891b2);">04</div>
        <div class="module-meta">
          <div class="module-title">終端冷卻 (Terminal Cooling)</div>
          <div class="module-desc">依液冷與空冷負荷、流體特性與溫差，計算管路總流量與總風量需求</div>
        </div>
        <div class="module-actions">
          <button class="btn-mod-action" onclick="document.querySelector('[data-tab=mod01]').click()" title="返回總覽儀表板">
            <svg width="12" height="12" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><path d="M3 9l9-7 9 7v11a2 2 0 01-2 2H5a2 2 0 01-2-2z"/><polyline points="9 22 9 12 15 12 15 22"/></svg>
            儀表板
          </button>
        </div>
      </div>
      <div style="font-size:14px;font-weight:700;margin-bottom:16px;margin-top:0;">🔵 液冷分配</div>
      <div class="calc-layout">
        <div class="card">
          <div class="card-header">
            <div class="card-header-icon"><svg fill="none" viewBox="0 0 24 24" stroke="currentColor" stroke-width="2"><path d="M12 2.69l5.66 5.66a8 8 0 11-11.31 0z"/></svg></div>
            <span class="card-title">Input Parameters</span>
          </div>
          <div class="card-body">
            <div class="field-group">
              <div class="field-label">
                <span class="field-label-text">液冷實際負荷 <span class="link-badge" data-tooltip="IT總負載 × 液冷比例">🔗 自動計算</span></span>
                <span class="field-unit">kW</span>
              </div>
              <input type="number" class="field-input" id="c_q_liq" value="3456" readonly style="background:var(--page-bg); border-color:var(--border-dark); color:var(--text-muted); cursor:not-allowed;">
            </div>
            <div class="field-group">
              <div class="field-label">
                <span class="field-label-text">機架數量 <span class="link-badge" data-tooltip="此參數將自動同步至其他模組">🔗 連動</span></span>
                <span class="field-unit">racks</span>
              </div>
              <input type="number" class="field-input" id="c_racks" value="36" min="1" step="1">
            </div>
            <div class="field-group">
              <div class="field-label">
                <span class="field-label-text">冷卻液溫差 ΔT <span class="link-badge" data-tooltip="此參數將自動同步至其他模組">🔗 連動</span></span>
                <span class="field-unit">°C</span>
              </div>
              <input type="number" class="field-input" id="c_dt" value="8" min="1" max="30" step="0.5">
              <div class="field-error-msg" id="err_c_dt"></div>
            </div>
            <div class="field-group">
              <div class="field-label"><span class="field-label-text">流體類型 (Fluid Type)</span></div>
              <select class="field-input" id="c_fluid">
                <option value="water">純水 (Deionized Water)</option>
                <option value="pg25">25% PG 防凍液</option>
              </select>
              <div class="field-hint" id="c_fluid_hint">Cp = 4.186 kJ/(kg·K)，密度 = 1.000 kg/L</div>
            </div>
          </div>
        </div>

        <div class="card">
          <div class="card-header">
            <div class="card-header-icon"><svg fill="none" viewBox="0 0 24 24" stroke="currentColor" stroke-width="2"><path d="M9 19v-6a2 2 0 00-2-2H5a2 2 0 00-2 2v6a2 2 0 002 2h2a2 2 0 002-2zm0 0V9a2 2 0 012-2h2a2 2 0 012 2v10m-6 0a2 2 0 002 2h2a2 2 0 002-2m0 0V5a2 2 0 012-2h2a2 2 0 012 2v14a2 2 0 01-2 2h-2a2 2 0 01-2-2z"/></svg></div>
            <span class="card-title">Calculated Results</span>
            <button class="btn-copy-results" onclick="copyModuleResults('C')">
              <svg width="11" height="11" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><rect x="9" y="9" width="13" height="13" rx="2"/><path d="M5 15H4a2 2 0 01-2-2V4a2 2 0 012-2h9a2 2 0 012 2v1"/></svg> Copy
            </button>
          </div>
          <div class="card-body">
            <div class="result-group-2col">
              <div><div class="result-label">總流量 Flow_liquid</div><div class="result-value-wrap"><div class="result-value" id="c_flow_ls">—</div><span class="result-unit-tag">L/s</span></div></div>
              <div><div class="result-label">總流量（換算）</div><div class="result-value-wrap"><div class="result-value" id="c_flow_lpm">—</div><span class="result-unit-tag">LPM</span></div></div>
            </div>
            <div class="result-group-2col">
              <div><div class="result-label">總流量（換算）</div><div class="result-value-wrap"><div class="result-value" id="c_flow_m3h">—</div><span class="result-unit-tag">m³/hr</span></div></div>
              <div><div class="result-label">每機架平均流量</div><div class="result-value-wrap"><div class="result-value" id="c_flow_per_rack">—</div><span class="result-unit-tag">LPM/R</span></div></div>
            </div>
            <div class="section-divider" style="margin:20px 0; border-top: 1px dashed var(--border); background:transparent;"></div>
            <div class="result-group-2col">
              <div><div class="result-label">比熱 Cp</div><div class="result-value-wrap"><div class="result-value" id="c_cp" style="font-size:15px;">—</div><span class="result-unit-tag">kJ/kg·K</span></div></div>
              <div><div class="result-label">流體密度 ρ</div><div class="result-value-wrap"><div class="result-value" id="c_density" style="font-size:15px;">—</div><span class="result-unit-tag">kg/L</span></div></div>
            </div>
            <div id="c_pg_warning" class="alert alert-warning" style="display:none;"><span class="alert-icon">⚠</span><span>25% PG 流體參數為工程估算值（Cp ≈ 3.8、ρ ≈ 1.03），精確值應依實際混合比查表</span></div>
          </div>
        </div>
      </div>

      <div style="font-size:14px;font-weight:700;margin-bottom:16px;margin-top:24px;">🔷 CDU 冷媒分配器 (Coolant Distribution Unit)</div>
      <div class="calc-layout">
        <div class="card">
          <div class="card-header">
            <div class="card-header-icon"><svg fill="none" viewBox="0 0 24 24" stroke="currentColor" stroke-width="2"><path d="M8 3H5a2 2 0 00-2 2v3m18 0V5a2 2 0 00-2-2h-3m0 18h3a2 2 0 002-2v-3M3 16v3a2 2 0 002 2h3"/></svg></div>
            <span class="card-title">Input Parameters</span>
          </div>
          <div class="card-body">
            <div class="field-group">
              <div class="field-label"><span class="field-label-text">液冷總負荷 <span class="link-badge" data-tooltip="自動從 液冷分配 帶入">🔗 自動計算</span></span><span class="field-unit">kW</span></div>
              <input type="number" class="field-input" id="cdu_q_disp" readonly style="background:var(--page-bg);border-color:var(--border-dark);color:var(--text-muted);cursor:not-allowed;">
            </div>
            <div class="field-group">
              <div class="field-label"><span class="field-label-text">設施側冷凍水供水溫度 T_CHWS</span><span class="field-unit">°C</span></div>
              <input type="number" class="field-input" id="cdu_t_chws" value="12" min="5" max="45" step="0.5">
              <div class="field-hint">典型：12°C（水冷離心）；GB200 直冷可接受至 40°C</div>
            </div>
            <div class="field-group">
              <div class="field-label"><span class="field-label-text">設施側溫差 ΔT_CHW</span><span class="field-unit">°C</span></div>
              <input type="number" class="field-input" id="cdu_dt_chw" value="5" min="2" max="15" step="0.5">
              <div class="field-hint">設施側回水 = 供水 + ΔT</div>
            </div>
            <div class="field-group">
              <div class="field-label"><span class="field-label-text">伺服器側供水溫度 T_sec,sup</span><span class="field-unit">°C</span></div>
              <input type="number" class="field-input" id="cdu_t_sec_sup" value="20" min="15" max="50" step="0.5">
              <div class="field-hint">CDU 輸出至伺服器；GB200 建議 ≤ 40°C</div>
            </div>
            <div class="field-group">
              <div class="field-label"><span class="field-label-text">伺服器側回水溫度 T_sec,ret</span><span class="field-unit">°C</span></div>
              <input type="number" class="field-input" id="cdu_t_sec_ret" value="35" min="20" max="65" step="0.5">
              <div class="field-hint">伺服器吸熱後回至 CDU 之溫度</div>
            </div>
            <div class="field-group">
              <div class="field-label"><span class="field-label-text">單台 CDU 容量</span><span class="field-unit">kW/台</span></div>
              <input type="number" class="field-input" id="cdu_unit_cap" value="200" min="50" max="2000" step="50">
            </div>
            <div class="field-group">
              <div class="field-label"><span class="field-label-text">備援架構</span></div>
              <div class="radio-group">
                <div class="radio-option"><input type="radio" name="cdu_redun" id="cdu_r0" value="0"><label for="cdu_r0">無備援 (N)</label></div>
                <div class="radio-option"><input type="radio" name="cdu_redun" id="cdu_r1" value="1" checked><label for="cdu_r1">N+1</label></div>
                <div class="radio-option"><input type="radio" name="cdu_redun" id="cdu_r2" value="2"><label for="cdu_r2">2N</label></div>
              </div>
            </div>
          </div>
        </div>
        <div class="card">
          <div class="card-header">
            <div class="card-header-icon"><svg fill="none" viewBox="0 0 24 24" stroke="currentColor" stroke-width="2"><path d="M9 19v-6a2 2 0 00-2-2H5a2 2 0 00-2 2v6a2 2 0 002 2h2a2 2 0 002-2zm0 0V9a2 2 0 012-2h2a2 2 0 012 2v10m-6 0a2 2 0 002 2h2a2 2 0 002-2m0 0V5a2 2 0 012-2h2a2 2 0 012 2v14a2 2 0 01-2 2h-2a2 2 0 01-2-2z"/></svg></div>
            <span class="card-title">Calculated Results</span>
            <button class="btn-copy-results" onclick="copyModuleResults('CDU')"><svg width="11" height="11" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><rect x="9" y="9" width="13" height="13" rx="2"/><path d="M5 15H4a2 2 0 01-2-2V4a2 2 0 012-2h9a2 2 0 012 2v1"/></svg> Copy</button>
          </div>
          <div class="card-body">
            <div class="result-group-2col">
              <div><div class="result-label">接近溫度 (Approach)</div><div class="result-value-wrap"><div class="result-value" id="cdu_approach">—</div><span class="result-unit-tag">°C</span></div></div>
              <div><div class="result-label">設施側回水 T_CHWR</div><div class="result-value-wrap"><div class="result-value" id="cdu_t_chwr">—</div><span class="result-unit-tag">°C</span></div></div>
            </div>
            <div class="result-group-2col">
              <div><div class="result-label">伺服器側流量</div><div class="result-value-wrap"><div class="result-value" id="cdu_flow_sec">—</div><span class="result-unit-tag">LPM</span></div></div>
              <div><div class="result-label">設施側流量</div><div class="result-value-wrap"><div class="result-value" id="cdu_flow_pri">—</div><span class="result-unit-tag">LPM</span></div></div>
            </div>
            <div class="section-divider"></div>
            <div class="result-group-2col">
              <div><div class="result-label">LMTD</div><div class="result-value-wrap"><div class="result-value" id="cdu_lmtd">—</div><span class="result-unit-tag">°C</span></div></div>
              <div><div class="result-label">UA 值</div><div class="result-value-wrap"><div class="result-value" id="cdu_ua">—</div><span class="result-unit-tag">kW/K</span></div></div>
            </div>
            <div class="result-group" style="background:var(--result-bg);border:1px solid var(--result-border);border-radius:10px;padding:14px;">
              <div class="result-label" style="font-weight:700;color:var(--accent);">N_CDU — CDU 台數（含備援）</div>
              <div class="result-value-wrap"><div class="result-value" id="cdu_n_cdu" style="font-size:24px;font-weight:800;color:var(--accent);">—</div><span class="result-unit-tag">台</span></div>
            </div>
            <div id="cdu_alert_approach" class="alert alert-warning" style="display:none;"><span class="alert-icon">⚠</span><span><strong>接近溫度不足（&lt; 3°C）</strong>：換熱效率將大幅下降，請降低設施側供水溫度或重新評估冷源架構</span></div>
          </div>
        </div>
      </div>

      <div style="font-size:14px;font-weight:700;margin-bottom:16px;margin-top:24px;">💨 空冷分配</div>
      <div class="calc-layout">
        <div class="card">
          <div class="card-header">
            <div class="card-header-icon"><svg fill="none" viewBox="0 0 24 24" stroke="currentColor" stroke-width="2"><path d="M9.59 4.59A2 2 0 1111 8H2m10.59 11.41A2 2 0 1014 16H2m15.73-8.27A2.5 2.5 0 1119.5 12H2"/></svg></div>
            <span class="card-title">Input Parameters</span>
          </div>
          <div class="card-body">
            <div class="field-group">
              <div class="field-label"><span class="field-label-text">液冷分擔比例 <span class="link-badge" data-tooltip="此參數將自動同步至其他模組">🔗 連動</span></span><span class="field-unit">%</span></div>
              <input type="number" class="field-input" id="d_liq_pct" value="80" min="0" max="100" step="5">
            </div>
            <div class="field-group">
              <div class="field-label"><span class="field-label-text">空冷實際負荷 <span class="link-badge" data-tooltip="自動從 IT總負載 帶入">🔗 自動計算</span></span><span class="field-unit">kW</span></div>
              <input type="number" class="field-input" id="d_q_air" value="864" readonly style="background:var(--page-bg); border-color:var(--border-dark); color:var(--text-muted); cursor:not-allowed;">
            </div>
            <div class="field-group">
              <div class="field-label"><span class="field-label-text">供回風溫差 ΔT <span class="link-badge" data-tooltip="此參數將自動同步至其他模組">🔗 連動</span></span><span class="field-unit">°C</span></div>
              <input type="number" class="field-input" id="d_dt" value="12" min="1" max="30" step="0.5">
              <div class="field-error-msg" id="err_d_dt"></div>
            </div>
            <div class="field-group">
              <div class="field-label"><span class="field-label-text">設施海拔高度 (Altitude)</span><span class="field-unit">m</span></div>
              <input type="number" class="field-input" id="d_altitude" value="0" min="0" max="5000" step="50">
            </div>
            <input type="hidden" id="d_racks" value="36">
            <input type="hidden" id="d_kw_rack" value="120">
          </div>
        </div>

        <div class="card">
          <div class="card-header">
            <div class="card-header-icon"><svg fill="none" viewBox="0 0 24 24" stroke="currentColor" stroke-width="2"><path d="M9 19v-6a2 2 0 00-2-2H5a2 2 0 00-2 2v6a2 2 0 002 2h2a2 2 0 002-2zm0 0V9a2 2 0 012-2h2a2 2 0 012 2v10m-6 0a2 2 0 002 2h2a2 2 0 002-2m0 0V5a2 2 0 012-2h2a2 2 0 012 2v14a2 2 0 01-2 2h-2a2 2 0 01-2-2z"/></svg></div>
            <span class="card-title">Calculated Results</span>
            <button class="btn-copy-results" onclick="copyModuleResults('D')"><svg width="11" height="11" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><rect x="9" y="9" width="13" height="13" rx="2"/><path d="M5 15H4a2 2 0 01-2-2V4a2 2 0 012-2h9a2 2 0 012 2v1"/></svg> Copy</button>
          </div>
          <div class="card-body">
            <div class="result-group-2col">
              <div><div class="result-label">修正空氣密度 ρ_corr</div><div class="result-value-wrap"><div class="result-value" id="d_density" style="font-size:16px;">—</div><span class="result-unit-tag">kg/m³</span></div></div>
              <div><div class="result-label">單櫃空冷負載</div><div class="result-value-wrap"><div class="result-value" id="d_rack_air_load" style="font-size:16px;">—</div><span class="result-unit-tag">kW/R</span></div></div>
            </div>
            <div class="result-group-2col">
              <div><div class="result-label">總風量 Flow_air</div><div class="result-value-wrap"><div class="result-value" id="d_flow_m3s">—</div><span class="result-unit-tag">m³/s</span></div></div>
              <div><div class="result-label">總風量（換算）</div><div class="result-value-wrap"><div class="result-value" id="d_flow_cmh">—</div><span class="result-unit-tag">CMH</span></div></div>
            </div>
            <div class="result-group">
              <div class="result-label">每機架平均風量</div>
              <div class="result-value-wrap"><div class="result-value" id="d_flow_per_rack">—</div><span class="result-unit-tag">CMH/rack</span></div>
            </div>
            <div id="d_alert_warn" class="alert alert-warning" style="display:none;"><span class="alert-icon">⚠️</span><div><strong>警告：單櫃空冷負載偏高</strong><br>建議評估提高液冷比例或強化氣流管理</div></div>
            <div id="d_alert_crit" class="alert alert-danger" style="display:none;"><span class="alert-icon">🚨</span><div><strong>嚴重警告：空冷已達物理極限</strong><br>單櫃空冷負載超過 80 kW，請強制導入液冷架構</div></div>
          </div>
        </div>
      </div>
    </section>

    <!-- ── MODULE 05 : 核心主機 ─────────────────────────── -->
    <section id="mod05" class="tab-panel">
      <div class="module-header">
        <div class="module-icon" style="background:linear-gradient(135deg,#0284c7,#0891b2);">05</div>
        <div class="module-meta">
          <div class="module-title">核心主機 (Chiller Plant)</div>
          <div class="module-desc">依設計冷卻容量、單台容量與備援架構，計算 Chiller 台數與系統總耗電</div>
        </div>
        <div class="module-actions">
          <button class="btn-mod-action" onclick="document.querySelector('[data-tab=mod01]').click()" title="返回總覽儀表板">
            <svg width="12" height="12" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><path d="M3 9l9-7 9 7v11a2 2 0 01-2 2H5a2 2 0 01-2-2z"/><polyline points="9 22 9 12 15 12 15 22"/></svg>
            儀表板
          </button>
        </div>
      </div>

      <div class="calc-layout">
        <div class="card">
          <div class="card-header">
            <div class="card-header-icon"><svg fill="none" viewBox="0 0 24 24" stroke="currentColor" stroke-width="2"><path d="M12 2v20M2 12h20M4.93 4.93l14.14 14.14M19.07 4.93L4.93 19.07"/></svg></div>
            <span class="card-title">Input Parameters</span>
          </div>
          <div class="card-body">
            <div class="field-group">
              <div class="field-label">
                <span class="field-label-text">設計冷卻容量 <span class="link-badge" data-tooltip="自動從 Module A 帶入結果">🔗 自動計算</span></span>
                <span class="field-unit">RT</span>
              </div>
              <input type="number" class="field-input" id="b_q_rt" value="1474" readonly style="background:var(--page-bg); border-color:var(--border-dark); color:var(--text-muted); cursor:not-allowed;">
            </div>
            <div class="field-group">
              <div class="field-label">
                <span class="field-label-text">單台容量 (Unit Capacity) <span class="link-badge" data-tooltip="此參數將自動同步至其他模組">🔗 連動</span></span>
                <span class="field-unit">RT/台</span>
              </div>
              <input type="number" class="field-input" id="b_unit_rt" value="500" min="10" step="10">
            </div>
            <div class="field-group">
              <div class="field-label">
                <span class="field-label-text">設計 COP <span class="link-badge" data-tooltip="此參數將自動同步至其他模組">🔗 連動</span></span>
                <span class="field-unit">kW/kW</span>
              </div>
              <input type="number" class="field-input" id="b_cop" value="6.0" min="1" max="15" step="0.1">
              <div class="field-hint">典型 COP：水冷離心 5.5~7.0 ｜ 磁浮離心 6.0~8.0 ｜ 氣冷螺旋 2.8~3.5</div>
              <div class="field-error-msg" id="err_cop"></div>
            </div>
            <div class="field-group">
              <div class="field-label"><span class="field-label-text">備援架構 (Redundancy)</span></div>
              <div class="radio-group">
                <div class="radio-option"><input type="radio" name="b_redun" id="b_r0" value="0"><label for="b_r0">無備援 (N)</label></div>
                <div class="radio-option"><input type="radio" name="b_redun" id="b_r1" value="1" checked><label for="b_r1">N+1</label></div>
                <div class="radio-option"><input type="radio" name="b_redun" id="b_r2" value="2"><label for="b_r2">2N</label></div>
              </div>
            </div>
          </div>
        </div>

        <div class="card">
          <div class="card-header">
            <div class="card-header-icon"><svg fill="none" viewBox="0 0 24 24" stroke="currentColor" stroke-width="2"><path d="M9 19v-6a2 2 0 00-2-2H5a2 2 0 00-2 2v6a2 2 0 002 2h2a2 2 0 002-2zm0 0V9a2 2 0 012-2h2a2 2 0 012 2v10m-6 0a2 2 0 002 2h2a2 2 0 002-2m0 0V5a2 2 0 012-2h2a2 2 0 012 2v14a2 2 0 01-2 2h-2a2 2 0 01-2-2z"/></svg></div>
            <span class="card-title">Calculated Results</span>
            <button class="btn-copy-results" onclick="copyModuleResults('B')">
              <svg width="11" height="11" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><rect x="9" y="9" width="13" height="13" rx="2"/><path d="M5 15H4a2 2 0 01-2-2V4a2 2 0 012-2h9a2 2 0 012 2v1"/></svg> Copy
            </button>
          </div>
          <div class="card-body">
            <div class="result-group">
              <div class="result-label">基礎台數（Ceiling 無條件進位）</div>
              <div class="result-value-wrap"><div class="result-value" id="b_base_n">—</div><span class="result-unit-tag">台</span></div>
            </div>
            <div class="result-group">
              <div class="result-label">N_chiller — 選型台數（含備援）</div>
              <div class="result-value-wrap"><div class="result-value" id="b_n_chiller">—</div><span class="result-unit-tag">台</span></div>
            </div>
            <div class="section-divider"></div>
            <div class="result-group-2col">
              <div>
                <div class="result-label">總容量配置</div>
                <div class="result-value-wrap"><div class="result-value" id="b_total_rt" style="font-size:16px;">—</div><span class="result-unit-tag">RT</span></div>
              </div>
              <div>
                <div class="result-label">P_chiller (系統耗電)</div>
                <div class="result-value-wrap"><div class="result-value" id="b_p_chiller" style="font-size:16px;">—</div><span class="result-unit-tag">kW</span></div>
              </div>
            </div>
            <div class="result-group">
              <div class="result-label">容量裕度（實際配置 vs 設計需求）</div>
              <div class="result-value-wrap"><div class="result-value" id="b_margin_pct">—</div><span class="result-unit-tag">%</span></div>
            </div>
            <div class="formula-toggle" onclick="toggleFormula('formula_b')">📋 展開計算過程</div>
            <div class="formula-content" id="formula_b"></div>
          </div>
        </div>
      </div>

      <!-- Cooling Tower + WUE Section -->
      <div style="margin-top:24px;">
        <div class="card">
          <div class="card-header" style="background:linear-gradient(135deg,rgba(16,185,129,0.08) 0%,transparent 100%);">
            <div class="card-header-icon" style="background:rgba(16,185,129,0.15);color:#059669;"><svg fill="none" viewBox="0 0 24 24" stroke="currentColor" stroke-width="2"><path d="M3 3v18h18"/><path d="M7 16l4-8 4 8"/><path d="M11 8h2"/></svg></div>
            <span class="card-title">冷卻水塔排熱 &amp; WUE 估算 (Cooling Tower &amp; Water Usage Effectiveness)</span>
          </div>
          <div class="card-body">
            <div style="display:grid;grid-template-columns:1fr 1fr;gap:24px;">
              <div>
                <div style="font-size:11px;font-weight:700;color:var(--text-muted);text-transform:uppercase;letter-spacing:.07em;margin-bottom:12px;">輸入參數</div>
                <div class="field-group">
                  <div class="field-label"><span class="field-label-text">冷卻水溫差 ΔT_CW (Condenser ΔT)</span><span class="field-unit">°C</span></div>
                  <input type="number" class="field-input" id="b_cw_dt" value="5" min="2" max="15" step="0.5">
                  <div class="field-hint">典型：5°C（冷卻水進/出塔溫差）</div>
                </div>
                <div class="field-group">
                  <div class="field-label"><span class="field-label-text">濃縮倍數 COC (Cycles of Concentration)</span><span class="field-unit">×</span></div>
                  <input type="number" class="field-input" id="b_coc" value="3.5" min="1.5" max="8" step="0.5">
                  <div class="field-hint">典型：3~5×；水質越好 COC 可越高</div>
                </div>
                <div class="field-group">
                  <div class="field-label"><span class="field-label-text">飛濺損失率 (Drift Rate)</span><span class="field-unit">%</span></div>
                  <input type="number" class="field-input" id="b_drift_rate" value="0.002" min="0.001" max="0.1" step="0.001">
                  <div class="field-hint">現代除沫器：0.001~0.005%</div>
                </div>
                <div class="field-group">
                  <div class="field-label"><span class="field-label-text">潛熱散熱佔比 (Latent Heat Fraction)</span><span class="field-unit">%</span></div>
                  <input type="number" class="field-input" id="b_latent_frac" value="75" min="60" max="95" step="1">
                  <div class="field-hint">冷卻水塔蒸發散熱佔總排熱之比例；典型 65~80%，預設 75%</div>
                </div>
              </div>
              <div>
                <div style="font-size:11px;font-weight:700;color:var(--text-muted);text-transform:uppercase;letter-spacing:.07em;margin-bottom:12px;">計算結果</div>
                <div class="result-group"><div class="result-label">Q_reject — 冷卻水塔總排熱量</div><div class="result-value-wrap"><div class="result-value" id="b_q_reject">—</div><span class="result-unit-tag">kW</span></div></div>
                <div class="result-group"><div class="result-label">循環水量 Q_circ</div><div class="result-value-wrap"><div class="result-value" id="b_q_circ">—</div><span class="result-unit-tag">L/s</span></div></div>
                <div class="section-divider"></div>
                <div class="result-group-2col">
                  <div><div class="result-label">蒸發損失</div><div class="result-value-wrap"><div class="result-value" id="b_w_evap">—</div><span class="result-unit-tag">L/s</span></div></div>
                  <div><div class="result-label">飛濺損失</div><div class="result-value-wrap"><div class="result-value" id="b_w_drift">—</div><span class="result-unit-tag">L/s</span></div></div>
                </div>
                <div class="result-group-2col">
                  <div><div class="result-label">排污補水</div><div class="result-value-wrap"><div class="result-value" id="b_w_blowdown">—</div><span class="result-unit-tag">L/s</span></div></div>
                  <div><div class="result-label">補給水總量</div><div class="result-value-wrap"><div class="result-value" id="b_w_makeup">—</div><span class="result-unit-tag">L/s</span></div></div>
                </div>
                <div class="section-divider"></div>
                <div class="result-group" style="background:var(--result-bg);border:1px solid var(--result-border);border-radius:10px;padding:14px;">
                  <div class="result-label" style="font-weight:700;color:var(--accent);">WUE (Water Usage Effectiveness)</div>
                  <div class="result-value-wrap"><div class="result-value" id="b_wue" style="font-size:22px;font-weight:800;color:var(--accent);">—</div><span class="result-unit-tag">L/kWh</span></div>
                  <div class="field-hint" style="margin-top:4px;">業界目標：&lt; 0.5 L/kWh（ISO/IEC 30134-5）</div>
                </div>
              </div>
            </div>
            <div class="formula-toggle" onclick="toggleFormula('formula_b_wue')">📋 展開 WUE 計算過程</div>
            <div class="formula-content" id="formula_b_wue"></div>
          </div>
        </div>
      </div>

      <!-- TES 儲冷系統 -->
      <div style="margin-top:24px;">
        <div class="card">
          <div class="card-header" style="background:linear-gradient(135deg,rgba(99,102,241,0.08) 0%,transparent 100%);">
            <div class="card-header-icon" style="background:rgba(99,102,241,0.15);color:#6366f1;"><svg fill="none" viewBox="0 0 24 24" stroke="currentColor" stroke-width="2"><rect x="3" y="3" width="18" height="18" rx="2"/><path d="M3 9h18M9 21V9"/></svg></div>
            <span class="card-title">儲冷系統容量估算 (Thermal Energy Storage)</span>
            <button class="btn-copy-results" onclick="copyModuleResults('TES')" style="margin-left:auto;"><svg width="11" height="11" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><rect x="9" y="9" width="13" height="13" rx="2"/><path d="M5 15H4a2 2 0 01-2-2V4a2 2 0 012-2h9a2 2 0 012 2v1"/></svg> Copy</button>
          </div>
          <div class="card-body">
            <div style="display:grid;grid-template-columns:1fr 1fr;gap:24px;">
              <div>
                <div style="font-size:11px;font-weight:700;color:var(--text-muted);text-transform:uppercase;letter-spacing:.07em;margin-bottom:12px;">輸入參數</div>
                <div class="field-group">
                  <div class="field-label"><span class="field-label-text">設計冷卻負荷 <span class="link-badge" data-tooltip="自動從 Module A 帶入">🔗 自動計算</span></span><span class="field-unit">kW</span></div>
                  <input type="number" class="field-input" id="tes_q_disp" readonly style="background:var(--page-bg);border-color:var(--border-dark);color:var(--text-muted);cursor:not-allowed;">
                </div>
                <div class="field-group">
                  <div class="field-label"><span class="field-label-text">目標自主時間</span><span class="field-unit">min</span></div>
                  <input type="number" class="field-input" id="tes_autonomy" value="30" min="5" max="480" step="5">
                  <div class="field-hint">30 min = 緊急備援；120 min = 尖峰移轉</div>
                </div>
                <div class="field-group">
                  <div class="field-label"><span class="field-label-text">有效溫差 ΔT_tes</span><span class="field-unit">°C</span></div>
                  <input type="number" class="field-input" id="tes_dt" value="10" min="3" max="20" step="0.5">
                  <div class="field-hint">冷水槽可用溫差；7/17°C 系統 → ΔT = 10°C</div>
                </div>
                <div class="field-group">
                  <div class="field-label"><span class="field-label-text">分層效率 η_strat</span><span class="field-unit">—</span></div>
                  <input type="number" class="field-input" id="tes_eta" value="0.90" min="0.70" max="0.98" step="0.01">
                  <div class="field-hint">典型 0.85～0.95；高品質隔板設計可達 0.92</div>
                </div>
                <div class="field-group">
                  <div class="field-label"><span class="field-label-text">單槽容積</span><span class="field-unit">m³</span></div>
                  <input type="number" class="field-input" id="tes_unit_vol" value="100" min="10" max="5000" step="10">
                  <div class="field-hint">依此估算所需槽數</div>
                </div>
              </div>
              <div>
                <div style="font-size:11px;font-weight:700;color:var(--text-muted);text-transform:uppercase;letter-spacing:.07em;margin-bottom:12px;">計算結果</div>
                <div class="result-group"><div class="result-label">所需儲能量</div><div class="result-value-wrap"><div class="result-value" id="tes_energy_kwh">—</div><span class="result-unit-tag">kWh</span></div></div>
                <div class="result-group-2col">
                  <div><div class="result-label">槽體總容積</div><div class="result-value-wrap"><div class="result-value" id="tes_vol_m3">—</div><span class="result-unit-tag">m³</span></div></div>
                  <div><div class="result-label">換算容積</div><div class="result-value-wrap"><div class="result-value" id="tes_vol_l">—</div><span class="result-unit-tag">L</span></div></div>
                </div>
                <div class="section-divider"></div>
                <div class="result-group"><div class="result-label">實際自主時間（依計算容積）</div><div class="result-value-wrap"><div class="result-value" id="tes_actual_autonomy">—</div><span class="result-unit-tag">min</span></div></div>
                <div class="result-group" style="background:var(--result-bg);border:1px solid var(--result-border);border-radius:10px;padding:14px;">
                  <div class="result-label" style="font-weight:700;color:var(--accent);">所需槽數（依單槽容積）</div>
                  <div class="result-value-wrap"><div class="result-value" id="tes_n_tank" style="font-size:24px;font-weight:800;color:var(--accent);">—</div><span class="result-unit-tag">座</span></div>
                </div>
                <div class="formula-toggle" onclick="toggleFormula('formula_tes')">📋 展開儲冷計算過程</div>
                <div class="formula-content" id="formula_tes"></div>
              </div>
            </div>
          </div>
        </div>
      </div>
    </section>


    <!-- ── MODULE 06 : 排氣系統 ───────────────────────────── -->
    <section id="mod06" class="tab-panel">
      <div class="module-header">
        <div class="module-icon" style="background:linear-gradient(135deg,#e11d48,#f43f5e);">06</div>
        <div class="module-meta">
          <div class="module-title">排氣系統設計 (Exhaust System — AEX / SOX / GEX)</div>
          <div class="module-desc">適用酸性排氣(AEX)、有機排氣(SOX)、一般排氣(GEX)；設備壓損泛用化，不綁定特定設備型式</div>
        </div>
        <div class="module-actions">
          <button class="btn-mod-action" onclick="document.querySelector('[data-tab=mod01]').click()" title="返回總覽儀表板">
            <svg width="12" height="12" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><path d="M3 9l9-7 9 7v11a2 2 0 01-2 2H5a2 2 0 01-2-2z"/><polyline points="9 22 9 12 15 12 15 22"/></svg>
            儀表板
          </button>
        </div>
      </div>
      <div class="calc-layout">
        <div class="card">
          <div class="card-header">
            <div class="card-header-icon"><svg fill="none" viewBox="0 0 24 24" stroke="currentColor" stroke-width="2"><path d="M11 4H4a2 2 0 00-2 2v14a2 2 0 002 2h14a2 2 0 002-2v-7"/><path d="M18.5 2.5a2.121 2.121 0 013 3L12 15l-4 1 1-4 9.5-9.5z"/></svg></div>
            <span class="card-title">Input Parameters</span>
          </div>
          <div class="card-body">
            <div class="field-group">
              <div class="field-label"><span class="field-label-text">排氣系統類型</span><span class="field-unit">—</span></div>
              <select class="field-input" id="k_sys_type" style="height:38px;">
                <option value="AEX">AEX — 酸性排氣 (Acid Exhaust)</option>
                <option value="SOX">SOX — 有機溶劑排氣 (Solvent Exhaust)</option>
                <option value="GEX" selected>GEX — 一般排氣 (General Exhaust)</option>
              </select>
              <div class="field-hint">選擇後可調整建議設備壓損範圍</div>
            </div>
            <div class="field-group">
              <div class="field-label"><span class="field-label-text">排氣風機台數 N_fans</span><span class="field-unit">台</span></div>
              <input type="number" class="field-input" id="k_n_fans" value="2" min="1" max="10" step="1">
              <div class="field-hint">含備援台數</div>
            </div>
            <div class="field-group">
              <div class="field-label"><span class="field-label-text">系統總排風量 Q_exhaust</span><span class="field-unit">CMH</span></div>
              <input type="number" class="field-input" id="k_flow_cmh" value="5000" min="100" max="500000" step="100">
            </div>
            <div class="section-divider" style="margin:16px 0;"></div>
            <div style="font-size:11px;font-weight:700;color:var(--text-muted);text-transform:uppercase;letter-spacing:.07em;margin-bottom:10px;">系統阻力 (System Resistance)</div>
            <div class="field-group">
              <div class="field-label"><span class="field-label-text">風管管路壓損 (Ductwork Losses)</span><span class="field-unit">Pa</span></div>
              <input type="number" class="field-input" id="k_duct_dp" value="200" min="10" max="3000" step="10">
              <div class="field-hint">彎頭、直管、縮擴管等局部阻力之合計</div>
            </div>
            <div class="field-group">
              <div class="field-label"><span class="field-label-text">設備壓損 (Equipment Losses)</span><span class="field-unit">Pa</span></div>
              <input type="number" class="field-input" id="k_equip_dp" value="500" min="0" max="5000" step="50">
              <div class="field-hint" id="k_equip_hint">可填入洗滌塔/過濾器/活性碳塔/換熱器等任意設備的合計壓損</div>
            </div>
            <div class="section-divider" style="margin:16px 0;"></div>
            <div style="font-size:11px;font-weight:700;color:var(--text-muted);text-transform:uppercase;letter-spacing:.07em;margin-bottom:10px;">風機效率</div>
            <div class="field-group">
              <div class="field-label"><span class="field-label-text">風機效率 η_fan</span><span class="field-unit">%</span></div>
              <input type="number" class="field-input" id="k_fan_eff" value="65" min="20" max="90" step="1">
              <div class="field-hint">FRP / 耐蝕離心風機典型：55~72%</div>
            </div>
            <div class="field-group">
              <div class="field-label"><span class="field-label-text">電動機效率 η_motor</span><span class="field-unit">%</span></div>
              <input type="number" class="field-input" id="k_motor_eff" value="92" min="70" max="97" step="1">
            </div>
          </div>
        </div>
        <div class="card">
          <div class="card-header">
            <div class="card-header-icon"><svg fill="none" viewBox="0 0 24 24" stroke="currentColor" stroke-width="2"><path d="M9 19v-6a2 2 0 00-2-2H5a2 2 0 00-2 2v6a2 2 0 002 2h2a2 2 0 002-2zm0 0V9a2 2 0 012-2h2a2 2 0 012 2v10m-6 0a2 2 0 002 2h2a2 2 0 002-2m0 0V5a2 2 0 012-2h2a2 2 0 012 2v14a2 2 0 01-2 2h-2a2 2 0 01-2-2z"/></svg></div>
            <span class="card-title">Calculated Results</span>
            <button class="btn-copy-results" onclick="copyModuleResults('K')"><svg width="11" height="11" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><rect x="9" y="9" width="13" height="13" rx="2"/><path d="M5 15H4a2 2 0 01-2-2V4a2 2 0 012-2h9a2 2 0 012 2v1"/></svg> Copy</button>
          </div>
          <div class="card-body">
            <div class="result-group">
              <div class="result-label">系統類型</div>
              <div class="result-value-wrap"><div class="result-value" id="k_sys_type_display" style="font-size:14px;font-weight:700;">—</div></div>
            </div>
            <div class="result-group-2col">
              <div><div class="result-label">每台風機流量</div><div class="result-value-wrap"><div class="result-value" id="k_flow_per_fan">—</div><span class="result-unit-tag">CMH</span></div></div>
              <div><div class="result-label">系統總靜壓</div><div class="result-value-wrap"><div class="result-value" id="k_total_sp">—</div><span class="result-unit-tag">Pa</span></div></div>
            </div>
            <div class="section-divider"></div>
            <div class="result-group-2col">
              <div><div class="result-label">風機軸功率</div><div class="result-value-wrap"><div class="result-value" id="k_p_shaft">—</div><span class="result-unit-tag">kW/台</span></div></div>
              <div><div class="result-label">電機輸入功率</div><div class="result-value-wrap"><div class="result-value" id="k_p_motor">—</div><span class="result-unit-tag">kW/台</span></div></div>
            </div>
            <div class="result-group" style="background:var(--result-bg);border:1px solid var(--result-border);border-radius:10px;padding:14px;">
              <div class="result-label" style="font-weight:700;color:var(--accent);">系統總裝機功率</div>
              <div class="result-value-wrap"><div class="result-value" id="k_p_total" style="font-size:22px;font-weight:800;color:var(--accent);">—</div><span class="result-unit-tag">kW</span></div>
              <div class="field-hint" style="margin-top:4px;" id="k_redundancy_note">—</div>
            </div>
            <div id="k_equip_guide" class="alert alert-info" style="margin-top:16px;">
              <span class="alert-icon">ℹ</span><span id="k_guide_text">—</span>
            </div>
            <div class="formula-toggle" onclick="toggleFormula('formula_k')">📋 展開計算過程</div>
            <div class="formula-content" id="formula_k"></div>
          </div>
        </div>
      </div>
    </section>

    <!-- ── MODULE 07 : PUE 與電力系統 ─────────────────────── -->
    <section id="mod07" class="tab-panel">
      <div class="module-header">
        <div class="module-icon" style="background:linear-gradient(135deg,#d97706,#f59e0b);">07</div>
        <div class="module-meta">
          <div class="module-title">PUE 與電力系統 (PUE &amp; Power System)</div>
          <div class="module-desc">由 IT 負載與 PUE 目標匡列容量，並透過設備底層能耗進行 Bottom-Up PUE 試算驗證</div>
        </div>
        <div class="module-actions">
          <button class="btn-mod-action" onclick="document.querySelector('[data-tab=mod01]').click()" title="返回總覽儀表板">
            <svg width="12" height="12" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><path d="M3 9l9-7 9 7v11a2 2 0 01-2 2H5a2 2 0 01-2-2z"/><polyline points="9 22 9 12 15 12 15 22"/></svg>
            儀表板
          </button>
        </div>
      </div>

      <div class="calc-layout">
        <div class="card">
          <div class="card-header">
            <div class="card-header-icon"><svg fill="none" viewBox="0 0 24 24" stroke="currentColor" stroke-width="2"><path d="M13 2L3 14h9l-1 8 10-12h-9l1-8z"/></svg></div>
            <span class="card-title">Input Parameters</span>
          </div>
          <div class="card-body">
            <div class="field-group">
              <div class="field-label"><span class="field-label-text">Q_IT — IT 設備負載 <span class="link-badge" data-tooltip="自動從 Module A 帶入">🔗 自動計算</span></span><span class="field-unit">kW</span></div>
              <input type="number" class="field-input" id="e_q_it" value="4320" readonly style="background:var(--page-bg); border-color:var(--border-dark); color:var(--text-muted); cursor:not-allowed;">
            </div>
            <div class="field-group">
              <div class="field-label"><span class="field-label-text">PUE 目標值 (Top-Down) <span class="link-badge" data-tooltip="此參數將自動同步至其他模組">🔗 連動</span></span><span class="field-unit">—</span></div>
              <input type="number" class="field-input" id="e_pue" value="1.25" min="1.0" max="3.0" step="0.01">
              <div class="field-hint">用於匡列發電機與總供電容量。<br>AIDC / HPC 典型目標：1.2 ~ 1.35</div>
              <div class="field-error-msg" id="err_pue"></div>
            </div>
            <div class="section-divider" style="margin:16px 0;"></div>
            <div style="font-size:11px;font-weight:700;color:var(--text-muted);text-transform:uppercase;letter-spacing:.07em;margin-bottom:10px;">水側泵送 Bottom-Up 參數</div>
            <div class="field-group">
              <div class="field-label"><span class="field-label-text">冰水側系統總壓降 ΔP_CHW</span><span class="field-unit">kPa</span></div>
              <input type="number" class="field-input" id="e_chw_dp" value="150" min="10" max="800" step="10">
              <div class="field-hint">含 Chiller、管路、CDU；典型：100~250 kPa</div>
            </div>
            <div class="field-group">
              <div class="field-label"><span class="field-label-text">冷卻水側系統總壓降 ΔP_CW</span><span class="field-unit">kPa</span></div>
              <input type="number" class="field-input" id="e_cw_dp" value="180" min="10" max="800" step="10">
              <div class="field-hint">含 Chiller 冷凝器、冷卻塔、管路；典型：130~280 kPa</div>
            </div>
            <div class="field-group">
              <div class="field-label"><span class="field-label-text">冷卻水溫差 ΔT_CW</span><span class="field-unit">°C</span></div>
              <input type="number" class="field-input" id="e_cw_dt" value="5" min="2" max="15" step="0.5">
              <div class="field-hint">冷凝器進出水溫差；典型：5°C</div>
            </div>
            <div class="field-group">
              <div class="field-label"><span class="field-label-text">泵浦效率 η_pump</span><span class="field-unit">%</span></div>
              <input type="number" class="field-input" id="e_pump_eff" value="75" min="30" max="92" step="1">
              <div class="field-hint">含葉輪水力效率；AIDC 典型：70~82%</div>
            </div>
            <div class="field-group">
              <div class="field-label"><span class="field-label-text">電動機效率 η_motor</span><span class="field-unit">%</span></div>
              <input type="number" class="field-input" id="e_motor_eff" value="93" min="70" max="97" step="1">
              <div class="field-hint">IE3/IE4 高效電機；典型：92~95%</div>
            </div>
            <div class="section-divider" style="margin:16px 0;"></div>
            <div style="font-size:11px;font-weight:700;color:var(--text-muted);text-transform:uppercase;letter-spacing:.07em;margin-bottom:10px;">風側 CRAH/Fan Bottom-Up 參數</div>
            <div class="field-group">
              <div class="field-label"><span class="field-label-text">CRAH 系統總靜壓 SP</span><span class="field-unit">Pa</span></div>
              <input type="number" class="field-input" id="e_fan_sp" value="300" min="50" max="1500" step="25">
              <div class="field-hint">含架空地板靜壓、濾網、盤管；典型：150~500 Pa</div>
            </div>
            <div class="field-group">
              <div class="field-label"><span class="field-label-text">風機效率 η_fan</span><span class="field-unit">%</span></div>
              <input type="number" class="field-input" id="e_fan_eff" value="70" min="30" max="90" step="1">
              <div class="field-hint">EC 風機含傳動效率；典型：60~78%</div>
            </div>
          </div>
        </div>

        <div>
          <div class="card" style="margin-bottom: 24px;">
            <div class="card-header">
              <div class="card-header-icon"><svg fill="none" viewBox="0 0 24 24" stroke="currentColor" stroke-width="2"><path d="M9 19v-6a2 2 0 00-2-2H5a2 2 0 00-2 2v6a2 2 0 002 2h2a2 2 0 002-2zm0 0V9a2 2 0 012-2h2a2 2 0 012 2v10m-6 0a2 2 0 002 2h2a2 2 0 002-2m0 0V5a2 2 0 012-2h2a2 2 0 012 2v14a2 2 0 01-2 2h-2a2 2 0 01-2-2z"/></svg></div>
              <span class="card-title">Top-Down 容量匡列 (Sizing)</span>
              <button class="btn-copy-results" onclick="copyModuleResults('E')"><svg width="11" height="11" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><rect x="9" y="9" width="13" height="13" rx="2"/><path d="M5 15H4a2 2 0 01-2-2V4a2 2 0 012-2h9a2 2 0 012 2v1"/></svg> Copy</button>
            </div>
            <div class="card-body" style="padding-bottom: 16px;">
              <div class="result-group-2col">
                <div><div class="result-label">P_total — 目標總用電</div><div class="result-value-wrap"><div class="result-value" id="e_p_total" style="font-size:16px;">—</div><span class="result-unit-tag">kW</span></div></div>
                <div><div class="result-label">kW_gen — 發電機淨容量</div><div class="result-value-wrap"><div class="result-value" id="e_kw_gen" style="font-size:16px;">—</div><span class="result-unit-tag">kW</span></div></div>
              </div>
              <div class="result-group"><div class="result-label">kVA_UPS — UPS 淨輸出容量需求</div><div class="result-value-wrap"><div class="result-value" id="e_kva_ups" style="min-height: 40px;">—</div><span class="result-unit-tag">kVA</span></div></div>
            </div>
          </div>

          <div class="card">
            <div class="card-header" style="background:var(--accent-light);">
              <div class="card-header-icon" style="background:#fff;"><svg class="text-accent" fill="none" viewBox="0 0 24 24" stroke="currentColor" stroke-width="2"><path d="M13 10V3L4 14h7v7l9-11h-7z"/></svg></div>
              <span class="card-title text-accent">Bottom-Up 實際 PUE 試算</span>
            </div>
            <div class="card-body" style="padding: 32px 24px;">
              <!-- PUE 核心顯示 -->
              <div style="text-align: center; margin-bottom: 24px;">
                <div style="font-size: 13px; font-weight: 600; color: var(--text-secondary); letter-spacing: 0.05em; margin-bottom: 12px; display: flex; align-items: center; justify-content: center; gap: 8px;">
                  <svg width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><path d="M12 2v20M17 5H9.5a3.5 3.5 0 0 0 0 7h5a3.5 3.5 0 0 1 0 7H6"/></svg>
                  系統試算 PUE (Calculated PUE)
                </div>
                <div class="text-accent" style="font-family: var(--mono); font-size: 56px; font-weight: 800; line-height: 1; letter-spacing: -0.02em; text-shadow: 0 8px 24px rgba(99,102,241,0.25);">
                  <span id="e_pue_calc">—</span>
                </div>
              </div>

              <!-- PUE 差距顯示 -->
              <div class="result-group">
                <div class="result-label">試算 PUE vs 目標 PUE（差距）</div>
                <div class="result-value-wrap">
                  <div class="result-value" id="e_pue_delta" style="font-size:18px;">—</div>
                  <span class="result-unit-tag">△PUE</span>
                </div>
                <div class="field-hint" style="margin-top:6px;">
                  正值 = 試算偏高（效率待提升）｜負值 = 試算優於目標
                </div>
              </div>
              
              <div class="section-divider" style="margin: 24px 0; border-top: 1px dashed var(--border); background: transparent;"></div>
              
              <!-- 能耗佔比標題 -->
              <div style="font-size: 12px; font-weight: 700; color: var(--text-muted); text-transform: uppercase; letter-spacing: 0.08em; margin-bottom: 16px; display: flex; align-items: center; gap: 8px;">
                <svg width="14" height="14" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><path d="M21.21 15.89A10 10 0 1 1 8 2.83M22 12A10 10 0 0 0 12 2v10z"/></svg>
                能耗佔比解析 (Power Breakdown)
              </div>
              
              <!-- 能耗 Grid -->
              <div style="display: grid; grid-template-columns: 1fr 1fr; gap: 16px;">
                <!-- 冷卻 -->
                <div style="background: var(--input-bg); border: 1px solid var(--border); border-radius: 12px; padding: 16px;">
                  <div style="display: flex; align-items: center; gap: 6px; margin-bottom: 10px;">
                    <div class="text-accent" style="width: 24px; height: 24px; border-radius: 6px; background: rgba(99,102,241,0.1); display: flex; align-items: center; justify-content: center;">
                      <svg width="14" height="14" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.5"><path d="M12 2v20M17 5l-5-3-5 3M17 19l-5 3-5-3M2 12h20M5 7l3 5-3 5M19 7l-3 5 3 5"/></svg>
                    </div>
                    <span style="font-size: 12px; font-weight: 600; color: var(--text-secondary);">冷卻總耗電</span>
                  </div>
                  <div style="display: flex; align-items: baseline; gap: 4px;">
                    <span id="e_p_chiller_aux" style="font-family: var(--mono); font-size: 20px; font-weight: 700; color: var(--text-primary);">—</span>
                    <span style="font-family: var(--mono); font-size: 11px; font-weight: 600; color: var(--text-muted);">kW</span>
                  </div>
                </div>
                
                <!-- UPS -->
                <div style="background: var(--input-bg); border: 1px solid var(--border); border-radius: 12px; padding: 16px;">
                  <div style="display: flex; align-items: center; gap: 6px; margin-bottom: 10px;">
                    <div class="text-purple" style="width: 24px; height: 24px; border-radius: 6px; background: rgba(139,92,246,0.1); display: flex; align-items: center; justify-content: center;">
                      <svg width="14" height="14" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.5"><path d="M13 2L3 14h9l-1 8 10-12h-9l1-8z"/></svg>
                    </div>
                    <span style="font-size: 12px; font-weight: 600; color: var(--text-secondary);">UPS與配電損耗</span>
                  </div>
                  <div style="display: flex; align-items: baseline; gap: 4px;">
                    <span id="e_p_ups_loss" style="font-family: var(--mono); font-size: 20px; font-weight: 700; color: var(--text-primary);">—</span>
                    <span style="font-family: var(--mono); font-size: 11px; font-weight: 600; color: var(--text-muted);">kW</span>
                  </div>
                </div>

                <!-- 雜項 -->
                <div style="background: var(--input-bg); border: 1px solid var(--border); border-radius: 12px; padding: 16px;">
                  <div style="display: flex; align-items: center; gap: 6px; margin-bottom: 10px;">
                    <div style="width: 24px; height: 24px; border-radius: 6px; background: rgba(100,116,139,0.1); color: var(--text-secondary); display: flex; align-items: center; justify-content: center;">
                      <svg width="14" height="14" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.5"><path d="M9 18h6M10 22h4M12 2v2M4.22 4.22l1.42 1.42M19.78 4.22l-1.42 1.42M2 12h2M20 12h2"/><circle cx="12" cy="12" r="4"/></svg>
                    </div>
                    <span style="font-size: 12px; font-weight: 600; color: var(--text-secondary);">照明與其他雜項</span>
                  </div>
                  <div style="display: flex; align-items: baseline; gap: 4px;">
                    <span id="e_p_misc" style="font-family: var(--mono); font-size: 20px; font-weight: 700; color: var(--text-primary);">—</span>
                    <span style="font-family: var(--mono); font-size: 11px; font-weight: 600; color: var(--text-muted);">kW</span>
                  </div>
                </div>

                <!-- 總計 -->
                <div style="background: var(--result-bg); border: 1px solid var(--result-border); border-radius: 12px; padding: 16px; position: relative; overflow: hidden; box-shadow: 0 4px 6px -1px rgba(99,102,241,0.1);">
                  <div style="position: absolute; left: 0; top: 0; bottom: 0; width: 4px; background: var(--accent);"></div>
                  <div style="display: flex; align-items: center; gap: 6px; margin-bottom: 10px; padding-left: 6px;">
                    <div class="text-accent" style="width: 24px; height: 24px; border-radius: 6px; background: rgba(99,102,241,0.15); display: flex; align-items: center; justify-content: center;">
                      <svg width="14" height="14" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.5"><path d="M22 12h-4l-3 9L9 3l-3 9H2"/></svg>
                    </div>
                    <span class="text-accent" style="font-size: 12px; font-weight: 700;">試算總設施用電</span>
                  </div>
                  <div style="display: flex; align-items: baseline; gap: 4px; padding-left: 6px;">
                    <span class="text-accent" id="e_p_calc_total" style="font-family: var(--mono); font-size: 22px; font-weight: 800;">—</span>
                    <span style="font-family: var(--mono); font-size: 11px; font-weight: 700; color: var(--accent);">kW</span>
                  </div>
                </div>
              </div>
              
              <div class="formula-toggle" onclick="toggleFormula('formula_e')">📋 展開計算過程（PUE 分量分析）</div>
              <div class="formula-content" id="formula_e"></div>
            </div>
          </div>
        </div>
      </div>
    </section>





    <!-- ── MODULE 08 : 動態效能與 LMTD ───────────────────── -->
    <section id="mod08" class="tab-panel">
      <div class="module-header">
        <div class="module-icon" style="background:linear-gradient(135deg,#7c3aed,#a78bfa);">08</div>
        <div class="module-meta">
          <div class="module-title">動態效能與 LMTD (Partial Load &amp; Heat Exchange)</div>
          <div class="module-desc">Chiller IPLV 曲線、Dynamic COP、自由冷卻評估、CDU HX 模型、LMTD 對數平均溫差、Risk Engine</div>
        </div>
        <div class="module-actions">
          <button class="btn-mod-action" onclick="document.querySelector('[data-tab=mod01]').click()" title="返回總覽儀表板">
            <svg width="12" height="12" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><path d="M3 9l9-7 9 7v11a2 2 0 01-2 2H5a2 2 0 01-2-2z"/><polyline points="9 22 9 12 15 12 15 22"/></svg>
            儀表板
          </button>
        </div>
      </div>

      <div class="g-input-grid" style="grid-template-columns:repeat(4,1fr); margin-bottom:24px;">
        <div class="field-group" style="margin:0;"><div class="field-label"><span class="field-label-text" style="font-size:11.5px;">Chiller 額定 COP</span><span class="field-unit">—</span></div><input type="number" class="field-input" id="h_cop" value="6.0" min="2" max="12" step="0.1"></div>
        <div class="field-group" style="margin:0;"><div class="field-label"><span class="field-label-text" style="font-size:11.5px;">Chiller 類型</span></div><select class="field-input" id="h_chiller_type"><option value="centrifugal_maglev">磁浮離心 (Maglev)</option><option value="centrifugal_std">標準離心</option><option value="scroll">渦卷式 (Scroll)</option></select></div>
        <div class="field-group" style="margin:0;"><div class="field-label"><span class="field-label-text" style="font-size:11.5px;">冷凍水供水溫度</span><span class="field-unit">°C</span></div><input type="number" class="field-input" id="h_chws" value="12" min="6" max="20" step="0.5"></div>
        <div class="field-group" style="margin:0;"><div class="field-label"><span class="field-label-text" style="font-size:11.5px;">室外設計濕球溫度</span><span class="field-unit">°C WB</span></div><input type="number" class="field-input" id="h_wb" value="28" min="10" max="38" step="0.5"></div>
        <div class="field-group" style="margin:0;"><div class="field-label"><span class="field-label-text" style="font-size:11.5px;">CT Approach</span><span class="field-unit">°C</span></div><input type="number" class="field-input" id="h_ct_approach" value="3" min="1" max="8" step="0.5"></div>
        <div class="field-group" style="margin:0;"><div class="field-label"><span class="field-label-text" style="font-size:11.5px;">CDU HX 換熱效能 ε</span><span class="field-unit">0~1</span></div><input type="number" class="field-input" id="h_hx_eff" value="0.90" min="0.5" max="0.99" step="0.01"></div>
        <div class="field-group" style="margin:0;"><div class="field-label"><span class="field-label-text" style="font-size:11.5px;">機架進水溫度</span><span class="field-unit">°C</span></div><input type="number" class="field-input" id="h_rack_supply" value="20" min="12" max="32" step="0.5"></div>
        <div class="field-group" style="margin:0;"><div class="field-label"><span class="field-label-text" style="font-size:11.5px;">UPS 類型</span></div><select class="field-input" id="h_ups_type"><option value="online_double_conversion">Online Double Conversion</option><option value="online_ecomode">Online Eco-mode</option><option value="modular">模組化 UPS</option></select></div>
      </div>

      <div class="dash-section-title">CDU 熱交換器與 LMTD 計算</div>
      <div class="calc-layout" id="modF_integrated" style="margin-bottom:24px;">
        <div class="card">
          <div class="card-header">
            <div class="card-header-icon"><svg fill="none" viewBox="0 0 24 24" stroke="currentColor" stroke-width="2"><path d="M3 3l18 18M9 9H3v12h12v-6M21 3h-6v6M21 3l-9 9"/></svg></div>
            <span class="card-title">LMTD Input Parameters</span>
          </div>
          <div class="card-body">
            <div class="field-group">
              <div class="field-label"><span class="field-label-text">換熱模式 (Flow Configuration)</span></div>
              <div class="radio-group">
                <div class="radio-option"><input type="radio" name="f_mode" id="f_counter" value="counter" checked><label for="f_counter">逆流 Counter-flow</label></div>
                <div class="radio-option"><input type="radio" name="f_mode" id="f_parallel" value="parallel"><label for="f_parallel">順流 Parallel-flow</label></div>
              </div>
            </div>
            <!-- Auto-load from Module H CDU Model -->
            <div style="display:flex;align-items:center;gap:10px;margin-bottom:12px;padding:10px 14px;background:rgba(139,92,246,0.08);border:1px solid rgba(139,92,246,0.25);border-radius:var(--radius-sm);">
              <svg width="14" height="14" viewBox="0 0 24 24" fill="none" stroke="#8b5cf6" stroke-width="2"><path d="M21 2v6h-6M3 12a9 9 0 0 1 15-6.7L21 8M3 22v-6h6M21 12a9 9 0 0 1-15 6.7L3 16"/></svg>
              <span style="font-size:12px;font-weight:600;color:#6d28d9;flex:1;">自動獲取模式：從 Module H CDU 模型載入溫度</span>
              <button id="f_auto_load_btn" onclick="autoLoadFromModuleH()" style="background:linear-gradient(135deg,#7c3aed,#a78bfa);color:#fff;border:none;padding:6px 14px;border-radius:6px;font-size:12px;font-weight:700;cursor:pointer;transition:all .2s;display:flex;align-items:center;gap:5px;" onmouseover="this.style.opacity='.85'" onmouseout="this.style.opacity='1'">
                <svg width="12" height="12" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><path d="M21 15v4a2 2 0 0 1-2 2H5a2 2 0 0 1-2-2v-4"/><polyline points="7 10 12 15 17 10"/><line x1="12" y1="15" x2="12" y2="3"/></svg>
                自動載入 H 模組溫度
              </button>
            </div>
            <div id="f_auto_load_msg" style="display:none;font-size:11.5px;color:var(--success);margin-bottom:10px;padding:6px 12px;background:#f0fdf4;border:1px solid #bbf7d0;border-radius:6px;">✓ 已從 Module H CDU 模型自動載入溫度參數</div>
            <div class="section-divider"></div>
            <div style="display:grid;grid-template-columns:1fr 1fr;gap:20px;">
              <div>
                <div style="font-size:12px;font-weight:700;color:var(--danger-text);margin-bottom:12px;padding:8px 10px;background:var(--danger-bg);border-radius:8px;text-align:center;">🔴 熱流體 (Hot) — 機架側</div>
                <div class="field-group"><div class="field-label"><span class="field-label-text">T_hot_in（機架回水）</span></div><input type="number" class="field-input" id="f_t_hot_in" value="45" step="0.1"></div>
                <div class="field-group"><div class="field-label"><span class="field-label-text">T_hot_out（機架供水）</span></div><input type="number" class="field-input" id="f_t_hot_out" value="35" step="0.1"></div>
              </div>
              <div>
                <div class="text-accent" style="font-size:12px;font-weight:700;margin-bottom:12px;padding:8px 10px;background:var(--accent-light);border-radius:8px;text-align:center;">🔵 冷流體 (Cold) — 冷凍水側</div>
                <div class="field-group"><div class="field-label"><span class="field-label-text">T_cold_in（冷凍水供水）</span></div><input type="number" class="field-input" id="f_t_cold_in" value="18" step="0.1"></div>
                <div class="field-group"><div class="field-label"><span class="field-label-text">T_cold_out（冷凍水回水）</span></div><input type="number" class="field-input" id="f_t_cold_out" value="26" step="0.1"></div>
              </div>
            </div>
          </div>
        </div>

        <div class="card">
          <div class="card-header">
            <div class="card-header-icon"><svg fill="none" viewBox="0 0 24 24" stroke="currentColor" stroke-width="2"><path d="M9 19v-6a2 2 0 00-2-2H5a2 2 0 00-2 2v6a2 2 0 002 2h2a2 2 0 002-2zm0 0V9a2 2 0 012-2h2a2 2 0 012 2v10m-6 0a2 2 0 002 2h2a2 2 0 002-2m0 0V5a2 2 0 012-2h2a2 2 0 012 2v14a2 2 0 01-2 2h-2a2 2 0 01-2-2z"/></svg></div>
            <span class="card-title">LMTD Calculated Results</span>
            <button class="btn-copy-results" onclick="copyModuleResults('F')"><svg width="11" height="11" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><rect x="9" y="9" width="13" height="13" rx="2"/><path d="M5 15H4a2 2 0 01-2-2V4a2 2 0 012-2h9a2 2 0 012 2v1"/></svg> Copy</button>
          </div>
          <div class="card-body">
            <div class="result-group-2col">
              <div><div class="result-label">端點溫差 ΔT₁</div><div class="result-value-wrap"><div class="result-value" id="f_dt1">—</div><span class="result-unit-tag">°C</span></div></div>
              <div><div class="result-label">端點溫差 ΔT₂</div><div class="result-value-wrap"><div class="result-value" id="f_dt2">—</div><span class="result-unit-tag">°C</span></div></div>
            </div>
            <div class="section-divider"></div>
            <div class="result-group">
              <div class="result-label">LMTD — 對數平均溫差</div>
              <div class="result-value-wrap"><div class="result-value" id="f_lmtd" style="font-size:28px;">—</div><span class="result-unit-tag">°C</span></div>
            </div>
            <div id="f_equal_note" class="alert alert-info" style="display:none;"><span class="alert-icon">ℹ</span><span>ΔT₁ = ΔT₂，LMTD = ΔT（直接取值避免除零）</span></div>
            <div id="f_error_note" class="alert alert-danger" style="display:none;"><span class="alert-icon">🚨</span><span id="f_error_msg">錯誤：不可出現溫度交叉</span></div>
            
            <div class="lmtd-viz" id="lmtd_viz" style="display:none; margin: 24px 0;">
              <div style="font-size:11px;font-weight:600;color:var(--text-muted);margin-bottom:8px;letter-spacing:.05em;">ΔT PROFILE</div>
              <div style="display:flex; align-items:stretch; gap:4px; height:32px; border-radius:8px; overflow:hidden;">
                <div id="lmtd_bar1" style="background:linear-gradient(135deg,#dc2626,#f87171); display:flex;align-items:center;justify-content:center;font-family:var(--mono);font-size:11.5px;font-weight:700;color:#fff; transition:flex .4s;"></div>
                <div id="lmtd_bar2" style="background:linear-gradient(135deg,#0284c7,#38bdf8); display:flex;align-items:center;justify-content:center;font-family:var(--mono);font-size:11.5px;font-weight:700;color:#fff; transition:flex .4s;"></div>
              </div>
              <div style="display:flex;justify-content:space-between;margin-top:6px;font-size:11px;font-family:var(--mono);color:var(--text-muted);">
                <span id="lmtd_label1">ΔT₁</span><span id="lmtd_label2">ΔT₂</span>
              </div>
            </div>

            <div style="background:var(--page-bg);border:1px solid var(--border);border-radius:12px;padding:16px;margin-top:20px;">
              <div style="font-weight:700;margin-bottom:8px;font-family:var(--mono);font-size:11px;letter-spacing:.05em;color:var(--text-muted);">FORMULA EXPANSION</div>
              <div id="f_formula_display" style="font-family:var(--mono);line-height:1.8;color:var(--text-primary);font-size:13px;white-space:pre-wrap;">—</div>
            </div>
          </div>
        </div>
      </div>

      <div class="dash-section-title">Chiller IPLV — 四點部分負載效率</div>
      <div class="dashboard-grid" style="grid-template-columns:repeat(4,1fr);">
        <div class="dash-card" id="h_card_100"><div class="dash-card-label">100% 負載 (A點)</div><div class="dash-card-value" id="h_cop_100">—</div><div class="dash-card-unit">COP</div><div class="dash-card-sub">AHRI weight: 1%</div></div>
        <div class="dash-card" id="h_card_75"><div class="dash-card-label">75% 負載 (B點)</div><div class="dash-card-value" id="h_cop_75">—</div><div class="dash-card-unit">COP</div><div class="dash-card-sub">AHRI weight: 42%</div></div>
        <div class="dash-card" id="h_card_50"><div class="dash-card-label">50% 負載 (C點)</div><div class="dash-card-value" id="h_cop_50">—</div><div class="dash-card-unit">COP</div><div class="dash-card-sub">AHRI weight: 45%</div></div>
        <div class="dash-card" id="h_card_25"><div class="dash-card-label">25% 負載 (D點)</div><div class="dash-card-value" id="h_cop_25">—</div><div class="dash-card-unit">COP</div><div class="dash-card-sub">AHRI weight: 12%</div></div>
      </div>

      <div class="card" style="margin-top:20px;">
        <div class="card-header">
          <div class="card-header-icon"><svg width="14" height="14" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><path d="M3 3v18h18"/><path d="M18 9l-5 5-4-4-6 6"/></svg></div>
          <span class="card-title">IPLV 效率曲線</span>
          <div style="margin-left:auto;display:flex;align-items:center;gap:12px;">
            <span style="font-size:12px;color:var(--text-muted);">年化 IPLV：</span>
            <span class="result-value" id="h_iplv" style="font-size:22px;font-weight:700;min-width:80px;text-align:center;">—</span><span class="result-unit-tag">COP</span>
          </div>
        </div>
        <div class="card-body" style="padding:24px;"><canvas id="h_iplv_canvas" width="800" height="200" style="width:100%;height:auto;"></canvas></div>
      </div>

      <div class="calc-layout" style="margin-top:24px;">
        <div class="card">
          <div class="card-header"><div class="card-header-icon"><svg width="14" height="14" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><path d="M14 14.76V3.5a2.5 2.5 0 0 0-5 0v11.26a4.5 4.5 0 1 0 5 0z"/></svg></div><span class="card-title">Dynamic COP（室外氣候修正）</span></div>
          <div class="card-body">
            <div class="result-group-2col">
              <div><div class="result-label">Chiller Lift</div><div class="result-value-wrap"><div class="result-value" id="h_lift">—</div><span class="result-unit-tag">°C</span></div></div>
              <div><div class="result-label">修正後 COP</div><div class="result-value-wrap"><div class="result-value" id="h_dyn_cop">—</div><span class="result-unit-tag">—</span></div></div>
            </div>
            <div class="result-group-2col">
              <div><div class="result-label">冷凝水供水溫度</div><div class="result-value-wrap"><div class="result-value" id="h_cws" style="font-size:16px;">—</div><span class="result-unit-tag">°C</span></div></div>
              <div><div class="result-label">蒸發溫度</div><div class="result-value-wrap"><div class="result-value" id="h_evap" style="font-size:16px;">—</div><span class="result-unit-tag">°C</span></div></div>
            </div>
          </div>
        </div>

        <div class="card">
          <div class="card-header"><div class="card-header-icon"><svg width="14" height="14" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><path d="M12 2v20M2 12h20M4.93 4.93l14.14 14.14M19.07 4.93L4.93 19.07"/></svg></div><span class="card-title">Waterside Economizer（免費冷卻）</span></div>
          <div class="card-body">
            <div class="result-group"><div class="result-label">運行模式</div><div class="result-value-wrap"><div class="result-value" id="h_eco_mode" style="font-size:15px;">—</div></div></div>
            <div class="result-group-2col">
              <div><div class="result-label">自由冷卻比例</div><div class="result-value-wrap"><div class="result-value" id="h_eco_pct">—</div><span class="result-unit-tag">%</span></div></div>
              <div><div class="result-label">節省 Chiller 耗電（免費冷卻）</div><div class="result-value-wrap"><div class="result-value" id="h_eco_saved">—</div><span class="result-unit-tag">kW</span></div></div>
            </div>
            <div class="result-group"><div class="result-label">免費冷卻臨界濕球溫度</div><div class="result-value-wrap"><div class="result-value" id="h_eco_limit">—</div><span class="result-unit-tag">°C WB</span></div></div>
          </div>
        </div>
      </div>

      <div class="dash-section-title" style="margin-top:32px;">進階分析 (Advanced Models)</div>
      <div class="calc-layout">
        <div class="card">
          <div class="card-header"><div class="card-header-icon"><svg width="14" height="14" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><path d="M21 2v6h-6M3 12a9 9 0 0 1 15-6.7L21 8M3 22v-6h6M21 12a9 9 0 0 1-15 6.7L3 16"/></svg></div><span class="card-title">CDU Heat Exchanger — 溫度分析</span></div>
          <div class="card-body">
            <div class="result-group-2col">
              <div><div class="result-label">機架回水溫度</div><div class="result-value-wrap"><div class="result-value" id="h_rack_ret">—</div><span class="result-unit-tag">°C</span></div></div>
              <div><div class="result-label">冷凍水回水溫度</div><div class="result-value-wrap"><div class="result-value" id="h_chwr">—</div><span class="result-unit-tag">°C</span></div></div>
            </div>
            <div class="result-group-2col">
              <div><div class="result-label">Approach Temp.</div><div class="result-value-wrap"><div class="result-value" id="h_approach">—</div><span class="result-unit-tag">°C</span></div></div>
              <div><div class="result-label">HX LMTD</div><div class="result-value-wrap"><div class="result-value" id="h_hx_lmtd">—</div><span class="result-unit-tag">°C</span></div></div>
            </div>
            <div id="h_hx_warn" class="alert alert-danger" style="display:none;margin-top:16px;"><span class="alert-icon">🚨</span><span>CDU 換熱器溫度交叉！冷凍水供水溫度高於機架進水溫度，換熱不可行，請降低冷凍水設定點或升高機架進水溫度。</span></div>
          </div>
        </div>

        <div class="card">
          <div class="card-header"><div class="card-header-icon"><svg width="14" height="14" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><path d="M13 2L3 14h9l-1 8 10-12h-9l1-8z"/></svg></div><span class="card-title">UPS 效率曲線（設計工況）</span></div>
          <div class="card-body">
            <div class="result-group"><div class="result-label">UPS 負載率（Q_IT / UPS 淨容量）</div><div class="result-value-wrap"><div class="result-value" id="h_ups_load_pct">—</div><span class="result-unit-tag">%</span></div></div>
            <div class="result-group"><div class="result-label">UPS 實際效率（設計工況）</div><div class="result-value-wrap"><div class="result-value" id="h_ups_eff">—</div><span class="result-unit-tag">%</span></div></div>
            <div class="result-group"><div class="result-label">UPS 損耗功率</div><div class="result-value-wrap"><div class="result-value" id="h_ups_loss">—</div><span class="result-unit-tag">kW</span></div></div>
          </div>
        </div>
      </div>

      <div class="dash-section-title" style="margin-top:32px;">⚠ Engineering Risk Assessment</div>
      <div class="card">
        <div class="card-header"><div class="card-header-icon"><svg width="14" height="14" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><path d="M12 22s8-4 8-10V5l-8-3-8 3v7c0 6 8 10 8 10z"/></svg></div><span class="card-title">系統風險識別報告 (Risk Engine)</span></div>
        <div class="card-body" id="h_risk_body">
          <div style="color:var(--text-muted);font-size:13.5px;">執行計算後自動生成...</div>
        </div>
      </div>
    </section>

    <!-- ── MODULE I : Scenario Compare ────────────────────────── -->
    <section id="mod09" class="tab-panel">
      <div class="module-header">
        <div class="module-icon" style="background:linear-gradient(135deg,#059669,#34d399);">09</div>
        <div class="module-meta">
          <div class="module-title">TCO 財務 (Scenario Compare)</div>
          <div class="module-desc">同步對比空冷、液冷混合、純液冷三種架構的工程指標差異，支援自訂參數</div>
        </div>
        <div class="module-actions">
          <button class="btn-mod-action" onclick="document.querySelector('[data-tab=mod01]').click()" title="返回總覽儀表板">
            <svg width="12" height="12" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><path d="M3 9l9-7 9 7v11a2 2 0 01-2 2H5a2 2 0 01-2-2z"/><polyline points="9 22 9 12 15 12 15 22"/></svg>
            儀表板
          </button>
        </div>
      </div>

      <div class="card" style="margin-bottom:24px;">
        <div class="card-header"><div class="card-header-icon"><svg width="14" height="14" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><circle cx="12" cy="12" r="3"/><path d="M19.4 15a1.65 1.65 0 0 0 .33 1.82l.06.06a2 2 0 0 1 0 2.83 2 2 0 0 1-2.83 0l-.06-.06a1.65 1.65 0 0 0-1.82-.33 1.65 1.65 0 0 0-1 1.51V21a2 2 0 0 1-2 2 2 2 0 0 1-2-2v-.09A1.65 1.65 0 0 0 9 19.4a1.65 1.65 0 0 0-1.82.33l-.06.06a2 2 0 0 1-2.83 0 2 2 0 0 1 0-2.83l.06-.06a1.65 1.65 0 0 0 .33-1.82 1.65 1.65 0 0 0-1.51-1H3a2 2 0 0 1-2-2 2 2 0 0 1 2-2h.09A1.65 1.65 0 0 0 4.6 9a1.65 1.65 0 0 0-.33-1.82l-.06-.06a2 2 0 0 1 0-2.83 2 2 0 0 1 2.83 0l.06.06a1.65 1.65 0 0 0 1.82.33H9a1.65 1.65 0 0 0 1-1.51V3a2 2 0 0 1 2-2 2 2 0 0 1 2 2v.09a1.65 1.65 0 0 0 1 1.51 1.65 1.65 0 0 0 1.82-.33l.06-.06a2 2 0 0 1 2.83 0 2 2 0 0 1 0 2.83l-.06.06a1.65 1.65 0 0 0-.33 1.82V9a1.65 1.65 0 0 0 1.51 1H21a2 2 0 0 1 2 2 2 2 0 0 1-2 2h-.09a1.65 1.65 0 0 0-1.51 1z"/></svg></div><span class="card-title">共用基礎設計參數</span></div>
        <div class="card-body" style="display:grid;grid-template-columns:repeat(4,1fr);gap:16px;">
          <div class="field-group" style="margin:0;"><div class="field-label"><span class="field-label-text">機架數量</span><span class="field-unit">racks</span></div><input type="number" class="field-input" id="i_racks" value="36" min="1" step="1"></div>
          <div class="field-group" style="margin:0;"><div class="field-label"><span class="field-label-text">單機功率</span><span class="field-unit">kW/rack</span></div><input type="number" class="field-input" id="i_kw_rack" value="120" min="1" step="1"></div>
          <div class="field-group" style="margin:0;"><div class="field-label"><span class="field-label-text">Chiller COP</span></div><input type="number" class="field-input" id="i_cop" value="6.0" min="2" step="0.1"></div>
          <div class="field-group" style="margin:0;"><div class="field-label"><span class="field-label-text">基準建置單價 (CapEx/kW)</span><span class="field-unit">TWD</span></div><input type="number" class="field-input" id="i_capex_base" value="150000" min="10000" step="5000"><div class="field-hint">純空冷基準建置單價</div></div>
          <div class="field-group" style="margin:0;grid-column:1/-1;"><div class="field-label"><span class="field-label-text">液冷溢價比例 (DLC Premium %)</span><span class="field-unit">%</span></div><input type="number" class="field-input" id="i_dlc_premium" value="25" min="0" max="100" step="1" style="max-width:180px;"><div class="field-hint">相對於基準空冷，每增加 10% 液冷比例所增加的建置成本比例（線性）</div></div>
        </div>
      </div>

      <div style="display:grid;grid-template-columns:repeat(3,1fr);gap:20px;" id="i_compare_grid">
        <!-- Scenario A -->
        <div class="card" style="border-top:4px solid #64748b;">
          <div class="card-header" style="background:rgba(100,116,139,0.05);"><span style="font-weight:700;font-size:13.5px;color:var(--text-primary);">方案 A — 傳統空冷</span><span class="result-unit-tag" style="margin-left:auto;background:var(--border);color:var(--text-secondary);">Baseline</span></div>
          <div class="card-body">
            <div class="field-group"><div class="field-label"><span class="field-label-text" style="font-size:11.5px;">液冷比例</span><span class="field-unit">%</span></div><input type="number" class="field-input" id="i_a_liq" value="0" min="0" max="30" step="5"></div>
            <div class="field-group"><div class="field-label"><span class="field-label-text" style="font-size:11.5px;">PUE 目標</span></div><input type="number" class="field-input" id="i_a_pue" value="1.50" min="1.1" max="3.0" step="0.01"></div>
            <div class="section-divider"></div>
            <div class="result-group"><div class="result-label">冷卻系統耗電</div><div class="result-value-wrap"><div class="result-value" id="i_a_pcool" style="font-size:18px;">—</div><span class="result-unit-tag">kW</span></div></div>
            <div class="result-group"><div class="result-label">液冷流量</div><div class="result-value-wrap"><div class="result-value" id="i_a_lpm" style="font-size:18px;">—</div><span class="result-unit-tag">LPM</span></div></div>
            <div class="result-group"><div class="result-label">空冷風量</div><div class="result-value-wrap"><div class="result-value" id="i_a_cmh" style="font-size:18px;">—</div><span class="result-unit-tag">CMH</span></div></div>
            <div class="result-group"><div class="result-label">Chiller 台數 (N+1)</div><div class="result-value-wrap"><div class="result-value" id="i_a_n" style="font-size:18px;">—</div><span class="result-unit-tag">台</span></div></div>
            <div id="i_a_risk" style="margin-top:16px;"></div>
          </div>
        </div>

        <!-- Scenario B -->
        <div class="card" style="border-top:4px solid var(--accent);">
          <div class="card-header" style="background:var(--accent-light);"><span class="text-accent" style="font-weight:700;font-size:13.5px;">方案 B — 液冷混合</span><span class="result-unit-tag" style="margin-left:auto;">Recommended</span></div>
          <div class="card-body">
            <div class="field-group"><div class="field-label"><span class="field-label-text" style="font-size:11.5px;">液冷比例</span><span class="field-unit">%</span></div><input type="number" class="field-input" id="i_b_liq" value="80" min="50" max="95" step="5"></div>
            <div class="field-group"><div class="field-label"><span class="field-label-text" style="font-size:11.5px;">PUE 目標</span></div><input type="number" class="field-input" id="i_b_pue" value="1.25" min="1.1" max="2.5" step="0.01"></div>
            <div class="section-divider"></div>
            <div class="result-group"><div class="result-label">冷卻系統耗電</div><div class="result-value-wrap"><div class="result-value" id="i_b_pcool" style="font-size:18px;">—</div><span class="result-unit-tag">kW</span></div></div>
            <div class="result-group"><div class="result-label">液冷流量</div><div class="result-value-wrap"><div class="result-value" id="i_b_lpm" style="font-size:18px;">—</div><span class="result-unit-tag">LPM</span></div></div>
            <div class="result-group"><div class="result-label">空冷風量</div><div class="result-value-wrap"><div class="result-value" id="i_b_cmh" style="font-size:18px;">—</div><span class="result-unit-tag">CMH</span></div></div>
            <div class="result-group"><div class="result-label">Chiller 台數 (N+1)</div><div class="result-value-wrap"><div class="result-value" id="i_b_n" style="font-size:18px;">—</div><span class="result-unit-tag">台</span></div></div>
            <div id="i_b_risk" style="margin-top:16px;"></div>
          </div>
        </div>

        <!-- Scenario C -->
        <div class="card" style="border-top:4px solid #a78bfa;">
          <div class="card-header" style="background:rgba(139,92,246,0.1);"><span class="text-purple" style="font-weight:700;font-size:13.5px;">方案 C — 純液冷 DLC</span><span class="result-unit-tag badge-purple" style="margin-left:auto;">High-Density</span></div>
          <div class="card-body">
            <div class="field-group"><div class="field-label"><span class="field-label-text" style="font-size:11.5px;">液冷比例</span><span class="field-unit">%</span></div><input type="number" class="field-input" id="i_c_liq" value="100" min="90" max="100" step="5"></div>
            <div class="field-group"><div class="field-label"><span class="field-label-text" style="font-size:11.5px;">PUE 目標</span></div><input type="number" class="field-input" id="i_c_pue" value="1.15" min="1.05" max="1.5" step="0.01"></div>
            <div class="section-divider"></div>
            <div class="result-group"><div class="result-label">冷卻系統耗電</div><div class="result-value-wrap"><div class="result-value" id="i_c_pcool" style="font-size:18px;">—</div><span class="result-unit-tag">kW</span></div></div>
            <div class="result-group"><div class="result-label">液冷流量</div><div class="result-value-wrap"><div class="result-value" id="i_c_lpm" style="font-size:18px;">—</div><span class="result-unit-tag">LPM</span></div></div>
            <div class="result-group"><div class="result-label">空冷風量</div><div class="result-value-wrap"><div class="result-value" id="i_c_cmh" style="font-size:18px;">—</div><span class="result-unit-tag">CMH</span></div></div>
            <div class="result-group"><div class="result-label">Chiller 台數 (N+1)</div><div class="result-value-wrap"><div class="result-value" id="i_c_n" style="font-size:18px;">—</div><span class="result-unit-tag">台</span></div></div>
            <div id="i_c_risk" style="margin-top:16px;"></div>
          </div>
        </div>
      </div>

      <div class="card" style="margin-top:24px;">
        <div class="card-header"><div class="card-header-icon"><svg width="14" height="14" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><path d="M21.21 15.89A10 10 0 1 1 8 2.83M22 12A10 10 0 0 0 12 2v10z"/></svg></div><span class="card-title">方案差異總結 (vs 方案 A 基準)</span></div>
        <div class="card-body">
          <div style="display:grid;grid-template-columns:repeat(3,1fr);gap:12px;margin-bottom:16px;padding-bottom:16px;border-bottom:1px solid var(--border);">
            <div class="field-group" style="margin:0;">
              <div class="field-label"><span class="field-label-text" style="font-size:11.5px;">電費單價</span><span class="field-unit">TWD/kWh</span></div>
              <input type="number" class="field-input" id="i_elec_rate" value="3.5" min="0.1" max="20" step="0.1">
            </div>
            <div class="field-group" style="margin:0;">
              <div class="field-label"><span class="field-label-text" style="font-size:11.5px;">年度運行小時</span><span class="field-unit">hr/yr</span></div>
              <input type="number" class="field-input" id="i_op_hours" value="8760" min="1000" max="8760" step="100">
            </div>
            <div class="field-group" style="margin:0;">
              <div class="field-label"><span class="field-label-text" style="font-size:11.5px;">電網碳排係數</span><span class="field-unit">kg CO₂/kWh</span></div>
              <input type="number" class="field-input" id="i_co2_factor" value="0.509" min="0.1" max="1.5" step="0.001">
              <div class="field-hint">台灣電網 2024：≈ 0.509 kg/kWh</div>
            </div>
          </div>
          <div style="font-size:11px;font-weight:700;color:var(--text-muted);text-transform:uppercase;letter-spacing:.07em;padding:4px 0 8px;border-bottom:1px solid var(--border);margin-bottom:12px;">
            ⚡ 電力指標
          </div>
          <div style="display:grid;grid-template-columns:repeat(2,1fr);gap:16px;">
            <div><div class="result-label">B vs A — 年省電費</div>
              <div class="result-value-wrap"><div class="result-value" id="i_delta_b_cost">—</div><span class="result-unit-tag">萬 TWD/yr</span></div></div>
            <div><div class="result-label">C vs A — 年省電費</div>
              <div class="result-value-wrap"><div class="result-value" id="i_delta_c_cost">—</div><span class="result-unit-tag">萬 TWD/yr</span></div></div>
            <div><div class="result-label">B vs A — 冷卻耗電節省</div>
              <div class="result-value-wrap"><div class="result-value" id="i_delta_b_pcool">—</div><span class="result-unit-tag">kW</span></div></div>
            <div><div class="result-label">C vs A — 冷卻耗電節省</div>
              <div class="result-value-wrap"><div class="result-value" id="i_delta_c_pcool">—</div><span class="result-unit-tag">kW</span></div></div>
            <div><div class="result-label">B vs A — 年減 CO₂ 排放</div>
              <div class="result-value-wrap"><div class="result-value" id="i_delta_b_co2">—</div><span class="result-unit-tag">噸/yr</span></div></div>
            <div><div class="result-label">C vs A — 年減 CO₂ 排放</div>
              <div class="result-value-wrap"><div class="result-value" id="i_delta_c_co2">—</div><span class="result-unit-tag">噸/yr</span></div></div>
            <div style="grid-column:1/-1;font-size:11px;font-weight:700;color:var(--text-muted);text-transform:uppercase;letter-spacing:.07em;padding:8px 0 4px;border-top:1px solid var(--border);">
              🌿 環境指標 &amp; PUE
            </div>
            <div><div class="result-label">B vs A — PUE 改善</div>
              <div class="result-value-wrap"><div class="result-value" id="i_delta_b_pue">—</div><span class="result-unit-tag">—</span></div></div>
            <div><div class="result-label">C vs A — PUE 改善</div>
              <div class="result-value-wrap"><div class="result-value" id="i_delta_c_pue">—</div><span class="result-unit-tag">—</span></div></div>

            <!-- ╔══ TCO / 投資回收期 ══════════════════════════════════ -->
            <div style="grid-column:1/-1;font-size:11px;font-weight:700;color:var(--text-muted);text-transform:uppercase;letter-spacing:.07em;padding:8px 0 4px;border-top:1px solid var(--border);">
              💰 TCO &amp; 投資回收期 (Payback Analysis)
            </div>
            <div>
              <div class="result-label">B vs A — CapEx 增量</div>
              <div class="result-value-wrap"><div class="result-value" id="i_delta_b_capex">—</div><span class="result-unit-tag">萬 TWD</span></div>
            </div>
            <div>
              <div class="result-label">C vs A — CapEx 增量</div>
              <div class="result-value-wrap"><div class="result-value" id="i_delta_c_capex">—</div><span class="result-unit-tag">萬 TWD</span></div>
            </div>
            <div>
              <div class="result-label">B vs A — 投資回收期</div>
              <div class="result-value-wrap"><div class="result-value" id="i_payback_b" style="font-size:22px;">—</div><span class="result-unit-tag">年</span></div>
              <div id="i_payback_b_badge" style="margin-top:4px;"></div>
            </div>
            <div>
              <div class="result-label">C vs A — 投資回收期</div>
              <div class="result-value-wrap"><div class="result-value" id="i_payback_c" style="font-size:22px;">—</div><span class="result-unit-tag">年</span></div>
              <div id="i_payback_c_badge" style="margin-top:4px;"></div>
            </div>
          </div>
          <div style="margin-top:20px;">
            <div style="font-size:12px;font-weight:600;color:var(--text-muted);text-transform:uppercase;letter-spacing:.06em;margin-bottom:12px;">冷卻耗電視覺化對比</div>
            <canvas id="i_bar_chart" height="160" style="width:100%;"></canvas>
          </div>
        </div>
      </div>
    </section>





  </main>
</div>

<!-- Floating Glass Summary Bar -->
<div class="summary-bar" id="summaryBar">
  <div class="summary-inner">
    <span class="summary-project" id="sum_project_name" title="專案名稱"></span>
    <div class="summary-item"><span class="summary-label">IT 負載</span><span class="summary-value" id="sum_q_it">—</span><span class="summary-unit">kW</span></div>
    <div class="summary-divider"></div>
    <div class="summary-item"><span class="summary-label">設計冷卻</span><span class="summary-value" id="sum_q_rt">—</span><span class="summary-unit">RT</span></div>
    <div class="summary-divider"></div>
    <div class="summary-item" title="試算 PUE（底層加總）"><span class="summary-label">PUE</span><span class="summary-value" id="sum_p_total">—</span></div>
    <div class="summary-divider"></div>
    <div class="summary-item"><span class="summary-label">液冷流量</span><span class="summary-value" id="sum_lpm">—</span><span class="summary-unit">LPM</span></div>
    <div class="summary-divider"></div>
    <div class="summary-item"><span class="summary-label" id="sum_chiller_label">Chiller</span><span class="summary-value" id="sum_chiller">—</span><span class="summary-unit">台</span></div>
    <div class="summary-divider"></div>
    <div class="summary-item" onclick="document.querySelector('[data-tab=\'mod08\']').click()" style="cursor:pointer;" title="點擊查看動態效能與風險報告">
      <span class="summary-label">風險</span>
      <span class="summary-value" id="sum_risk_badge" style="font-size:14px;">—</span>
    </div>
    <div class="summary-divider"></div>
    <div class="summary-item" onclick="togglePresent()" style="cursor:pointer;" title="切換簡報模式（快捷鍵 P）">
      <span class="summary-label" style="font-size:9px;">簡報</span>
      <span class="summary-value" id="sum_present_icon" style="font-size:15px;">⬜</span>
    </div>
    <button class="sum-dismiss-btn" id="sum_dismiss_btn" title="關閉總覽列（捲回頂端後重置）">×</button>
  </div>
</div>

<!-- Confirmation Dialog & Toast -->
<div class="confirm-overlay" id="confirmOverlay">
  <div class="confirm-dialog">
    <h3 id="confirmTitle">確認操作</h3>
    <p id="confirmMsg">確定要執行此操作嗎？</p>
    <div class="confirm-actions">
      <button class="btn-confirm-cancel" onclick="closeConfirm()">取消</button>
      <button class="btn-confirm-ok" id="confirmOkBtn" onclick="closeConfirm()">確認</button>
    </div>
  </div>
</div>

<!-- Slot Modal -->
<div class="confirm-overlay" id="slotModal" style="z-index:2001;">
  <div class="confirm-dialog" style="max-width:480px;text-align:left;">
    <h3 id="slotModalTitle" style="margin-bottom:16px;">儲存方案</h3>
    <!-- Save Mode -->
    <div id="slotSaveContent">
      <div class="field-group">
        <div class="field-label"><span class="field-label-text">方案名稱</span></div>
        <input type="text" class="field-input" id="slotNameInput" placeholder="例如：台北案場A、GB200 Phase1..." maxlength="30" style="font-family:var(--sans-zh);">
      </div>
    </div>
    <!-- Load Mode -->
    <div id="slotLoadContent" style="display:none;">
      <div id="slotListEl" style="display:flex;flex-direction:column;gap:8px;max-height:240px;overflow-y:auto;"></div>
    </div>
    <div class="confirm-actions" style="margin-top:20px;">
      <button class="btn-confirm-cancel" onclick="closeSlotModal()">取消</button>
      <button id="slotActionBtn" class="btn-confirm-ok" style="background:var(--accent);" onclick="executeSlotAction()">儲存</button>
    </div>
  </div>
</div>

<div id="toast" class="toast">
  <svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="#38bdf8" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M22 11.08V12a10 10 0 1 1-5.93-9.14"/><polyline points="22 4 12 14.01 9 11.01"/></svg>
  <span id="toastMsg">已重置為 GB200 預設參數！</span>
</div>

<!-- ═══════════════════════════════════════════════════════════════
     JAVASCRIPT (Unchanged logic, strictly preserved bindings)
════════════════════════════════════════════════════════════════ -->
<script>
const KW_PER_RT        = 3.517;
const BTU_PER_KW       = 3412;
const CP_WATER         = 4.186;   // kJ/(kg·K) at 15°C
const DENSITY_WATER    = 1.000;   // kg/L (= 1000 kg/m³)
const CP_PG25          = 3.800;
const DENSITY_PG25     = 1.030;
const CP_AIR           = 1.006;   // kJ/(kg·K) dry air
const RHO_AIR_SEA      = 1.200;   // kg/m³ at sea level, 20°C
const UPS_PF           = 0.90;
const GEN_MARGIN       = 1.10;
const HFG_WATER        = 2501;    // kJ/kg latent heat of vaporisation at 0°C (psychrometrics)
const P_ATM            = 101.325; // kPa, standard atmospheric pressure

// ── 全域熱力連動狀態 (Global Thermal Coupling State) ────────────
// Q_mau_global: Module J 計算後寫入，供 Module A/B/E/G 讀取
let Q_mau_global    = 0;  // kW — MAU 外氣總設計容量
let k_p_total_global = 0; // kW — 排氣系統風機總裝機功率 (Module K)，納入 PUE 計算

function chillerCOP_atLoad(rated_cop, load_frac, type = 'centrifugal_maglev') {
  const curves = {
    'centrifugal_maglev': [0.45, 0.80, 0.55, 0.20],
    'centrifugal_std':    [0.30, 0.65, 0.60, 0.15],
    'scroll':             [0.20, 0.55, 0.65, 0.15],
  };
  const c = curves[type] || curves['centrifugal_maglev'];
  const x = Math.max(0.10, Math.min(1.0, load_frac));
  let eff_factor;
  if (type === 'centrifugal_maglev') {
    eff_factor = -1.2 * x * x + 1.85 * x + 0.35;
    eff_factor = Math.max(0.6, Math.min(1.5, eff_factor));
  } else if (type === 'centrifugal_std') {
    eff_factor = -0.8 * x * x + 1.5 * x + 0.30;
    eff_factor = Math.max(0.5, Math.min(1.3, eff_factor));
  } else {
    eff_factor = -0.3 * x * x + 0.9 * x + 0.4;
    eff_factor = Math.max(0.4, Math.min(1.1, eff_factor));
  }
  return rated_cop * eff_factor;
}

function calcIPLV(rated_cop, type = 'centrifugal_maglev') {
  const weights = [{load:1.00, w:0.01}, {load:0.75, w:0.42}, {load:0.50, w:0.45}, {load:0.25, w:0.12}];
  const harmonic_sum = weights.reduce((acc, pt) => {
    const cop_at_pt = chillerCOP_atLoad(rated_cop, pt.load, type);
    return acc + pt.w / cop_at_pt;
  }, 0);
  return 1.0 / harmonic_sum;
}

function fanPower_atFlow(rated_power_kw, flow_frac) {
  const x = Math.max(0.10, Math.min(1.0, flow_frac));
  const eff_correction = 0.85 + 0.15 * x;
  return rated_power_kw * Math.pow(x, 3) * eff_correction;
}

function pumpPower_atFlow(rated_power_kw, flow_frac, variable_speed = true) {
  const x = Math.max(0.10, Math.min(1.0, flow_frac));
  if (!variable_speed) return rated_power_kw * (0.90 + 0.10 * x);
  const static_head_frac = 0.20;
  return rated_power_kw * (static_head_frac + (1 - static_head_frac) * Math.pow(x, 3));
}

function dynamicCOP(rated_cop, chws_temp = 12, wb_temp = 28, approach_temp = 3) {
  const cws_temp = wb_temp + approach_temp;
  const evap_temp  = chws_temp - 3;
  const cond_temp  = cws_temp  + 3;
  const lift       = cond_temp - evap_temp;
  const ref_lift   = (28 + 3 + 3) - (12 - 3);
  const cop_adj = rated_cop * (ref_lift / lift) * Math.min(1.0, 0.85 + 0.15 * (evap_temp / 12));
  return { cop: Math.max(1.5, Math.min(rated_cop * 1.8, cop_adj)), lift: lift, cond_temp: cond_temp, evap_temp: evap_temp, cws_temp: cws_temp };
}

function waterEconomizer(wb_temp, chws_temp, q_total_kw) {
  const approach = 3; const hx_pinch = 2;
  const free_cool_limit = chws_temp - approach - hx_pinch;
  if (wb_temp <= free_cool_limit - 5) {
    return { mode: 'FULL_FREE_COOLING', free_cooling_pct: 100, chiller_load_kw: 0, saved_kw: q_total_kw, free_cool_limit };
  } else if (wb_temp <= free_cool_limit) {
    const pct = ((free_cool_limit - wb_temp) / 5) * 100;
    const chiller_kw = q_total_kw * (1 - pct / 100);
    return { mode: 'PARTIAL_ECONOMIZER', free_cooling_pct: pct, chiller_load_kw: chiller_kw, saved_kw: q_total_kw * pct / 100, free_cool_limit };
  } else {
    return { mode: 'MECHANICAL_ONLY', free_cooling_pct: 0, chiller_load_kw: q_total_kw, saved_kw: 0, free_cool_limit };
  }
}

function cduHxModel(it_load_kw, rack_supply_temp, rack_return_dt, chws_temp, hx_effectiveness = 0.90) {
  const rack_return_temp = rack_supply_temp + rack_return_dt;
  const chwr_temp_ideal = chws_temp + rack_return_dt * hx_effectiveness;
  const cdu_out_temp    = rack_supply_temp;
  const dt1 = rack_return_temp - chwr_temp_ideal;
  const dt2 = rack_supply_temp - chws_temp;
  const approach_temp = Math.min(dt1, dt2);
  let lmtd;
  if (Math.abs(dt1 - dt2) < 0.01) lmtd = dt1;
  else if (dt1 <= 0 || dt2 <= 0) lmtd = null;
  else lmtd = (dt1 - dt2) / Math.log(dt1 / dt2);
  return { rack_return_temp, chwr_temp: chwr_temp_ideal, cdu_out_temp, approach_temp, lmtd, hx_effective: hx_effectiveness, feasible: (dt1 > 0 && dt2 > 0) };
}

function upsEfficiency(load_frac, type = 'online_double_conversion') {
  const x = Math.max(0.10, Math.min(1.0, load_frac));
  const curves = {
    'online_double_conversion': [[0.10,0.82],[0.25,0.91],[0.50,0.95],[0.75,0.96],[1.00,0.94]],
    'online_ecomode':           [[0.10,0.87],[0.25,0.96],[0.50,0.98],[0.75,0.99],[1.00,0.97]],
    'modular':                  [[0.10,0.84],[0.25,0.93],[0.50,0.96],[0.75,0.97],[1.00,0.95]],
  };
  const pts = curves[type] || curves['online_double_conversion'];
  for (let i = 0; i < pts.length - 1; i++) {
    if (x >= pts[i][0] && x <= pts[i+1][0]) {
      const t = (x - pts[i][0]) / (pts[i+1][0] - pts[i][0]);
      return pts[i][1] + t * (pts[i+1][1] - pts[i][1]);
    }
  }
  return pts[pts.length-1][1];
}

function assessRisks(params) {
  const risks = [];
  const { q_it, q_design, pue, chws_temp, wb_temp, rack_kw, liq_pct, n_chiller, chiller_load_pct, cop, iplv, liq_dt, air_dt, flow_lpm_per_rack } = params;
  if (chiller_load_pct < 30) risks.push({ level:'WARN', code:'CH-01', message:`Chiller 系統運行負載率偏低（${chiller_load_pct.toFixed(0)}%），存在「低 ΔT 症候群」風險，建議評估減少投入台數` });
  if (chiller_load_pct > 85) risks.push({ level:'CRIT', code:'CH-02', message:`Chiller 系統負載率過高（${chiller_load_pct.toFixed(0)}%），緊急事件下容量裕度不足，建議增加備援台數` });
  if (cop < 3.5) risks.push({ level:'WARN', code:'CH-03', message:`冷凍機 COP 偏低（${cop.toFixed(2)}），Chiller Lift 過大，建議提升冷凍水溫度或降低冷凝水溫度` });
  if (iplv && iplv > cop * 1.4) risks.push({ level:'INFO', code:'CH-04', message:`IPLV（${iplv.toFixed(2)}）顯著高於滿載 COP，系統主要在部分負載運行，選型合理` });
  
  // ── 冷凍機選型過大 ──
  if (params.iplv && params.chiller_load_pct && params.iplv > params.cop * 1.5 && params.chiller_load_pct < 40) {
    risks.push({ level:'INFO', code:'CH-05',
      message:`IPLV（${fmt(params.iplv,2)}）遠高於滿載 COP（${fmt(params.cop,2)}），且實際負載率僅 ${fmt(params.chiller_load_pct,0)}%，冷凍機選型可能偏大，考慮縮減單台容量或減少台數` });
  }

  if (rack_kw > 80 && liq_pct < 0.60) risks.push({ level:'CRIT', code:'AC-01', message:`單架功率 ${rack_kw} kW，液冷比例僅 ${(liq_pct*100).toFixed(0)}%，空冷部分已超出物理極限（>32kW 空冷殘餘）` });
  if (rack_kw > 40 && liq_pct < 0.50) risks.push({ level:'WARN', code:'AC-02', message:`單架空冷殘餘負載 ${(rack_kw*(1-liq_pct)).toFixed(1)} kW，建議提高液冷比例至 ≥60%` });
  
  // ── Air Delta T 異常 ──
  if (params.air_dt && params.air_dt > 15) {
    risks.push({ level:'WARN', code:'AC-03',
      message:`空冷供回風 ΔT 過大（${params.air_dt}°C > 15°C），可能造成機房氣流短路與熱點，ASHRAE TC9.9 建議供回風 ΔT ≤ 12~15°C` });
  }

  if (liq_dt < 4) risks.push({ level:'WARN', code:'LC-01', message:`液冷 ΔT 過小（${liq_dt}°C），流量需求大幅增加，管路壓降升高，建議 ΔT ≥ 6°C` });
  if (liq_dt > 15) risks.push({ level:'WARN', code:'LC-02', message:`液冷 ΔT 過大（${liq_dt}°C），可能造成 GPU 熱端超溫，NVIDIA 建議 ΔT ≤ 12°C` });
  
  // ── Liquid ΔT vs GPU 熱限制 ──
  if (params.liq_dt && params.rack_kw && params.rack_kw >= 80 && params.liq_dt > 12) {
    risks.push({ level:'WARN', code:'LC-05',
      message:`單架功率 ${params.rack_kw} kW 高密度場景下液冷 ΔT = ${params.liq_dt}°C 偏大，NVIDIA GB200 建議供回水 ΔT ≤ 12°C 以保護 GPU 熱界面，建議降低 ΔT 設計值` });
  }

  if (flow_lpm_per_rack && flow_lpm_per_rack < 15) risks.push({ level:'WARN', code:'LC-03', message:`每架液冷流量偏低（${flow_lpm_per_rack.toFixed(1)} LPM/rack），可能導致流速不足，熱點風險` });
  if (flow_lpm_per_rack && flow_lpm_per_rack > 60) risks.push({ level:'INFO', code:'LC-04', message:`每架液冷流量偏高（${flow_lpm_per_rack.toFixed(1)} LPM/rack），管路噪音與壓降需評估` });
  
  if (pue > 1.5)  risks.push({ level:'CRIT', code:'PW-01', message:`PUE ${pue.toFixed(2)} 過高，不符合現代 AIDC 標準（目標 ≤ 1.4），冷卻系統設計需全面檢討` });
  if (pue > 1.35 && pue <= 1.5) risks.push({ level:'WARN', code:'PW-02', message:`PUE ${pue.toFixed(2)} 偏高，低於 ASHRAE TC9.9 高效資料中心建議值（≤ 1.3）` });
  if (pue <= 1.15) risks.push({ level:'INFO', code:'PW-03', message:`PUE ${pue.toFixed(2)} 優秀，達到 Hyperscale 等級，液冷架構貢獻顯著` });
  
  if (chws_temp && chws_temp < 10) risks.push({ level:'WARN', code:'TH-01', message:`冷凍水設定點過低（${chws_temp}°C），Chiller Lift 增加，COP 下降；AIDC 建議 ≥ 12°C` });
  if (chws_temp && chws_temp > 18) risks.push({ level:'WARN', code:'TH-02', message:`冷凍水設定點偏高（${chws_temp}°C），CDU 進水溫度高，GPU 熱界面裕度縮小` });
  
  // ── CDU Feasibility ──
  if (params.cdu_feasible === false) {
    risks.push({ level:'CRIT', code:'CDU-01',
      message:`CDU 溫度交叉！冷凍水供水（${params.chws_temp_h}°C）≥ CDU 機架進水設定點（${params.rack_supply_temp}°C），換熱驅動力消失，請降低 CHWS 設定點或提高機架進水溫度` });
  }
  if (params.approach_temp !== undefined && params.approach_temp >= 0 && params.approach_temp < 2) {
    risks.push({ level:'WARN', code:'CDU-02',
      message:`CDU Approach Temperature 過小（${fmt(params.approach_temp,1)}°C < 2°C），換熱器面積需求極大，設備成本急劇上升，建議 Approach ≥ 3°C` });
  }

  if (risks.length === 0) risks.push({ level:'OK', code:'OK-00', message:'系統設計參數在合理範圍內，無顯著工程風險識別' });
  return risks.sort((a,b) => { const order = {CRIT:0, WARN:1, INFO:2, OK:3}; return order[a.level] - order[b.level]; });
}

const syncGroups = {
  racks:      ['a_racks', 'c_racks', 'd_racks', 'g_racks', 'i_racks'],
  kw_rack:    ['a_kw_rack', 'd_kw_rack', 'g_kw_rack', 'i_kw_rack'],
  pue:        ['e_pue', 'g_pue'],
  chiller_rt: ['b_unit_rt', 'g_chiller_rt'],
  cop:        ['b_cop', 'g_cop', 'h_cop', 'i_cop'],
  liq_dt:     ['c_dt', 'g_liq_dt'],
  air_dt:     ['d_dt', 'g_air_dt'],
  liq_pct:    ['d_liq_pct', 'g_liq_pct']
};

function fmt(val, decimals = 2) {
  if (!isFinite(val) || isNaN(val)) return '—';
  if (decimals === 0) return val.toFixed(0).replace(/\B(?=(\d{3})+(?!\d))/g, ',');
  return parseFloat(val.toFixed(decimals)).toLocaleString('en-US', { minimumFractionDigits: decimals, maximumFractionDigits: decimals });
}
function val(id) { return parseFloat(document.getElementById(id)?.value) || 0; }
function radioVal(name) { const el = document.querySelector(`input[name="${name}"]:checked`); return el ? el.value : null; }

function set(id, text) {
  const el = document.getElementById(id);
  if (el && el.textContent !== String(text)) {
    el.textContent = text;
    const parent = el.parentElement;
    if (parent.classList.contains('result-value-wrap') || parent.classList.contains('dash-card')) {
      const target = parent.classList.contains('dash-card') ? parent : el;
      target.classList.remove('flash-update');
      void target.offsetWidth;
      target.classList.add('flash-update');
    }
  }
}
function show(id, visible) { const el = document.getElementById(id); if (el) el.style.display = visible ? 'flex' : 'none'; }

function toggleDark() {
  document.body.classList.toggle('dark-mode');
  localStorage.setItem('hvac_dark_mode', document.body.classList.contains('dark-mode') ? '1' : '0');
  const rated_cop = val('h_cop') || val('g_cop') || 6.0;
  const chiller_type = document.getElementById('h_chiller_type').value;
  drawIPLVChart(rated_cop, chiller_type);
}

function copyModuleResults(module) {
  const resultMap = {
    'A': [ ['Q_IT (IT 總負載)', 'a_q_it', 'kW'], ['Q_bg (人員照明熱)', 'a_q_bg', 'kW'], ['Q_design (設計冷卻容量)', 'a_q_design', 'kW'], ['設計冷卻容量', 'a_q_rt', 'RT'] ],
    'B': [ ['基礎台數', 'b_base_n', '台'], ['N_chiller (含備援)', 'b_n_chiller', '台'], ['P_chiller', 'b_p_chiller', 'kW'], ['總容量', 'b_total_rt', 'RT'], ['容量裕度', 'b_margin_pct', '%'], ['Q_reject', 'b_q_reject', 'kW'], ['補給水總量', 'b_w_makeup', 'L/s'], ['WUE', 'b_wue', 'L/kWh'] ],
    'C': [ ['總流量', 'c_flow_ls', 'L/s'], ['總流量', 'c_flow_lpm', 'LPM'], ['每架流量', 'c_flow_per_rack', 'LPM/rack'] ],
    'D': [ ['修正密度', 'd_density', 'kg/m³'], ['總風量', 'd_flow_cmh', 'CMH'], ['每架風量', 'd_flow_per_rack', 'CMH/rack'] ],
    'E': [ ['P_total (目標匡列)', 'e_p_total', 'kW'], ['系統試算 PUE', 'e_pue_calc', ''], ['試算總用電', 'e_p_calc_total', 'kW'], ['UPS 淨容量', 'e_kva_ups', 'kVA'], ['發電機淨容量', 'e_kw_gen', 'kW'] ],
    'F': [ ['ΔT₁', 'f_dt1', '°C'], ['ΔT₂', 'f_dt2', '°C'], ['LMTD', 'f_lmtd', '°C'] ],
    'G': [ ['IT 總負載', 'g_q_it', 'kW'], ['設計冷卻', 'g_q_design', 'kW'], ['試算 PUE', 'g_pue_calc_val', ''], ['Chiller 台數', 'g_n_chiller', '台'], ['液冷流量', 'g_flow_lpm', 'LPM'], ['風量', 'g_flow_cmh', 'CMH'], ['Chiller 耗電', 'g_p_chiller', 'kW'], ['UPS 容量', 'g_kva_ups', 'kVA'], ['發電機容量', 'g_kw_gen', 'kW'] ],
    'H': [ ['滿載 COP', 'h_cop_100', ''], ['75% COP', 'h_cop_75', ''], ['50% COP', 'h_cop_50', ''], ['25% COP', 'h_cop_25', ''], ['IPLV', 'h_iplv', ''], ['動態 COP', 'h_dyn_cop', ''], ['系統 Lift', 'h_lift', '°C'], ['UPS 效率', 'h_ups_eff', '%'], ['UPS 損耗', 'h_ups_loss', 'kW'] ],
    'I': [ ['方案A 冷卻耗電', 'i_a_pcool', 'kW'], ['方案B 冷卻耗電', 'i_b_pcool', 'kW'], ['方案C 冷卻耗電', 'i_c_pcool', 'kW'], ['B vs A 節省', 'i_delta_b_pcool', 'kW'], ['C vs A 節省', 'i_delta_c_pcool', 'kW'] ],
    'J': [ ['室外比濕', 'j_w_oa', 'g/kg'], ['室內比濕', 'j_w_ia', 'g/kg'], ['總外氣量', 'j_total_flow_cmh', 'CMH'], ['顯熱負荷', 'j_qs', 'kW'], ['潛熱負荷', 'j_ql', 'kW'], ['MAU 容量', 'j_q_mau', 'kW'] ],
    'K':   [ ['每台流量', 'k_flow_per_fan', 'CMH'], ['系統靜壓', 'k_total_sp', 'Pa'], ['風機軸功率', 'k_p_shaft', 'kW/台'], ['電機功率', 'k_p_motor', 'kW/台'], ['系統總裝機', 'k_p_total', 'kW'] ],
    'CDU': [ ['接近溫度', 'cdu_approach', '°C'], ['設施側回水', 'cdu_t_chwr', '°C'], ['伺服器側流量', 'cdu_flow_sec', 'LPM'], ['設施側流量', 'cdu_flow_pri', 'LPM'], ['LMTD', 'cdu_lmtd', '°C'], ['UA 值', 'cdu_ua', 'kW/K'], ['CDU 台數', 'cdu_n_cdu', '台'] ],
    'TES': [ ['所需儲能量', 'tes_energy_kwh', 'kWh'], ['槽體總容積', 'tes_vol_m3', 'm³'], ['換算容積', 'tes_vol_l', 'L'], ['實際自主時間', 'tes_actual_autonomy', 'min'], ['槽數', 'tes_n_tank', '座'] ],
  };
  const rows = resultMap[module];
  if (!rows) return;
  const lines = [`[東旭 HVAC Toolbox — Module ${module} Results]`, `Generated: ${new Date().toLocaleString('zh-TW')}`, '─'.repeat(40)];
  rows.forEach(([label, id, unit]) => {
    const el = document.getElementById(id);
    if (el) lines.push(`${label.padEnd(24)} : ${el.textContent} ${unit}`);
  });
  navigator.clipboard.writeText(lines.join('\n')).then(() => {
    const btns = document.querySelectorAll('.btn-copy-results');
    btns.forEach(b => { 
      if (b.onclick && b.onclick.toString().includes(`'${module}'`)) { 
        b.classList.add('copied'); b.textContent = '✓ Copied'; 
        setTimeout(() => { 
          b.classList.remove('copied'); 
          b.innerHTML = '<svg width="11" height="11" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><rect x="9" y="9" width="13" height="13" rx="2"/><path d="M5 15H4a2 2 0 01-2-2V4a2 2 0 012-2h9a2 2 0 012 2v1"/></svg> Copy'; 
        }, 2000); 
      }
    });
  });
}

function validateField(id, min, max, errorMsgId, msg) {
  const el = document.getElementById(id); const msgEl = document.getElementById(errorMsgId);
  if (!el) return true;
  const v = parseFloat(el.value); const invalid = isNaN(v) || v < min || v > max;
  el.classList.toggle('input-error', invalid);
  if (msgEl) { msgEl.textContent = msg; msgEl.classList.toggle('show', invalid); }
  return !invalid;
}

function runAllCalcs() {
  validateField('a_margin',  1.0, 2.0,  'err_margin',  '裕度係數範圍：1.0 ~ 2.0');
  validateField('b_cop',     2.0, 12.0, 'err_cop',     'COP 合理範圍：2.0 ~ 12.0（物理限制）');
  validateField('e_pue',     1.0, 3.0,  'err_pue',     'PUE 範圍：1.0 ~ 3.0（PUE < 1 物理上不存在）');
  validateField('c_dt',      2.0, 25.0, 'err_c_dt',    '液冷 ΔT 合理範圍：2 ~ 25 °C');
  validateField('d_dt',      4.0, 20.0, 'err_d_dt',    '空冷 ΔT 合理範圍：4 ~ 20 °C');

  const racks = val('a_racks'); const kw = val('a_kw_rack'); const margin = val('a_margin') || 1.2; const liq_pct = val('d_liq_pct') / 100;
  const floor_area = val('a_floor_area') || 500;
  const pl_density  = val('a_person_light_density') || 10;
  const q_bg = floor_area * pl_density / 1000; // kW — 人員與照明熱發散
  const q_it = racks * kw;

  // ── Step 1: 先執行 J 模組取得 Q_mau (外氣負荷) ──────────────────
  calcJ(); // calcJ() 會更新 Q_mau_global

  // ── Step 2: 全域設計冷卻容量含 Q_mau ──────────────────────────
  // Q_design = (Q_IT + Q_bg + Q_mau) × 裕度
  const q_design = (q_it + q_bg + Q_mau_global) * margin;
  const q_rt = q_design / KW_PER_RT;

  document.getElementById('b_q_rt').value = q_rt.toFixed(1);
  document.getElementById('c_q_liq').value = (q_it * liq_pct).toFixed(1);
  document.getElementById('d_q_air').value = (q_it * (1 - liq_pct)).toFixed(1);
  document.getElementById('e_q_it').value = q_it.toFixed(1);

  calcA(q_it, q_design, q_rt, q_bg); calcB(); calcC(); calcCDU(); calcD(); calcK(); calcTES(); calcE(); calcF(); calcG(); calcH(); calcI();

  const liq_pct_sum = val('d_liq_pct') / 100;
  const q_it_sum    = val('a_racks') * val('a_kw_rack');
  const q_bg_sum     = (val('a_floor_area')||500) * (val('a_person_light_density')||10) / 1000;
  const q_design_sum = (q_it_sum + q_bg_sum + Q_mau_global) * (val('a_margin') || 1.2);
  const fluid_sum = document.getElementById('c_fluid')?.value || 'water';
  const cp_sum = (fluid_sum === 'pg25') ? CP_PG25 : CP_WATER;
  const rho_sum = (fluid_sum === 'pg25') ? DENSITY_PG25 : DENSITY_WATER;
  const liq_ls_sum  = (q_it_sum * liq_pct_sum) / (cp_sum * rho_sum * (val('c_dt') || 8));
  const redun_sum = radioVal('b_redun');
  const base_n_sum = Math.ceil(q_design_sum / KW_PER_RT / (val('b_unit_rt') || 500));
  const n_chiller_sum = redun_sum === '0' ? base_n_sum : redun_sum === '2' ? base_n_sum * 2 : base_n_sum + 1;
  
  const cop_sum = val('g_cop') || val('b_cop') || 6.0;
  // Bottom-up cooling power for summary bar (same params as Module E)
  const chw_dt_s   = val('c_dt') || 8;
  const chw_dp_s   = val('e_chw_dp') || 150;
  const cw_dt_s    = val('e_cw_dt') || 5;
  const cw_dp_s    = val('e_cw_dp') || 180;
  const eta_ps     = (val('e_pump_eff') || 75) / 100;
  const eta_ms     = (val('e_motor_eff') || 93) / 100;
  const fan_sp_s   = val('e_fan_sp') || 300;
  const eta_fs     = (val('e_fan_eff') || 70) / 100;
  const air_dt_s   = val('d_dt') || 12;
  const q_liq_s    = q_it_sum * liq_pct_sum;
  const q_air_s    = q_it_sum * (1 - liq_pct_sum);
  const q_chw_s    = q_liq_s / (DENSITY_WATER * 1000 * CP_WATER * chw_dt_s);
  const q_reject_s = q_it_sum * (1 + 1 / cop_sum);
  const q_cw_s     = q_reject_s / (DENSITY_WATER * 1000 * CP_WATER * cw_dt_s);
  const p_pump_s   = (q_chw_s * chw_dp_s + q_cw_s * cw_dp_s) / (eta_ps * eta_ms);
  const q_air_m3_s = q_air_s / (RHO_AIR_SEA * CP_AIR * air_dt_s);
  const p_fan_s    = (q_air_m3_s * fan_sp_s) / (eta_fs * 1000);
  const p_cooling_sum = (q_it_sum / cop_sum) + p_pump_s + p_fan_s;
  
  const ups_type_sum = document.getElementById('h_ups_type') ? document.getElementById('h_ups_type').value : 'online_double_conversion';
  const kva_ups_total_sum = q_it_sum / UPS_PF;
  const ups_n_sum = Math.ceil(kva_ups_total_sum / 500) + 1;
  const ups_load_frac_sum = kva_ups_total_sum / (ups_n_sum * 500);
  const ups_eff_sum = (typeof upsEfficiency === 'function') ? upsEfficiency(Math.min(ups_load_frac_sum, 1.0), ups_type_sum) : 0.95;
  const p_ups_loss_sum = q_it_sum * (1 / ups_eff_sum - 1);
  
  const p_total_sum = q_it_sum + p_cooling_sum + p_ups_loss_sum + (q_it_sum * 0.02) + k_p_total_global;
  // [3] Zero-division guard: q_it_sum can be 0 if racks or kw fields are empty
  const pue_sum = q_it_sum > 0 ? p_total_sum / q_it_sum : 0;

  const el_q_it = document.getElementById('sum_q_it'); if (el_q_it) el_q_it.textContent = fmt(q_it_sum, 0);
  const el_q_rt = document.getElementById('sum_q_rt'); if (el_q_rt) el_q_rt.textContent = fmt(q_design_sum / KW_PER_RT, 0);
  const el_p_tot = document.getElementById('sum_p_total'); 
  if (el_p_tot) {
    el_p_tot.textContent = fmt(pue_sum, 2);
    // PUE 顏色閾值標記
    el_p_tot.style.color = pue_sum <= 1.25 ? '#34d399' : pue_sum <= 1.40 ? '#fbbf24' : '#f87171';
  }
  const el_lpm = document.getElementById('sum_lpm'); if (el_lpm) el_lpm.textContent = fmt(liq_ls_sum * 60, 0);
  const el_chil = document.getElementById('sum_chiller'); if (el_chil) el_chil.textContent = fmt(n_chiller_sum, 0);
  const el_chil_lbl = document.getElementById('sum_chiller_label'); if (el_chil_lbl) el_chil_lbl.textContent = 'Chiller(' + (redun_sum === '0' ? 'N' : redun_sum === '2' ? '2N' : 'N+1') + ')';
  const el_a = document.getElementById('tab_badge_a'); if (el_a) el_a.textContent = fmt(q_it_sum, 0) + ' kW';

  // ── Step 3: Mod 04 (Terminal Cooling Distribution) ─────────────────
  {
    const liq_pct = val('d_liq_pct');          // 0–100 raw value
    const liq_ratio = liq_pct / 100;
    const q_liq = q_it * liq_ratio;            // q_it defined above (racks × kw)
    const q_air = q_it * (1 - liq_ratio);

    // --- 動態 UI 反灰防呆邏輯 (精準鎖定，避開死鎖) ---
    const airInputGroups = [
      document.getElementById('d_dt')?.closest('.field-group'),
      document.getElementById('d_altitude')?.closest('.field-group')
    ];
    const airResultCard = document.getElementById('d_flow_cmh')?.closest('.card');

    const liqInputGroups = [
      document.getElementById('c_dt')?.closest('.field-group'),
      document.getElementById('c_fluid')?.closest('.field-group')
    ];
    const liqResultCard = document.getElementById('c_flow_lpm')?.closest('.card');

    const resetUI   = (els) => els.forEach(el => { if (el) el.style.cssText = 'opacity: 1; pointer-events: auto; transition: 0.3s;'; });
    const disableUI = (els) => els.forEach(el => { if (el) el.style.cssText = 'opacity: 0.4; pointer-events: none; transition: 0.3s; filter: grayscale(100%);'; });

    // 先全部重置
    resetUI([...airInputGroups, airResultCard, ...liqInputGroups, liqResultCard]);

    // 根據比例執行反灰
    if (liq_pct === 100) {
      disableUI([...airInputGroups, airResultCard]);
    } else if (liq_pct === 0) {
      disableUI([...liqInputGroups, liqResultCard]); // 完美避開 d_liq_pct
    }

    // --- 零除防禦與優雅降級顯示 ---
    let flow_lpm = 0, flow_cmh = 0;
    const c_dt_val = val('c_dt');
    const d_dt_val = val('d_dt');

    set('c_q_liq', fmt(q_liq, 1));
    if (liq_pct > 0 && (!c_dt_val || c_dt_val <= 0)) {
      set('c_flow_lpm', '請輸入 ΔT');
      set('c_flow_per_rack', '—');
    } else {
      flow_lpm = (q_liq / (CP_WATER * DENSITY_WATER * Math.max(0.1, c_dt_val))) * 60;
      set('c_flow_lpm', fmt(flow_lpm, 0));
      set('c_flow_per_rack', fmt(racks ? flow_lpm / racks : 0, 1));
    }

    set('d_q_air', fmt(q_air, 1));
    if (liq_pct < 100 && (!d_dt_val || d_dt_val <= 0)) {
      set('d_flow_cmh', '請輸入 ΔT');
      set('d_flow_per_rack', '—');
    } else {
      flow_cmh = (q_air / (RHO_AIR_SEA * CP_AIR * Math.max(0.1, d_dt_val))) * 3600;
      set('d_flow_cmh', fmt(flow_cmh, 0));
      set('d_flow_per_rack', fmt(racks ? flow_cmh / racks : 0, 0));
    }
  }
}

function calcA(q_it, q_design, q_rt, q_bg = 0) {
  const racks = val('a_racks'), kw = val('a_kw_rack'), margin = val('a_margin') || 1.2;
  const floor_area = val('a_floor_area') || 500;
  const pl_density  = val('a_person_light_density') || 10;
  set('a_q_it',     fmt(q_it, 0));
  set('a_q_bg',     fmt(q_bg, 1));
  // 顯示 Q_mau 全域外氣負荷連動值
  const mauEl = document.getElementById('a_q_mau_display');
  if (mauEl) mauEl.textContent = Q_mau_global > 0 ? fmt(Q_mau_global, 1) : '— (等待 J 模組計算)';
  set('a_q_design', fmt(q_design, 0));
  set('a_q_rt',     fmt(q_rt, 0));
  set('a_q_btu',    fmt(q_design * BTU_PER_KW, 0));
  setFormula('formula_a', [
    `Q_IT    = ${racks} racks × ${kw} kW/rack = ${fmt(q_it, 0)} kW`,
    `Q_bg    = ${floor_area} m² × ${pl_density} W/m² ÷ 1000 = ${fmt(q_bg, 1)} kW`,
    `         (人員與照明熱發散密度，ASHRAE 90.1)`,
    `Q_mau   = ${fmt(Q_mau_global, 1)} kW  (外氣空調第 J 模組輸入)`,
    `Q_design = (${fmt(q_it,0)} + ${fmt(q_bg,1)} + ${fmt(Q_mau_global,1)}) × ${margin} (裕度) = ${fmt(q_design, 0)} kW`,
    `         = ${fmt(q_rt, 0)} RT  (÷ 3.517 kW/RT)`,
    `         = ${fmt(q_design * BTU_PER_KW, 0)} BTU/hr  (× 3,412 BTU/kW)`
  ]);
}

function calcB() {
  const q_rt = val('b_q_rt'); const unit_rt = val('b_unit_rt'); const cop = val('b_cop'); const redun = radioVal('b_redun');
  if (unit_rt <= 0 || cop <= 0) return;
  const base_n = Math.ceil(q_rt / unit_rt);
  let n_chiller = base_n;
  if (redun === '1') n_chiller = base_n + 1; else if (redun === '2') n_chiller = base_n * 2;
  const q_it_actual = val('a_racks') * val('a_kw_rack');
  const q_bg_actual = (val('a_floor_area')||500) * (val('a_person_light_density')||10) / 1000;

  // ── 修正：Q_evap = IT + Q_bg + Q_mau + Pump/Fan Heat Gain ──
  const liq_pct_b  = (val('d_liq_pct') || 80) / 100;
  const q_liq_b    = q_it_actual * liq_pct_b;
  const q_air_b    = q_it_actual * (1 - liq_pct_b);
  const chw_dt_b   = val('c_dt') || 8;
  const chw_dp_b   = val('e_chw_dp') || 150;
  const cw_dt_b_e  = val('e_cw_dt') || 5;
  const cw_dp_b    = val('e_cw_dp') || 180;
  const eta_p_b    = (val('e_pump_eff')  || 75) / 100;
  const eta_m_b    = (val('e_motor_eff') || 93) / 100;
  const eta_fan_b  = (val('e_fan_eff')   || 70) / 100;
  const fan_sp_b   = val('e_fan_sp') || 300;
  const air_dt_b   = val('d_dt') || 12;
  // 估算 Pump 功耗（以 IT 負荷為基準粗估）
  const q_chw_m3s_b = q_liq_b / (DENSITY_WATER * 1000 * CP_WATER * chw_dt_b);
  const q_reject_est = q_it_actual * (1 + 1 / cop);
  const q_cw_m3s_b  = q_reject_est / (DENSITY_WATER * 1000 * CP_WATER * cw_dt_b_e);
  const p_pump_b    = (q_chw_m3s_b * chw_dp_b + q_cw_m3s_b * cw_dp_b) / (eta_p_b * eta_m_b);
  const q_air_m3s_b = q_air_b / (RHO_AIR_SEA * CP_AIR * air_dt_b);
  const p_fan_b     = (q_air_m3s_b * fan_sp_b) / (eta_fan_b * 1000);
  const q_evap = q_it_actual + q_bg_actual + Q_mau_global + p_pump_b + p_fan_b;
  const p_chiller  = q_evap / cop;  // 修正後 Chiller 耗電

  set('b_base_n', fmt(base_n, 0)); set('b_n_chiller', fmt(n_chiller, 0));
  set('b_p_chiller', fmt(p_chiller, 0)); set('b_total_rt', fmt(n_chiller * unit_rt, 0));
  const margin_pct = ((n_chiller * unit_rt) / q_rt - 1) * 100;
  set('b_margin_pct', fmt(margin_pct, 1));
  setFormula('formula_b', [
    `設計冷卻容量 = ${fmt(q_rt,0)} RT (已含 Q_mau=${fmt(Q_mau_global,1)} kW)`,
    `基礎台數 = ⌈${fmt(q_rt,0)} ÷ ${fmt(unit_rt,0)}⌉ = ${base_n} 台`,
    `含備援(${redun==='0'?'N':redun==='1'?'N+1':'2N'}) = ${n_chiller} 台`,
    `Q_evap = IT(${fmt(q_it_actual,0)}) + Q_bg(${fmt(q_bg_actual,1)}) + Q_mau(${fmt(Q_mau_global,1)}) + P_pump/fan(${fmt(p_pump_b+p_fan_b,1)}) = ${fmt(q_evap,0)} kW`,
    `P_chiller = Q_evap ÷ COP(${fmt(cop,1)}) = ${fmt(p_chiller,0)} kW`,
    `總冷卻容量 = ${n_chiller} × ${fmt(unit_rt,0)} = ${fmt(n_chiller*unit_rt,0)} RT`,
    `容量裕度 = ${fmt(margin_pct,1)}%`
  ]);

  // ── Cooling Tower Heat Rejection + WUE ──
  const q_reject   = q_evap + p_chiller; // 熱力平衡：蔷發側+壓縮機功
  const cw_dt      = val('b_cw_dt') || 5;
  const coc        = val('b_coc')   || 3.5;
  const drift_pct  = val('b_drift_rate') || 0.002;

  const q_circ_ls = q_reject / (CP_WATER * DENSITY_WATER * cw_dt);

  // 潛熱散熱佔比—使用可調參數 b_latent_frac (預設 75%)
  const hfg_ct      = 2430;  // kJ/kg at ~35°C
  const latent_frac = (val('b_latent_frac') || 75) / 100;
  const w_evap      = q_reject * latent_frac / hfg_ct;  // L/s

  const w_drift     = q_circ_ls * drift_pct / 100;
  const w_blowdown  = w_evap / (coc - 1);
  const w_makeup    = w_evap + w_drift + w_blowdown;
  const wue = q_it_actual > 0 ? (w_makeup * 3600) / q_it_actual : 0;

  set('b_q_reject',   fmt(q_reject,   0));
  set('b_q_circ',     fmt(q_circ_ls,  1));
  set('b_w_evap',     fmt(w_evap,     2));
  set('b_w_drift',    fmt(w_drift,    3));
  set('b_w_blowdown', fmt(w_blowdown, 2));
  set('b_w_makeup',   fmt(w_makeup,   2));
  set('b_wue',        fmt(wue,        3));

  setFormula('formula_b_wue', [
    `── 冷卻水塔能量平衡 ─────────────────────────`,
    `Q_evap  = IT + Q_bg + Q_mau + P_pump/fan`,
    `        = ${fmt(q_it_actual,0)} + ${fmt(q_bg_actual,1)} + ${fmt(Q_mau_global,1)} + ${fmt(p_pump_b+p_fan_b,1)} = ${fmt(q_evap,0)} kW`,
    `Q_reject = Q_evap + P_chiller = ${fmt(q_evap,0)} + ${fmt(p_chiller,0)} = ${fmt(q_reject,0)} kW`,
    `         (熱力平衡：蔷發側熱量 + 壓縮機功 = 冷凝器排熱)`,
    ``,
    `── 循環水量 ─────────────────────────────`,
    `Q_circ = Q_reject / (ρ·Cp·ΔT_CW)`,
    `       = ${fmt(q_reject,0)} / (1000 × 4.186 × ${cw_dt}) = ${fmt(q_circ_ls,1)} L/s`,
    ``,
    `── 水量損耗分析 ──────────────────────────`,
    `潛熱散熱佔比 = ${fmt(latent_frac*100,0)}% (b_latent_frac 可調)`,
    `蔷發損失 = Q_reject × ${fmt(latent_frac,2)} / h_fg(35°C)`,
    `         = ${fmt(q_reject,0)} × ${fmt(latent_frac,2)} / 2430 = ${fmt(w_evap,3)} L/s`,
    `飛濺損失 = Q_circ × ${drift_pct}% = ${fmt(w_drift,4)} L/s`,
    `排污補水 = 蔷發 / (COC-1) = ${fmt(w_evap,3)} / ${coc-1} = ${fmt(w_blowdown,3)} L/s`,
    `補給水總量 = ${fmt(w_evap,3)} + ${fmt(w_drift,4)} + ${fmt(w_blowdown,3)} = ${fmt(w_makeup,3)} L/s`,
    ``,
    `── WUE (ISO/IEC 30134-5) ──────────────────`,
    `WUE = 補給水 [L/s] × 3600 / Q_IT [kW]`,
    `    = ${fmt(w_makeup,3)} × 3600 / ${fmt(q_it_actual,0)} = ${fmt(wue,3)} L/kWh`
  ]);
}

function calcC() {
  const q_liq = val('c_q_liq'); const racks = val('c_racks'); const dt = val('c_dt'); const fluid = document.getElementById('c_fluid').value;
  const cp = (fluid === 'pg25') ? CP_PG25 : CP_WATER; const rho = (fluid === 'pg25') ? DENSITY_PG25 : DENSITY_WATER; const pg_warn = (fluid === 'pg25');
  if (dt <= 0) {
    set('c_flow_ls', '請輸入 ΔT'); set('c_flow_lpm', '請輸入 ΔT'); set('c_flow_m3h', '請輸入 ΔT'); set('c_flow_per_rack', '—');
    set('c_cp', cp.toFixed(3)); set('c_density', rho.toFixed(3));
    document.getElementById('c_fluid_hint').textContent = fluid === 'pg25' ? '估算值：Cp ≈ 3.8，ρ ≈ 1.03' : 'Cp = 4.186，ρ = 1.0'; show('c_pg_warning', pg_warn);
    return;
  }
  const flow_ls = q_liq / (cp * rho * dt); const flow_lpm = flow_ls * 60;
  set('c_flow_ls', fmt(flow_ls, 2)); set('c_flow_lpm', fmt(flow_lpm, 0)); set('c_flow_m3h', fmt(flow_ls * 3.6, 1)); set('c_flow_per_rack', fmt(racks > 0 ? flow_lpm / racks : 0, 1));
  set('c_cp', cp.toFixed(3)); set('c_density', rho.toFixed(3));
  document.getElementById('c_fluid_hint').textContent = fluid === 'pg25' ? '估算值：Cp ≈ 3.8，ρ ≈ 1.03' : 'Cp = 4.186，ρ = 1.0'; show('c_pg_warning', pg_warn);
}

function calcD() {
  const q_air = val('d_q_air'); const racks = val('d_racks'); const dt = val('d_dt'); const altitude = val('d_altitude'); const kw_rack = val('d_kw_rack'); const liq_pct = val('d_liq_pct') / 100;
  const rho_air = RHO_AIR_SEA * Math.exp(-0.00012 * altitude); const rack_air_load = kw_rack * (1 - liq_pct);
  set('d_density', fmt(rho_air, 4)); set('d_rack_air_load', fmt(rack_air_load, 1));
  if (dt <= 0) {
    set('d_flow_m3s', '請輸入 ΔT'); set('d_flow_cmh', '請輸入 ΔT'); set('d_flow_per_rack', '—');
  } else {
    const flow_m3s = q_air / (rho_air * CP_AIR * dt); const flow_cmh = flow_m3s * 3600;
    set('d_flow_m3s', fmt(flow_m3s, 2)); set('d_flow_cmh', fmt(flow_cmh, 0)); set('d_flow_per_rack', fmt(racks > 0 ? flow_cmh / racks : 0, 0));
  }
  if (rack_air_load > 80) { show('d_alert_warn', false); show('d_alert_crit', true); } else if (rack_air_load > 40) { show('d_alert_warn', true); show('d_alert_crit', false); } else { show('d_alert_warn', false); show('d_alert_crit', false); }
}

function calcE() {
  const q_it = val('e_q_it');
  if (q_it <= 0) return;  // [3] zero-div guard: prevent pue_calc = x/0
  const pue = val('e_pue');

  // 從 Module H 參數讀取 UPS 類型
  const ups_type = document.getElementById('h_ups_type') ? document.getElementById('h_ups_type').value : 'online_double_conversion';
  const kva_ups_unit = 500;
  const kva_ups_total_needed = q_it / UPS_PF;
  const ups_n_units = Math.ceil(kva_ups_total_needed / kva_ups_unit) + 1;
  const ups_total_kva = ups_n_units * kva_ups_unit;
  const ups_load_frac = kva_ups_total_needed / ups_total_kva;

  // 動態計算 UPS 效率與損耗
  const ups_eff = (typeof upsEfficiency === 'function') 
    ? upsEfficiency(Math.min(ups_load_frac, 1.0), ups_type) 
    : 0.95;
  const p_ups_loss = q_it * (1 / ups_eff - 1); 

  const liq_pct = (val('d_liq_pct') || 80) / 100;
  const q_liq = q_it * liq_pct;
  const q_air = q_it * (1 - liq_pct);
  const cop = val('g_cop') || val('b_cop') || 6.0;

  const p_chiller = q_it / cop;

  // ── Pump Power: Bottom-Up (P = Q_flow × ΔP / (η_pump × η_motor)) ──────────
  // Q_flow [m³/s] = Q_thermal [kW] / (ρ [kg/m³] × Cp [kJ/(kg·K)] × ΔT [K])
  const chw_dt    = val('c_dt') || 8;               // °C, CHW ΔT from Module C
  const chw_dp    = val('e_chw_dp') || 150;          // kPa, CHW system ΔP
  const cw_dt_e   = val('e_cw_dt') || 5;             // °C, CW ΔT
  const cw_dp     = val('e_cw_dp') || 180;           // kPa, CW system ΔP
  const eta_pump  = (val('e_pump_eff')  || 75) / 100;
  const eta_motor = (val('e_motor_eff') || 93) / 100;

  const q_chw_m3s  = q_liq / (DENSITY_WATER * 1000 * CP_WATER * chw_dt); // m³/s
  const p_chw_pump = (q_chw_m3s * chw_dp) / (eta_pump * eta_motor);       // kW

  const q_reject_e = q_it * (1 + 1 / cop);                                // kW condenser side
  const q_cw_m3s   = q_reject_e / (DENSITY_WATER * 1000 * CP_WATER * cw_dt_e); // m³/s
  const p_cw_pump  = (q_cw_m3s * cw_dp) / (eta_pump * eta_motor);         // kW

  const p_pump = p_chw_pump + p_cw_pump;

  // ── Fan Power: Bottom-Up (P = Q_air × SP / (η_fan × 1000)) ────────────────
  // Q_air [m³/s] = q_air [kW] / (ρ_air × Cp_air × ΔT_air)
  const air_dt_e  = val('d_dt') || 12;              // °C, CRAH air ΔT from Module D
  const fan_sp    = val('e_fan_sp') || 300;          // Pa, system static pressure
  const eta_fan   = (val('e_fan_eff') || 70) / 100;

  const q_air_m3s = q_air / (RHO_AIR_SEA * CP_AIR * air_dt_e);           // m³/s
  const p_fan     = (q_air_m3s * fan_sp) / (eta_fan * 1000);              // kW

  const p_misc = q_it * 0.02;

  const p_total_target = q_it * pue;
  const p_cooling_total = p_chiller + p_pump + p_fan;
  const p_exhaust = k_p_total_global; // 排氣系統風機 (Module K)
  const p_total_calc = q_it + p_cooling_total + p_ups_loss + p_misc + p_exhaust;
  const pue_calc = p_total_calc / q_it;

  set('e_p_total', fmt(p_total_target, 0));
  set('e_kva_ups', fmt(kva_ups_total_needed, 0));
  set('e_kw_gen', fmt(p_total_target * GEN_MARGIN, 0));
  set('e_pue_calc', fmt(pue_calc, 3));
  set('e_p_chiller_aux', fmt(p_cooling_total, 0));
  set('e_p_ups_loss', fmt(p_ups_loss, 0));
  set('e_p_misc', fmt(p_misc, 0));
  set('e_p_calc_total', fmt(p_total_calc, 0));

  // 顯示 PUE 差距
  const pue_delta = pue_calc - pue;
  const deltaEl = document.getElementById('e_pue_delta');
  if (deltaEl) {
    deltaEl.textContent = (pue_delta >= 0 ? '+' : '') + fmt(pue_delta, 3);
    deltaEl.style.color = Math.abs(pue_delta) < 0.02 ? 'var(--success)' : pue_delta > 0 ? 'var(--risk-crit-icon)' : 'var(--success)';
  }

  // 設置公式展開內容
  setFormula('formula_e', [
    `Q_IT = ${fmt(q_it, 0)} kW`,
    ``,
    `── 冷卻系統耗電分析 ──────────────────`,
    `P_chiller = ${fmt(q_it,0)} ÷ COP(${fmt(cop,1)}) = ${fmt(p_chiller, 0)} kW`,
    `P_chw_pump= Q_chw(${fmt(q_chw_m3s*1000,1)} L/s) × ΔP_CHW(${chw_dp}kPa) / (η_p×η_m) = ${fmt(p_chw_pump,1)} kW`,
    `P_cw_pump = Q_cw(${fmt(q_cw_m3s*1000,1)} L/s) × ΔP_CW(${cw_dp}kPa) / (η_p×η_m)  = ${fmt(p_cw_pump,1)} kW`,
    `P_pump    = ${fmt(p_chw_pump,1)} + ${fmt(p_cw_pump,1)} = ${fmt(p_pump, 1)} kW  (η_p=${fmt(eta_pump*100,0)}%, η_m=${fmt(eta_motor*100,0)}%)`,
    `P_fan     = Q_air(${fmt(q_air_m3s,2)} m³/s) × SP(${fan_sp}Pa) / (η_fan×1000) = ${fmt(p_fan, 1)} kW  (η_fan=${fmt(eta_fan*100,0)}%)`,
    `P_cooling = ${fmt(p_cooling_total, 0)} kW`,
    ``,
    `── 電力系統耗電分析 ──────────────────`,
    `UPS η     = ${fmt(ups_eff*100, 1)}% (${ups_type}, PLR=${fmt(ups_load_frac*100,0)}%)`,
    `P_ups_loss= ${fmt(p_ups_loss, 1)} kW`,
    `P_misc    = ${fmt(q_it,0)} × 2% = ${fmt(p_misc, 1)} kW  (照明、BMS、控制)`,
    `P_exhaust = ${fmt(p_exhaust, 1)} kW  (Module K 排氣系統風機)`,
    ``,
    `── 試算 PUE ──────────────────────────`,
    `P_total = ${fmt(q_it,0)} + ${fmt(p_cooling_total,0)} + ${fmt(p_ups_loss,1)} + ${fmt(p_misc,1)} + ${fmt(p_exhaust,1)} = ${fmt(p_total_calc,0)} kW`,
    `PUE_calc = ${fmt(p_total_calc,0)} ÷ ${fmt(q_it,0)} = ${fmt(pue_calc, 4)}`,
    `PUE_target = ${fmt(pue, 4)} (用戶設定)`,
    `△PUE = ${fmt(pue_delta, 4)} (${pue_delta >= 0 ? '試算偏高' : '試算優於目標'})`
  ]);
}

function calcF() {
  const t_hi = val('f_t_hot_in'); const t_ho = val('f_t_hot_out'); const t_ci = val('f_t_cold_in'); const t_co = val('f_t_cold_out'); const mode = radioVal('f_mode');
  show('f_equal_note', false); show('f_error_note', false);
  let dt1 = mode === 'counter' ? (t_hi - t_co) : (t_hi - t_ci); let dt2 = mode === 'counter' ? (t_ho - t_ci) : (t_ho - t_co);
  let formulaStr = mode === 'counter' ? `逆流 Counter-flow:\nΔT₁ = ${fmt(t_hi,1)} - ${fmt(t_co,1)} = ${fmt(dt1,2)} °C\nΔT₂ = ${fmt(t_ho,1)} - ${fmt(t_ci,1)} = ${fmt(dt2,2)} °C` : `順流 Parallel-flow:\nΔT₁ = ${fmt(t_hi,1)} - ${fmt(t_ci,1)} = ${fmt(dt1,2)} °C\nΔT₂ = ${fmt(t_ho,1)} - ${fmt(t_co,1)} = ${fmt(dt2,2)} °C`;
  if (dt1 <= 0 || dt2 <= 0) {
    set('f_dt1', fmt(dt1, 2)); set('f_dt2', fmt(dt2, 2)); set('f_lmtd', '—'); show('f_error_note', true); set('f_formula_display', formulaStr); document.getElementById('lmtd_viz').style.display = 'none'; return;
  }
  let lmtd;
  if (Math.abs(dt1 - dt2) < 1e-9) { lmtd = dt1; show('f_equal_note', true); formulaStr += `\n\nLMTD = ΔT₁ = ${fmt(lmtd,3)} °C`; } 
  else { lmtd = (dt1 - dt2) / Math.log(dt1 / dt2); formulaStr += `\n\nLMTD = (${fmt(dt1,2)} - ${fmt(dt2,2)}) ÷ ln(${fmt(dt1,2)}/${fmt(dt2,2)})\n     = ${fmt(lmtd,3)} °C`; }
  set('f_dt1', fmt(dt1, 2)); set('f_dt2', fmt(dt2, 2)); set('f_lmtd', fmt(lmtd, 2)); set('f_formula_display', formulaStr);
  if (isFinite(lmtd) && dt1 > 0 && dt2 > 0) {
    document.getElementById('lmtd_viz').style.display = 'block'; document.getElementById('lmtd_bar1').style.flex = dt1; document.getElementById('lmtd_bar1').textContent = fmt(dt1,1) + '°C'; document.getElementById('lmtd_bar2').style.flex = dt2; document.getElementById('lmtd_bar2').textContent = fmt(dt2,1) + '°C'; document.getElementById('lmtd_label1').textContent = 'ΔT₁ = ' + fmt(dt1,2) + ' °C'; document.getElementById('lmtd_label2').textContent = 'ΔT₂ = ' + fmt(dt2,2) + ' °C';
  } else { document.getElementById('lmtd_viz').style.display = 'none'; }
}

function calcG() {
  const racks = val('g_racks'); const kw = val('g_kw_rack'); const pue_target = val('g_pue');
  const liq_pct = val('g_liq_pct') / 100;
  const liq_dt = val('g_liq_dt');  // raw value; 0 = "請輸入 ΔT"
  const air_dt = val('g_air_dt');  // raw value; 0 = "請輸入 ΔT"
  const cop = val('g_cop'); const c_rt = val('g_chiller_rt');
  const q_it = racks * kw;
  if (q_it <= 0) return;  // [3] zero-div guard: no IT load, skip all divisions
  // Q_design 包含 Q_bg + Q_mau (與 Module A 公式一致)
  const q_bg_g = (val('a_floor_area')||500) * (val('a_person_light_density')||10) / 1000;
  const q_design = (q_it + q_bg_g + Q_mau_global) * (val('a_margin') || 1.2);
  const rt_design = q_design / KW_PER_RT;
  const base_n = Math.ceil(rt_design / c_rt);
  const q_liq = q_it * liq_pct; const q_air = q_it * (1 - liq_pct);
  const flow_ls = (liq_dt > 0) ? q_liq / (CP_WATER * DENSITY_WATER * liq_dt) : null;
  const flow_m3s = (air_dt > 0) ? q_air / (RHO_AIR_SEA * CP_AIR * air_dt) : null;

  // 動態計算 UPS 效率
  const ups_type_g = document.getElementById('h_ups_type') ? document.getElementById('h_ups_type').value : 'online_double_conversion';
  const kva_ups_total_g = q_it / UPS_PF;
  const ups_n_g = Math.ceil(kva_ups_total_g / 500) + 1;
  const ups_load_frac_g = kva_ups_total_g / (ups_n_g * 500);
  const ups_eff_g = (typeof upsEfficiency === 'function') ? upsEfficiency(Math.min(ups_load_frac_g, 1.0), ups_type_g) : 0.95;

  // ── 設計滿載 PUE 計算 (Bottom-Up) ──
  const p_chiller = q_it / cop;
  const chw_dt_g  = val('c_dt') || 8;
  const chw_dp_g  = val('e_chw_dp') || 150;
  const cw_dt_g2  = val('e_cw_dt') || 5;
  const cw_dp_g   = val('e_cw_dp') || 180;
  const eta_p_g   = (val('e_pump_eff') || 75) / 100;
  const eta_m_g   = (val('e_motor_eff') || 93) / 100;
  const fan_sp_g  = val('e_fan_sp') || 300;
  const eta_fan_g = (val('e_fan_eff') || 70) / 100;
  const air_dt_g  = val('d_dt') || 12;
  const q_chw_m3s_g = q_liq / (DENSITY_WATER * 1000 * CP_WATER * chw_dt_g);
  const q_reject_g  = q_it * (1 + 1 / cop);
  const q_cw_m3s_g  = q_reject_g / (DENSITY_WATER * 1000 * CP_WATER * cw_dt_g2);
  const p_pump_design = (q_chw_m3s_g * chw_dp_g + q_cw_m3s_g * cw_dp_g) / (eta_p_g * eta_m_g);
  const q_air_m3s_g = q_air / (RHO_AIR_SEA * CP_AIR * air_dt_g);
  const p_fan_design  = (q_air_m3s_g * fan_sp_g) / (eta_fan_g * 1000);
  const p_pump = p_pump_design;
  const p_fan  = p_fan_design;
  const p_ups_loss = q_it * (1 / ups_eff_g - 1);
  const p_misc = q_it * 0.02;
  const p_total_calc = q_it + p_chiller + p_pump + p_fan + p_ups_loss + p_misc;
  const pue_calc = p_total_calc / q_it;
  const p_total_target = q_it * pue_target;

  // ── Annualized PUE 計算 (AHRI 四點負荷加權 + Affinity Laws) ──
  // AHRI 標準負荷點與権重
  const AHRI_LOADS   = [1.00, 0.75, 0.50, 0.25];
  const AHRI_WEIGHTS = [0.01, 0.42, 0.45, 0.12];
  const chiller_type_g = document.getElementById('h_chiller_type') ? document.getElementById('h_chiller_type').value : 'centrifugal_maglev';
  const rated_cop_g    = val('h_cop') || val('g_cop') || 6.0;

  // 台數控制預算資料 (Chiller Staging Context)
  // 可運轉設計台數 = base_n（N+1 中的基礎台數）
  const N_design    = base_n;       // 汣載時最少需開的台數
  const Q_single    = c_rt * KW_PER_RT; // 單台冷卻容量 (kW)

  let pue_annualized = 0;
  const ahri_detail = AHRI_LOADS.map((load, i) => {
    const it_x = q_it * load;            // IT 負荷
    // ── Chiller Staging Logic (BMS 台數控制) ────────────────────
    // 實際運轉冷卻需求 = IT 負荷（與 Bottom-Up 設計 PUE 一致）
    // q_design 含裕度與 Q_mau，僅用於設備容量選型，不作為運轉負荷依據
    const q_part_need = q_it * load;
    // 需開的台數： ceil(Q_need / Q_single)，不超過設計台數
    const n_active = Math.min(N_design, Math.max(1, Math.ceil(q_part_need / Q_single)));
    // 運轉中每台冷卻的實際 PLR
    const plr_active = q_part_need / (n_active * Q_single);
    // 依實際 PLR 查表查 COP
    const cop_x = (typeof chillerCOP_atLoad === 'function')
      ? chillerCOP_atLoad(rated_cop_g, plr_active, chiller_type_g)
      : rated_cop_g * (0.5 + 0.5 * plr_active);
    const p_chill_x = q_part_need / cop_x;

    // ── 水泥耗電 — 台數縮減 + 靜壓修正 Affinity Law ────────
    // 基準耗電先依 N_active/N_design 比例縮減，再套用相似定律
    const staging_ratio = n_active / Math.max(1, N_design);
    const C_STATIC_PUMP = 0.20; const C_STATIC_FAN = 0.05;
    const p_pump_staged = p_pump_design * staging_ratio;
    const p_pump_x = p_pump_staged * (C_STATIC_PUMP + (1 - C_STATIC_PUMP) * Math.pow(plr_active, 3));
    const p_fan_x  = p_fan_design  * (C_STATIC_FAN  + (1 - C_STATIC_FAN)  * Math.pow(load, 3));

    // ── UPS 效率隨負荷變化 ─────────────────────────────
    const ups_lf_x  = (it_x / UPS_PF) / (ups_n_g * 500);
    const ups_eff_x = (typeof upsEfficiency === 'function')
      ? upsEfficiency(Math.min(ups_lf_x, 1.0), ups_type_g) : 0.95;
    const p_ups_x   = it_x * (1 / ups_eff_x - 1);
    const p_misc_x  = it_x * 0.02;
    const p_total_x = it_x + p_chill_x + p_pump_x + p_fan_x + p_ups_x + p_misc_x;
    const pue_x     = it_x > 0 ? p_total_x / it_x : 0;
    pue_annualized += pue_x * AHRI_WEIGHTS[i];
    return { load, weight: AHRI_WEIGHTS[i], cop_x, plr_active, n_active, pue_x, p_chill_x, p_pump_x, p_fan_x };
  });

  // 年化 PUE 明細：四工況詳細卡片
  const apueDetail = document.getElementById('g_pue_annualized_detail');
  if (apueDetail) {
    const loadColors = ['#6366f1','#0284c7','#059669','#d97706'];
    const loadLabels = ['滿載', '次滿載', '半載', '輕載'];
    apueDetail.innerHTML = ahri_detail.map((d, i) => {
      const pueColor = d.pue_x <= 1.20 ? '#059669' : d.pue_x <= 1.35 ? '#d97706' : '#dc2626';
      return `<div style="background:var(--card-bg);border:1px solid var(--border);border-radius:10px;overflow:hidden;box-shadow:var(--shadow-sm);">
        <div style="background:${loadColors[i]};padding:8px 12px;display:flex;justify-content:space-between;align-items:center;">
          <span style="font-family:var(--mono);font-size:13px;font-weight:800;color:#fff;">${(d.load*100).toFixed(0)}% ${loadLabels[i]}</span>
          <span style="font-size:10px;font-weight:700;color:rgba(255,255,255,0.8);background:rgba(0,0,0,0.2);padding:2px 8px;border-radius:10px;">AHRI 權重 ${(d.weight*100).toFixed(0)}%</span>
        </div>
        <div style="padding:12px 14px;font-family:var(--mono);font-size:11px;line-height:2;">
          <div style="display:flex;justify-content:space-between;"><span style="color:var(--text-muted);">主機台數</span><span style="font-weight:700;color:#0284c7;">N=${d.n_active} 台運轉</span></div>
          <div style="display:flex;justify-content:space-between;"><span style="color:var(--text-muted);">實際負載率 PLR</span><span style="font-weight:700;">${fmt(d.plr_active*100,0)}%</span></div>
          <div style="display:flex;justify-content:space-between;"><span style="color:var(--text-muted);">動態 COP</span><span style="font-weight:700;color:#059669;">${fmt(d.cop_x,2)}</span></div>
          <div style="display:flex;justify-content:space-between;"><span style="color:var(--text-muted);">冷機耗電</span><span>${fmt(d.p_chill_x,0)} kW</span></div>
          <div style="display:flex;justify-content:space-between;"><span style="color:var(--text-muted);">泵 / 風機</span><span>${fmt((d.p_pump_x||0)+(d.p_fan_x||0),0)} kW</span></div>
          <div style="border-top:1px dashed var(--border);margin-top:4px;padding-top:4px;display:flex;justify-content:space-between;">
            <span style="font-weight:800;color:var(--text-primary);">此工況 PUE</span>
            <span style="font-size:15px;font-weight:800;color:${pueColor};">${fmt(d.pue_x,3)}</span>
          </div>
        </div>
      </div>`;
    }).join('');
  }

  set('g_q_it', fmt(q_it, 0));
  set('g_q_it_sub', `${fmt(racks,0)} racks \u00d7 ${fmt(kw,0)} kW`);
  set('g_q_design', fmt(q_design, 0));
  set('g_q_design_sub', `${fmt(rt_design, 0)} RT`);
  set('g_pue_calc_val', fmt(pue_calc, 3));
  set('g_p_total_calc_sub', `\u8a66\u7b97\u7528\u96fb ${fmt(p_total_calc, 0)} kW`);
  set('g_pue_check', `\u76ee\u6a19 PUE = ${fmt(pue_target, 2)}`);
  set('g_n_chiller', fmt(base_n + 1, 0));
  set('g_chiller_sub', `\u55ae\u53f0 ${fmt(c_rt,0)} RT (N+1)`);
  set('g_flow_lpm', flow_ls !== null ? fmt(flow_ls * 60, 0) : '請輸入 ΔT');
  set('g_flow_lpm_sub', flow_ls !== null ? `${fmt(flow_ls, 1)} L/s (\u6db2\u51b7 ${fmt(liq_pct*100,0)}%)` : `\u6db2\u51b7 ${fmt(liq_pct*100,0)}%`);
  set('g_flow_cmh', flow_m3s !== null ? fmt(flow_m3s * 3600, 0) : '請輸入 ΔT');
  set('g_flow_cmh_sub', flow_m3s !== null ? `${fmt(flow_m3s, 1)} m\u00b3/s (\u0394T=${fmt(air_dt,0)})` : `\u0394T \u672a\u8f38\u5165`);
  set('g_p_chiller', fmt(q_it / cop, 0));
  set('g_p_chiller_sub', `COP = ${fmt(cop, 1)}`);
  set('g_kva_ups', fmt(q_it / UPS_PF, 0));
  set('g_kw_gen', fmt(p_total_target * GEN_MARGIN, 0));
  set('g_gen_sub', `\u4f9d\u76ee\u6a19\u5024 \u2248 ${fmt((p_total_target*GEN_MARGIN)/0.8, 0)} kVA`);

  // ── 年化 PUE 顯示 ──
  const apueEl = document.getElementById('g_pue_annualized');
  if (apueEl) {
    apueEl.textContent = fmt(pue_annualized, 3);
    apueEl.style.color = pue_annualized <= 1.20 ? 'var(--success)' : pue_annualized <= 1.35 ? '#d97706' : 'var(--risk-crit-icon)';
  }

  // ── Spotlight sync ──
  { const sp = (id, v) => { const el = document.getElementById(id); if(el) el.textContent = v; };
    sp('sp_q_it',     fmt(q_it, 0));
    sp('sp_q_plant',  fmt(q_design, 0));
    sp('sp_pue',      fmt(pue_annualized, 3));
    sp('sp_kva',      fmt(q_it / UPS_PF, 0));
    sp('sp_lpm',      fmt(flow_ls * 60, 0));
    sp('sp_chiller',  fmt(base_n + 1, 0));
  }

  // ── Q_plant 計算 (Grey Space 負荷) ──
  const q_plant = q_design; // 全域設計冷卻容量
  const el_qp = document.getElementById('g_q_plant');
  if (el_qp) el_qp.textContent = fmt(q_plant, 0);
  const el_qp_sub = document.getElementById('g_q_plant_sub');
  if (el_qp_sub) el_qp_sub.textContent = `Q_mau=${fmt(Q_mau_global,1)} kW \u5df2\u5305\u542b`;

  // 顯示 G 模組差距
  const pue_delta_g = pue_calc - pue_target;
  set('g_pue_delta', (pue_delta_g >= 0 ? '\u8a66\u7b97\u8d85\u6a19 +' : '\u8a66\u7b97\u512a\u65bc\u76ee\u6a19 ') + fmt(Math.abs(pue_delta_g), 3));

  function setCardStatus(cardId, badgeId, status, badgeText) {
    const card = document.getElementById(cardId); const badge = document.getElementById(badgeId); if (!card || !badge) return;
    card.classList.remove('status-ok','status-warn','status-crit'); badge.classList.remove('badge-ok','badge-warn','badge-crit');
    card.classList.add(`status-${status}`); badge.classList.add(`badge-${status}`); badge.textContent = badgeText;
  }
  const pueStatus = pue_calc <= 1.25 ? 'ok' : pue_calc <= 1.40 ? 'warn' : 'crit'; setCardStatus('g_card_p_total','g_badge_pue', pueStatus, pue_calc <= 1.25 ? '✓ 優於業界標準' : pue_calc <= 1.40 ? '⚠ 偏高' : '✗ 超標');
  const rack_air = kw * (1 - liq_pct); const airStatus = rack_air <= 40 ? 'ok' : rack_air <= 80 ? 'warn' : 'crit'; setCardStatus('g_card_flow_cmh','g_badge_air', airStatus, rack_air <= 40 ? '✓ 正常範圍' : rack_air <= 80 ? '⚠ 偏高，評估液冷' : '✗ 超出物理極限');

  const fillPct = Math.min((kw / 150) * 100, 100); document.getElementById('density_fill').style.width = fillPct + '%'; document.getElementById('density_kw_val').textContent = fmt(kw, 0);
  const recEl = document.getElementById('density_rec'); recEl.className = 'density-recommendation';
  if (kw <= 40) { recEl.classList.add('rec-ok'); recEl.textContent = '✓ 空冷可行 — 傳統 CRAH 方案適用'; } else if (kw <= 80) { recEl.classList.add('rec-warn'); recEl.textContent = '⚠ 建議液冷混合方案 — CDU / Rear-door HX 評估'; } else { recEl.classList.add('rec-crit'); recEl.textContent = '🚨 必須導入直接液冷 (DLC) — GB200 / Blackwell 架構適用'; }

  // ── Energy Breakdown Donut Chart ───────────────────────────
  (function drawDonut() {
    const segments = [
      { label:'IT 設備', value: q_it, color:'#0284c7' },
      { label:'Chiller', value: p_chiller, color:'#7c3aed' },
      { label:'Pump/Fan', value: p_pump + p_fan, color:'#059669' },
      { label:'UPS 損耗', value: p_ups_loss, color:'#d97706' },
      { label:'雜項', value: p_misc, color:'#94a3b8' },
    ];
    const total = segments.reduce((s, d) => s + d.value, 0);
    const svg = document.getElementById('g_donut_svg');
    const legend = document.getElementById('g_donut_legend');
    if (!svg || !legend || total === 0) return;

    const cx = 100, cy = 100, R = 80, r = 52;
    let angle = -Math.PI / 2;

    svg.innerHTML = '';
    segments.forEach(seg => {
      const span = (seg.value / total) * Math.PI * 2;
      const x1 = cx + R * Math.cos(angle);
      const y1 = cy + R * Math.sin(angle);
      const x2 = cx + R * Math.cos(angle + span);
      const y2 = cy + R * Math.sin(angle + span);
      const x3 = cx + r * Math.cos(angle + span);
      const y3 = cy + r * Math.sin(angle + span);
      const x4 = cx + r * Math.cos(angle);
      const y4 = cy + r * Math.sin(angle);
      const large = span > Math.PI ? 1 : 0;
      const path = document.createElementNS('http://www.w3.org/2000/svg', 'path');
      path.setAttribute('d', `M${x1},${y1} A${R},${R} 0 ${large},1 ${x2},${y2} L${x3},${y3} A${r},${r} 0 ${large},0 ${x4},${y4} Z`);
      path.setAttribute('fill', seg.color);
      path.setAttribute('stroke', 'var(--card-bg)');
      path.setAttribute('stroke-width', '2');
      svg.appendChild(path);
      angle += span;
    });

    const textEl = document.createElementNS('http://www.w3.org/2000/svg', 'text');
    textEl.setAttribute('x', cx); textEl.setAttribute('y', cy - 8);
    textEl.setAttribute('text-anchor', 'middle');
    textEl.setAttribute('fill', 'var(--text-primary)');
    textEl.setAttribute('font-family', 'JetBrains Mono, monospace');
    textEl.setAttribute('font-size', '22');
    textEl.setAttribute('font-weight', '700');
    textEl.textContent = fmt(pue_calc, 2);
    svg.appendChild(textEl);

    const subEl = document.createElementNS('http://www.w3.org/2000/svg', 'text');
    subEl.setAttribute('x', cx); subEl.setAttribute('y', cy + 12);
    subEl.setAttribute('text-anchor', 'middle');
    subEl.setAttribute('fill', 'var(--text-muted)');
    subEl.setAttribute('font-family', 'Inter, sans-serif');
    subEl.setAttribute('font-size', '11');
    subEl.textContent = 'PUE 試算';
    svg.appendChild(subEl);

    legend.innerHTML = segments.map(seg => `
      <div style="display:flex;align-items:center;gap:8px;">
        <div style="width:10px;height:10px;border-radius:2px;background:${seg.color};flex-shrink:0;"></div>
        <span style="font-size:12px;color:var(--text-secondary);flex:1;">${seg.label}</span>
        <span style="font-family:var(--mono);font-size:12px;font-weight:600;color:var(--text-primary);">${fmt(seg.value, 0)} kW</span>
        <span style="font-family:var(--mono);font-size:11px;color:var(--text-muted);min-width:42px;text-align:right;">${fmt(seg.value/total*100, 1)}%</span>
      </div>`).join('');
  })();}

function calcH() {
  const rated_cop = val('h_cop') || val('g_cop') || 6.0; const chiller_type = document.getElementById('h_chiller_type').value; const chws_temp = val('h_chws'); const wb_temp = val('h_wb'); const ct_approach = val('h_ct_approach'); const hx_eff = val('h_hx_eff'); const rack_supply = val('h_rack_supply'); const ups_type = document.getElementById('h_ups_type').value; const liq_dt = val('c_dt') || val('g_liq_dt') || 8; const air_dt = val('d_dt') || val('g_air_dt') || 12;
  const q_it = val('a_racks') * val('a_kw_rack');
  const q_bg_h = (val('a_floor_area')||500) * (val('a_person_light_density')||10) / 1000;
  const q_design = (q_it + q_bg_h + Q_mau_global) * (val('a_margin') || 1.2); const liq_pct = (val('d_liq_pct') || val('g_liq_pct') || 80) / 100; const q_liq = q_it * liq_pct; const q_rt = q_design / KW_PER_RT; const n_chiller_base = Math.ceil(q_rt / (val('b_unit_rt') || val('g_chiller_rt') || 500)); const pue = val('e_pue') || val('g_pue') || 1.25; const racks = val('a_racks'); const kva_ups = q_it / UPS_PF;

  const cop_100 = chillerCOP_atLoad(rated_cop, 1.00, chiller_type); const cop_75 = chillerCOP_atLoad(rated_cop, 0.75, chiller_type); const cop_50 = chillerCOP_atLoad(rated_cop, 0.50, chiller_type); const cop_25 = chillerCOP_atLoad(rated_cop, 0.25, chiller_type); const iplv = calcIPLV(rated_cop, chiller_type);
  set('h_cop_100', fmt(cop_100, 2)); set('h_cop_75',  fmt(cop_75,  2)); set('h_cop_50',  fmt(cop_50,  2)); set('h_cop_25',  fmt(cop_25,  2)); set('h_iplv',    fmt(iplv, 2));
  const cops = [cop_100, cop_75, cop_50, cop_25]; const maxCop = Math.max(...cops);
  ['h_card_100','h_card_75','h_card_50','h_card_25'].forEach((id, i) => { const c = document.getElementById(id); c.classList.remove('status-ok','status-warn'); if (cops[i] >= maxCop * 0.98) c.classList.add('status-ok'); });

  drawIPLVChart(rated_cop, chiller_type);

  const dynResult = dynamicCOP(rated_cop, chws_temp, wb_temp, ct_approach);
  set('h_lift', fmt(dynResult.lift, 1)); set('h_dyn_cop', fmt(dynResult.cop, 2)); set('h_cws', fmt(dynResult.cws_temp, 1)); set('h_evap', fmt(dynResult.evap_temp, 1));

  const eco = waterEconomizer(wb_temp, chws_temp, q_design); 
  const ecoModeText = { 'FULL_FREE_COOLING':'全自由冷卻 ✓', 'PARTIAL_ECONOMIZER':'部分自由冷卻', 'MECHANICAL_ONLY':'機械冷卻（無自由冷卻）' };
  
  // 修正：將節省熱量轉換為節省 Chiller 耗電 (kW)
  const eco_saved_power_kw = eco.saved_kw / rated_cop;

  set('h_eco_mode', ecoModeText[eco.mode] || eco.mode); set('h_eco_pct', fmt(eco.free_cooling_pct, 1)); set('h_eco_saved', fmt(eco_saved_power_kw, 0)); set('h_eco_limit', fmt(eco.free_cool_limit, 1));

  const cdu = cduHxModel(q_liq, rack_supply, liq_dt, chws_temp, hx_eff);
  set('h_rack_ret', fmt(cdu.rack_return_temp, 1)); set('h_chwr', fmt(cdu.chwr_temp, 1)); set('h_approach', fmt(cdu.approach_temp, 1)); set('h_hx_lmtd', cdu.lmtd !== null ? fmt(cdu.lmtd, 2) : '—（溫度交叉）');
  document.getElementById('h_hx_warn').style.display = cdu.feasible ? 'none' : 'flex';

  const ups_unit_kva = 500; const ups_n_units = Math.ceil(kva_ups / ups_unit_kva) + 1; const ups_total_kva = ups_n_units * ups_unit_kva;
  const ups_load_frac = (q_it / UPS_PF) / ups_total_kva; const ups_eff = upsEfficiency(Math.min(ups_load_frac, 1.0), ups_type); const ups_loss = q_it * (1 / ups_eff - 1);
  set('h_ups_load_pct', fmt(ups_load_frac * 100, 1)); set('h_ups_eff', fmt(ups_eff * 100, 2)); set('h_ups_loss', fmt(ups_loss, 0));

  const redun_h = radioVal('b_redun');
  const n_total_h = redun_h === '2' ? n_chiller_base * 2 : redun_h === '1' ? n_chiller_base + 1 : n_chiller_base;
  const chiller_load_pct = (q_rt / (n_total_h * (val('b_unit_rt') || 500))) * 100;
  const flow_lpm_per_rack = racks > 0 ? (q_liq / (CP_WATER * DENSITY_WATER * liq_dt) * 60) / racks : 0;
  const risks = assessRisks({
    q_it, q_design, pue, chws_temp, wb_temp, rack_kw: val('a_kw_rack'), liq_pct,
    n_chiller: n_total_h, chiller_load_pct, cop: dynResult.cop, iplv, liq_dt, air_dt, flow_lpm_per_rack,
    cdu_feasible: cdu.feasible, approach_temp: cdu.approach_temp, rack_supply_temp: rack_supply, chws_temp_h: chws_temp
  });
  renderRiskReport(risks);
}

function drawIPLVChart(rated_cop, type) {
  const canvas = document.getElementById('h_iplv_canvas');
  if (!canvas || !canvas.getContext) return;
  const ctx = canvas.getContext('2d'); const W = canvas.offsetWidth || 800; const H = 200; 
  canvas.width = W * window.devicePixelRatio; canvas.height = H * window.devicePixelRatio;
  ctx.scale(window.devicePixelRatio, window.devicePixelRatio);
  const cc = getChartColors();
  ctx.clearRect(0, 0, W, H);
  const pts = 20; const loads = Array.from({length: pts}, (_, i) => (i + 1) / pts); const cops = loads.map(l => chillerCOP_atLoad(rated_cop, l, type));
  const maxCop = Math.max(...cops) * 1.1; const minCop = Math.min(...cops) * 0.9;
  const pad = {top: 20, right: 20, bottom: 35, left: 50}; const cw = W - pad.left - pad.right; const ch = H - pad.top - pad.bottom;

  ctx.strokeStyle = cc.grid; ctx.lineWidth = 1;
  for (let i = 0; i <= 5; i++) {
    const y = pad.top + ch * (i / 5); ctx.beginPath(); ctx.moveTo(pad.left, y); ctx.lineTo(pad.left + cw, y); ctx.stroke();
    const label = (maxCop - (maxCop - minCop) * i / 5).toFixed(1); ctx.fillStyle = cc.label; ctx.font = '11px JetBrains Mono,monospace'; ctx.textAlign = 'right'; ctx.fillText(label, pad.left - 6, y + 4);
  }
  for (let i = 0; i <= 4; i++) {
    const x = pad.left + cw * (i / 4); ctx.beginPath(); ctx.moveTo(x, pad.top); ctx.lineTo(x, pad.top + ch); ctx.stroke();
    ctx.fillStyle = cc.label; ctx.textAlign = 'center'; ctx.fillText(`${(i * 25)}%`, x, pad.top + ch + 18);
  }

  ctx.beginPath(); ctx.strokeStyle = cc.curve; ctx.lineWidth = 3;
  loads.forEach((l, i) => { const x = pad.left + cw * l; const y = pad.top + ch * (1 - (cops[i] - minCop) / (maxCop - minCop)); i === 0 ? ctx.moveTo(x, y) : ctx.lineTo(x, y); });
  ctx.stroke();

  const grad = ctx.createLinearGradient(0, pad.top, 0, pad.top + ch); grad.addColorStop(0, cc.fill0); grad.addColorStop(1, cc.fill1);
  ctx.beginPath(); ctx.fillStyle = grad;
  loads.forEach((l, i) => { const x = pad.left + cw * l; const y = pad.top + ch * (1 - (cops[i] - minCop) / (maxCop - minCop)); i === 0 ? ctx.moveTo(x, y) : ctx.lineTo(x, y); });
  ctx.lineTo(pad.left + cw, pad.top + ch); ctx.lineTo(pad.left, pad.top + ch); ctx.closePath(); ctx.fill();

  // ── Rated COP Reference Line ──────────────────────────────────
  const y_rated = pad.top + ch * (1 - (rated_cop - minCop) / (maxCop - minCop));
  if (y_rated >= pad.top && y_rated <= pad.top + ch) {
    ctx.beginPath();
    ctx.strokeStyle = '#f59e0b';
    ctx.lineWidth = 1.5;
    ctx.setLineDash([6, 3]);
    ctx.moveTo(pad.left, y_rated);
    ctx.lineTo(pad.left + cw, y_rated);
    ctx.stroke();
    ctx.setLineDash([]);
    ctx.fillStyle = '#d97706';
    ctx.font = 'bold 10px JetBrains Mono,monospace';
    ctx.textAlign = 'left';
    ctx.fillText(`Rated = ${rated_cop.toFixed(1)}`, pad.left + 4, y_rated - 5);
  }

  const ahriPts = [{l:0.25,w:'D',c:cops[4]},{l:0.50,w:'C',c:cops[9]},{l:0.75,w:'B',c:cops[14]},{l:1.0,w:'A',c:cops[19]}];
  ahriPts.forEach(pt => {
    const x = pad.left + cw * pt.l; const y = pad.top + ch * (1 - (pt.c - minCop) / (maxCop - minCop));
    ctx.beginPath(); ctx.fillStyle = cc.dot; ctx.strokeStyle = cc.dotStroke; ctx.lineWidth = 2; ctx.arc(x, y, 6, 0, Math.PI * 2); ctx.fill(); ctx.stroke();
    ctx.fillStyle = cc.dotText; ctx.font = 'bold 10px Inter,sans-serif'; ctx.textAlign = 'center'; ctx.fillText(pt.w, x, y - 10);
  });

  // ── 當前運行點標記 ─────────────────────────────────────────
  const curr_plr = (() => {
    const q_it_h = val('a_racks') * val('a_kw_rack');
    const q_bg_iplv = (val('a_floor_area')||500) * (val('a_person_light_density')||10) / 1000;
    const q_design_h = (q_it_h + q_bg_iplv + Q_mau_global) * (val('a_margin') || 1.2);
    const q_rt_h = q_design_h / KW_PER_RT;
    const n_base_h = Math.ceil(q_rt_h / (val('b_unit_rt') || val('g_chiller_rt') || 500));
    const n_total_h = n_base_h + 1;
    const q_rt_per_chiller = q_rt_h / n_total_h;
    const cap_per_chiller = val('b_unit_rt') || val('g_chiller_rt') || 500;
    return Math.min(1.0, q_rt_per_chiller / cap_per_chiller);
  })();

  if (curr_plr > 0 && curr_plr <= 1.0) {
    const curr_cop_pt = chillerCOP_atLoad(rated_cop, curr_plr, type);
    const cx = pad.left + cw * curr_plr;
    const cy = pad.top + ch * (1 - (curr_cop_pt - minCop) / (maxCop - minCop));

    ctx.beginPath();
    ctx.arc(cx, cy, 11, 0, Math.PI * 2);
    ctx.fillStyle = 'rgba(239, 68, 68, 0.15)';
    ctx.fill();
    ctx.beginPath();
    ctx.arc(cx, cy, 6, 0, Math.PI * 2);
    ctx.fillStyle = '#ef4444';
    ctx.fill();
    const labelX = cx > pad.left + cw * 0.8 ? cx - 80 : cx + 12;
    ctx.fillStyle = '#dc2626';
    ctx.font = 'bold 11px JetBrains Mono,monospace';
    ctx.textAlign = labelX < cx ? 'right' : 'left';
    ctx.fillText(`▶ Now: PLR=${(curr_plr*100).toFixed(0)}%`, labelX, cy - 2);
    ctx.fillText(`COP=${curr_cop_pt.toFixed(2)}`, labelX, cy + 12);
  }

  ctx.fillStyle = cc.axisText; ctx.font = '11px Inter,sans-serif'; ctx.textAlign = 'center'; ctx.fillText('負載率 (Part Load Ratio %)', pad.left + cw / 2, H - 4);
}

function renderRiskReport(risks) {
  const body = document.getElementById('h_risk_body'); if (!body) return;
  
  const iconMap = {
    CRIT: '<svg fill="none" viewBox="0 0 24 24" stroke="currentColor" stroke-width="2"><path d="M12 22s8-4 8-10V5l-8-3-8 3v7c0 6 8 10 8 10z"/><path d="M12 8v4"/><path d="M12 16h.01"/></svg>',
    WARN: '<svg fill="none" viewBox="0 0 24 24" stroke="currentColor" stroke-width="2"><path d="M10.29 3.86L1.82 18a2 2 0 001.71 3h16.94a2 2 0 001.71-3L13.71 3.86a2 2 0 00-3.42 0z"/><path d="M12 9v4"/><path d="M12 17h.01"/></svg>',
    INFO: '<svg fill="none" viewBox="0 0 24 24" stroke="currentColor" stroke-width="2"><path d="M13 16h-1v-4h-1m1-4h.01M21 12a9 9 0 11-18 0 9 9 0 0118 0z"/></svg>',
    OK:   '<svg fill="none" viewBox="0 0 24 24" stroke="currentColor" stroke-width="2"><path d="M22 11.08V12a10 10 0 1 1-5.93-9.14"/><polyline points="22 4 12 14.01 9 11.01"/></svg>'
  };

  body.innerHTML = risks.map(r => {
    return `<div class="risk-item ${r.level}">
      <div class="risk-icon">${iconMap[r.level]}</div>
      <div class="risk-content">
        <span class="risk-code">[${r.code}]</span>
        <div class="risk-message">${r.message}</div>
      </div>
    </div>`;
  }).join('');

  // 更新 Summary Bar 風險計數
  const badge = document.getElementById('sum_risk_badge');
  if (badge) {
    const crit_count = risks.filter(r => r.level === 'CRIT').length;
    const warn_count = risks.filter(r => r.level === 'WARN').length;
    badge.className = 'summary-value';

    if (crit_count > 0) {
      badge.classList.add('risk-count-crit');
      badge.textContent = `${crit_count} CRIT`;
    } else if (warn_count > 0) {
      badge.classList.add('risk-count-warn');
      badge.textContent = `${warn_count} WARN`;
    } else {
      badge.classList.add('risk-count-ok');
      badge.textContent = '✓ OK';
    }
  }
}

function drawScenarioBarChart(pA, pB, pC) {
  const canvas = document.getElementById('i_bar_chart');
  if (!canvas || !canvas.getContext) return;
  if (canvas.offsetWidth === 0) { requestAnimationFrame(() => drawScenarioBarChart(pA, pB, pC)); return; }

  const ctx = canvas.getContext('2d');
  const W = canvas.offsetWidth || 600;
  const H = 160;
  const dpr = window.devicePixelRatio || 1;
  canvas.width = W * dpr;
  canvas.height = H * dpr;
  ctx.scale(dpr, dpr);
  ctx.clearRect(0, 0, W, H);

  const cc = getChartColors();
  const elec_rate = val('i_elec_rate') || 3.5;
  const op_hours = val('i_op_hours') || 8760;
  const pVals = [pA, pB, pC];
  const costVals = pVals.map(p => p * op_hours * elec_rate / 10000);
  const labels = ['A — 空冷', 'B — 混合', 'C — DLC'];
  const kwColors = ['#64748b', '#0284c7', '#8b5cf6'];
  const costColors = ['#94a3b8', '#38bdf8', '#c4b5fd'];

  const maxKw = Math.max(...pVals, 1) * 1.2;
  const maxCost = Math.max(...costVals, 1) * 1.2;

  const pad = { top: 28, bottom: 40, left: 10, right: 10 };
  const cw = W - pad.left - pad.right;
  const ch = H - pad.top - pad.bottom;
  const groupW = cw / 3;
  const barW = groupW * 0.3;
  const gap = groupW * 0.08;

  ctx.strokeStyle = cc.grid; ctx.lineWidth = 0.5;
  for (let i = 0; i <= 4; i++) {
    const y = pad.top + ch * (1 - i / 4);
    ctx.beginPath(); ctx.moveTo(pad.left, y); ctx.lineTo(W - pad.right, y); ctx.stroke();
  }

  pVals.forEach((kw, i) => {
    const cost = costVals[i];
    const gx = pad.left + i * groupW + groupW / 2;

    const kwH = (kw / maxKw) * ch;
    const kwX = gx - barW - gap / 2;
    const kwY = pad.top + ch - kwH;
    ctx.fillStyle = kwColors[i]; ctx.globalAlpha = 0.9;
    const r = 3;
    ctx.beginPath();
    ctx.moveTo(kwX + r, kwY); ctx.lineTo(kwX + barW - r, kwY);
    ctx.quadraticCurveTo(kwX + barW, kwY, kwX + barW, kwY + r);
    ctx.lineTo(kwX + barW, pad.top + ch); ctx.lineTo(kwX, pad.top + ch);
    ctx.lineTo(kwX, kwY + r); ctx.quadraticCurveTo(kwX, kwY, kwX + r, kwY);
    ctx.closePath(); ctx.fill();

    ctx.globalAlpha = 1; ctx.fillStyle = kwColors[i];
    ctx.font = 'bold 11px JetBrains Mono,monospace'; ctx.textAlign = 'center';
    ctx.fillText(fmt(kw, 0), kwX + barW / 2, kwY - 5);

    const costH = (cost / maxCost) * ch;
    const costX = gx + gap / 2;
    const costY = pad.top + ch - costH;
    ctx.fillStyle = costColors[i]; ctx.globalAlpha = 0.85;
    ctx.beginPath();
    ctx.moveTo(costX + r, costY); ctx.lineTo(costX + barW - r, costY);
    ctx.quadraticCurveTo(costX + barW, costY, costX + barW, costY + r);
    ctx.lineTo(costX + barW, pad.top + ch); ctx.lineTo(costX, pad.top + ch);
    ctx.lineTo(costX, costY + r); ctx.quadraticCurveTo(costX, costY, costX + r, costY);
    ctx.closePath(); ctx.fill();

    ctx.globalAlpha = 1; ctx.fillStyle = costColors[i];
    ctx.font = 'bold 11px JetBrains Mono,monospace'; ctx.textAlign = 'center';
    ctx.fillText(fmt(cost, 0) + '萬', costX + barW / 2, costY - 5);

    ctx.fillStyle = cc.label; ctx.font = '11px Inter,sans-serif'; ctx.globalAlpha = 1;
    ctx.fillText(labels[i], gx, H - pad.bottom + 18);
  });

  ctx.font = '10px Inter,sans-serif';
  ctx.fillStyle = '#64748b'; ctx.globalAlpha = 0.8;
  ctx.textAlign = 'left';
  ctx.fillRect(pad.left, 8, 8, 8); ctx.fillStyle = cc.label;
  ctx.fillText('冷卻耗電 (kW)', pad.left + 12, 16);
  ctx.fillStyle = '#94a3b8'; ctx.globalAlpha = 0.8;
  ctx.fillRect(pad.left + 110, 8, 8, 8); ctx.fillStyle = cc.label;
  ctx.fillText('年電費 (萬TWD)', pad.left + 122, 16);
  ctx.globalAlpha = 1;
}

function calcI() {
  const racks = val('i_racks') || val('a_racks') || 36; const kw = val('i_kw_rack') || val('a_kw_rack') || 120; const cop = val('i_cop') || val('b_cop') || 6.0; const q_it = racks * kw; const margin = val('a_margin') || 1.2; const liq_dt = val('c_dt') || 8; const air_dt = val('d_dt') || 12; const chiller_rt = val('b_unit_rt') || 500;
  function calcScenario(liq_pct_pct, pue_target) {
    const liq_pct = liq_pct_pct / 100; const q_design = q_it * margin; const q_rt = q_design / KW_PER_RT; const q_liq = q_it * liq_pct; const q_air = q_it * (1 - liq_pct); const flow_ls = liq_dt > 0 ? q_liq / (CP_WATER * DENSITY_WATER * liq_dt) : 0; const flow_lpm = flow_ls * 60; const rho_air = RHO_AIR_SEA; const flow_m3s = air_dt > 0 ? q_air / (rho_air * CP_AIR * air_dt) : 0; const flow_cmh = flow_m3s * 3600; const n_base = Math.ceil(q_rt / chiller_rt); const p_total = q_it * pue_target; const p_cool = p_total - q_it;
    return { p_cool, flow_lpm, flow_cmh, n_chiller: n_base + 1, pue: pue_target, liq_pct, rack_kw: kw };
  }
  const sA = calcScenario(val('i_a_liq'), val('i_a_pue')); const sB = calcScenario(val('i_b_liq'), val('i_b_pue')); const sC = calcScenario(val('i_c_liq'), val('i_c_pue'));
  function applyScenario(pfx, s) {
    set(`i_${pfx}_pcool`, fmt(s.p_cool, 0)); set(`i_${pfx}_lpm`, fmt(s.flow_lpm, 0)); set(`i_${pfx}_cmh`, fmt(s.flow_cmh, 0)); set(`i_${pfx}_n`, fmt(s.n_chiller, 0));
    const riskEl = document.getElementById(`i_${pfx}_risk`);
    if (riskEl) {
      const rack_air = s.rack_kw * (1 - s.liq_pct);
      if (rack_air > 80) { riskEl.innerHTML = '<div class="alert alert-danger" style="margin:0;padding:8px 12px;font-size:12px;"><span>🚨 空冷超限</span></div>'; } else if (rack_air > 40) { riskEl.innerHTML = '<div class="alert alert-warning" style="margin:0;padding:8px 12px;font-size:12px;"><span>⚠ 空冷偏高</span></div>'; } else if (s.pue <= 1.25) { riskEl.innerHTML = '<div class="alert alert-info" style="margin:0;padding:8px 12px;font-size:12px;"><span>✓ 設計合理</span></div>'; } else { riskEl.innerHTML = ''; }
    }
  }
  applyScenario('a', sA); applyScenario('b', sB); applyScenario('c', sC);

  // ── 年度電費與 CO₂ ────────────────────────────────────────────
  const elec_rate  = val('i_elec_rate') || 3.5;
  const op_hours   = val('i_op_hours')  || 8760;
  const co2_factor = val('i_co2_factor') || 0.509;

  function annualCost(power_kw) { return power_kw * op_hours * elec_rate / 10000; } // 萬 TWD
  function annualCO2 (power_kw) { return power_kw * op_hours * co2_factor / 1000;  } // 公噸

  const delta_b_p = sA.p_cool - sB.p_cool;
  const delta_c_p = sA.p_cool - sC.p_cool;

  set('i_delta_b_pcool', (delta_b_p >= 0 ? '↓ ' : '↑ ') + fmt(Math.abs(delta_b_p), 0));
  set('i_delta_c_pcool', (delta_c_p >= 0 ? '↓ ' : '↑ ') + fmt(Math.abs(delta_c_p), 0));
  set('i_delta_b_pue',   fmt(sA.pue - sB.pue, 3));
  set('i_delta_c_pue',   fmt(sA.pue - sC.pue, 3));

  set('i_delta_b_cost',  (delta_b_p >= 0 ? '' : '-') + fmt(Math.abs(annualCost(delta_b_p)), 1));
  set('i_delta_c_cost',  (delta_c_p >= 0 ? '' : '-') + fmt(Math.abs(annualCost(delta_c_p)), 1));
  set('i_delta_b_co2',   (delta_b_p >= 0 ? '↓ ' : '↑ ') + fmt(Math.abs(annualCO2(delta_b_p)), 0));
  set('i_delta_c_co2',   (delta_c_p >= 0 ? '↓ ' : '↑ ') + fmt(Math.abs(annualCO2(delta_c_p)), 0));

  // ── Bar Chart ─────────────────────────────────────────────────
  drawScenarioBarChart(sA.p_cool, sB.p_cool, sC.p_cool);

  if (!window._iChartResizeSet) {
    window._iChartResizeSet = true;
    let _iResizeTimer;
    window.addEventListener('resize', () => {
      clearTimeout(_iResizeTimer);
      _iResizeTimer = setTimeout(() => {
        const sA2 = { p_cool: parseFloat(document.getElementById('i_a_pcool')?.textContent?.replace(/,/g,'')) || 0 };
        const sB2 = { p_cool: parseFloat(document.getElementById('i_b_pcool')?.textContent?.replace(/,/g,'')) || 0 };
        const sC2 = { p_cool: parseFloat(document.getElementById('i_c_pcool')?.textContent?.replace(/,/g,'')) || 0 };
        drawScenarioBarChart(sA2.p_cool, sB2.p_cool, sC2.p_cool);
      }, 200);
    });
  }
  // ── TCO / CapEx 回收期計算 ─────────────────────────────────────────────
  const capex_base     = val('i_capex_base') || 150000;  // TWD per kW
  const dlc_premium_pct = val('i_dlc_premium') || 25;    // %
  // CapEx 概估：依液冷比例線性插值，每增加 10% 液冷→增加 (dlc_premium/100)*capex_per_kw
  // 方案 A 為基準 (100%)
  function capexEstimate(liq_pct) {
    // liq_pct: 0~100
    // 相對基準（0%液冷），每10%液冷增加 (dlc_premium_pct/10)% 的建置成本
    const premium_factor = 1 + (liq_pct / 100) * (dlc_premium_pct / 100);
    return q_it * capex_base * premium_factor; // TWD
  }
  const capex_a = capexEstimate(val('i_a_liq') || 0);
  const capex_b = capexEstimate(val('i_b_liq') || 80);
  const capex_c = capexEstimate(val('i_c_liq') || 100);

  const delta_capex_b = (capex_b - capex_a) / 10000; // 萬 TWD
  const delta_capex_c = (capex_c - capex_a) / 10000;

  const opex_save_b = annualCost(delta_b_p) * 10000; // TWD/yr
  const opex_save_c = annualCost(delta_c_p) * 10000;

  set('i_delta_b_capex', (delta_capex_b >= 0 ? '+' : '') + fmt(delta_capex_b, 0));
  set('i_delta_c_capex', (delta_capex_c >= 0 ? '+' : '') + fmt(delta_capex_c, 0));

  function renderPayback(valElId, badgeElId, capex_delta_wan, opex_save_per_yr) {
    const valEl   = document.getElementById(valElId);
    const badgeEl = document.getElementById(badgeElId);
    if (!valEl || !badgeEl) return;
    const capex_delta_twd = capex_delta_wan * 10000;
    if (opex_save_per_yr <= 0) {
      valEl.textContent = '∞';
      valEl.style.color = 'var(--risk-crit-icon)';
      badgeEl.innerHTML = '<span style="font-size:11px;color:#ef4444;">⚠ 無節電效益</span>';
    } else if (capex_delta_twd <= 0) {
      valEl.textContent = '≤ 0';
      valEl.style.color = 'var(--success)';
      badgeEl.innerHTML = '<span style="font-size:11px;color:#059669;">✓ 建置成本更低</span>';
    } else {
      const years = capex_delta_twd / opex_save_per_yr;
      valEl.textContent = fmt(years, 1);
      if (years <= 3)      { valEl.style.color = '#059669'; badgeEl.innerHTML = '<span style="font-size:11px;color:#059669;font-weight:700;">🌿 快速回收 ≤ 3yr</span>'; }
      else if (years <= 6) { valEl.style.color = '#d97706'; badgeEl.innerHTML = '<span style="font-size:11px;color:#d97706;">⚡ 合理回收 3~6yr</span>'; }
      else                 { valEl.style.color = '#ef4444'; badgeEl.innerHTML = '<span style="font-size:11px;color:#ef4444;">⏳ 回收期偏長 >6yr</span>'; }
    }
  }
  renderPayback('i_payback_b', 'i_payback_b_badge', delta_capex_b, opex_save_b);
  renderPayback('i_payback_c', 'i_payback_c_badge', delta_capex_c, opex_save_c);
}

// ── CSV 匯出 (含財務與年化指標) ─────────────────────────────────────────────
function exportCSV() {
  // 幫助函式：安全讀取 DOM 文本
  const g = (id) => {
    const el = document.getElementById(id);
    return el ? (el.textContent || el.value || '—').trim().replace(/,/g,'') : '—';
  };
  // 讀取買方 I 財務資料：直接從 DOM 取數字
  const paybackB    = g('i_payback_b');
  const paybackC    = g('i_payback_c');
  const capexB      = g('i_delta_b_capex');
  const capexC      = g('i_delta_c_capex');
  const costSaveB   = g('i_delta_b_cost');   // 萬 TWD/yr
  const costSaveC   = g('i_delta_c_cost');
  const co2SaveB    = g('i_delta_b_co2');    // 公頓/yr
  const co2SaveC    = g('i_delta_c_co2');
  const pueImpB     = g('i_delta_b_pue');
  const pueImpC     = g('i_delta_c_pue');
  // Module H IPLV
  const iplv        = g('h_iplv');

  const rows = [
    ['AIDC Engineering Report — 東旭 HVAC Toolbox', 'Generated: ' + new Date().toLocaleString('zh-TW')],
    [''],
    // ── Section 1: 工程基礎數据 ──
    ['=== 1. 工程基礎 (Engineering Baseline) ==='],
    ['Parameter', 'Value', 'Unit'],
    ['機架數量 (Racks)',                    g('g_racks') || g('a_racks'),          'racks'],
    ['單機功率 (kW/rack)',                   g('g_kw_rack') || g('a_kw_rack'),      'kW/rack'],
    ['IT 總負載 Q_IT',                         g('g_q_it'),                           'kW'],
    ['設計冷卻容量 Q_design',                  g('g_q_design'),                       'kW'],
    ['設計冷卻容量 (RT)',                    g('g_q_design_sub'),                   'RT'],
    ['Plant 全域冷卻容量 Q_plant',          g('g_q_plant'),                        'kW'],
    ['Q_mau (外氣負荷 ADP修正)',              g('g_q_plant_sub'),                    ''],
    ['Chiller 配置台數 (N+1)',               g('g_n_chiller'),                      '台'],
    ['Chiller 耗電 P_chiller',                g('g_p_chiller'),                      'kW'],
    ['液冷總流量',                          g('g_flow_lpm'),                       'LPM'],
    ['空冷總風量',                          g('g_flow_cmh'),                       'CMH'],
    ['UPS 容量需求',                          g('g_kva_ups'),                        'kVA'],
    ['發電機容量 (含裕度)',                  g('g_kw_gen'),                         'kW'],
    [''],
    // ── Section 2: 能效指標 ──
    ['=== 2. 能效指標 (Efficiency Metrics) ==='],
    ['Parameter', 'Value', 'Unit'],
    ['設計滿載 PUE (Bottom-Up)',              g('g_pue_calc_val'),                   ''],
    ['年化 PUE (Annualized PUE — AHRI加權)', g('g_pue_annualized'),                  ''],
    ['全年 IPLV (Chiller 年化 COP)',          iplv,                                  'COP'],
    ['目標 PUE 設定',                          g('g_pue_check').replace('目標 PUE = ',''), ''],
    [''],
    // ── Section 3: 方案比較 TCO ──
    ['=== 3. TCO & 投資回收期 (Scenario Comparison) ==='],
    ['Metric', 'B (液冷混合)', 'C (純液冷 DLC)', 'Unit'],
    ['CapEx 建置增量 (vs 方案A)',          capexB,                                capexC,     '萬 TWD'],
    ['年省電費 (OpEx Savings vs A)',       costSaveB,                             costSaveC,  '萬 TWD/yr'],
    ['年減 CO₂ (vs 方案A)',                  co2SaveB,                              co2SaveC,   '公頓/yr'],
    ['PUE 改善 (vs 方案A)',                  pueImpB,                               pueImpC,    ''],
    ['投資回收期 (Payback Years)',              paybackB,                              paybackC,   '年'],
  ];

  const csv = rows.map(r => r.map(c => `"${c || ''}"`).join(',')).join('\r\n');
  const BOM  = '\uFEFF'; // UTF-8 BOM — 確保 Excel 正確顯示中文
  const blob = new Blob([BOM + csv], { type: 'text/csv;charset=utf-8;' });
  const url  = URL.createObjectURL(blob);
  const a    = document.createElement('a');
  a.href = url;
  a.download = 'AIDC_Engineering_Report.csv';
  document.body.appendChild(a);
  a.click();
  document.body.removeChild(a);
  URL.revokeObjectURL(url);
  showToastMsg('✅ CSV 已匯出：AIDC_Engineering_Report.csv');
}

// ── Psychrometric helper ──────────────────────────────────────────────────
// Saturation pressure (Magnus formula): Psat [kPa]
function psat_kpa(t_c) {
  return 0.6108 * Math.exp(17.27 * t_c / (t_c + 237.3));
}
// Humidity ratio W [kg/kg dry air] from T [°C] and RH [%]
function humidityRatio(t_c, rh_pct) {
  const pv = (rh_pct / 100) * psat_kpa(t_c);
  return 0.622 * pv / (P_ATM - pv);
}
// Specific enthalpy [kJ/kg dry air]
function enthalpy_da(t_c, w) {
  return 1.006 * t_c + w * (HFG_WATER + 1.86 * t_c);
}
// Air density ρ [kg/m³] at altitude: ρ ≈ ρ₀ × exp(-0.00012 × alt)
function rho_air(altitude_m) {
  return RHO_AIR_SEA * Math.exp(-0.00012 * altitude_m);
}

function calcJ() {
  const n_floors   = Math.max(1, Math.round(val('j_n_floors') || 3));
  const floor_area = val('j_floor_area') || 500;   // m² per floor
  const fresh_rate = val('j_fresh_rate') || 2.0;   // L/s per m²
  const oa_db  = val('j_oa_db') || 35;
  const oa_rh  = val('j_oa_rh') || 75;
  const ia_db  = val('j_ia_db') || 22;
  const ia_rh  = val('j_ia_rh') || 45;
  const alt    = val('j_altitude') || 0;

  // Psychrometric state points
  const W_oa = humidityRatio(oa_db, oa_rh);  // kg/kg
  const W_ia = humidityRatio(ia_db, ia_rh);
  const h_oa = enthalpy_da(oa_db, W_oa);     // kJ/kg dry air
  const h_ia = enthalpy_da(ia_db, W_ia);
  const rho  = rho_air(alt);                  // kg/m³

  // Total OA flow
  const flow_ls_per_floor = floor_area * fresh_rate;           // L/s per floor
  const flow_total_ls     = flow_ls_per_floor * n_floors;      // L/s total
  const flow_total_m3s    = flow_total_ls / 1000;              // m³/s
  const flow_total_cmh    = flow_total_m3s * 3600;

  // Mass flow dry air: ṁ = ρ × Q / (1 + W)  [kg dry air / s]
  const mdot_dry = rho * flow_total_m3s / (1 + W_oa);

  // Sensible heat: Q_s = ρ × Cp × Q × ΔT  [kW]
  const delta_T = oa_db - ia_db;
  const Q_s = rho * CP_AIR * flow_total_m3s * delta_T;

  // Latent heat: Q_l = ṁ_dry × Δh_latent  [kW]
  const delta_W = W_oa - W_ia;
  const Q_l_raw = mdot_dry * HFG_WATER * delta_W;

  // ── ADP Factor 盤管除濕過冷懲罰 (Dehumidification Penalty) ──
  // 盤管為達露點必須過冷，實際冰水負荷 > 熱力平衡值
  // ADP Factor 常用範圍：1.10 ~ 1.25，預設 1.15
  const ADP_FACTOR = 1.15;
  const Q_l = Q_l_raw * ADP_FACTOR;  // 修正後潛熱負荷

  const Q_mau = Q_s + Q_l;

  // ── 全域連動：將 Q_mau 寫入全域變數，供 Module A/B/E/G 讀取 ──
  Q_mau_global = Math.max(0, Q_mau);

  // Display state points
  set('j_w_oa', fmt(W_oa * 1000, 1));   // g/kg
  set('j_w_ia', fmt(W_ia * 1000, 1));
  set('j_h_oa', fmt(h_oa, 1));
  set('j_h_ia', fmt(h_ia, 1));
  set('j_total_flow_cmh', fmt(flow_total_cmh, 0));
  set('j_qs',   fmt(Q_s,   1));
  set('j_ql',   fmt(Q_l,   1));  // 顯示 ADP 修正後的潛熱
  set('j_q_mau', fmt(Q_mau, 1));

  // ── Riser cumulative airflow table ────────────────────────────
  let tableStr = `${'\u5c64'.padEnd(4)} ${'\u672c\u5c64\u98a8\u91cf (L/s)'.padEnd(16)} ${'\u672c\u5c64\u98a8\u91cf (CMH)'.padEnd(16)} ${'\u4e3b\u5e79\u7d2f\u52a0 (CMH)'}\n`;
  tableStr    += `${'\u2500'.repeat(60)}\n`;
  let cumul_cmh = 0;
  for (let f = 1; f <= n_floors; f++) {
    const floor_cmh = flow_ls_per_floor * 3.6;
    cumul_cmh += floor_cmh;
    tableStr += `${String(f).padStart(2)}F  ${fmt(flow_ls_per_floor,1).padEnd(16)} ${fmt(floor_cmh,0).padEnd(16)} ${fmt(cumul_cmh,0)}\n`;
  }
  tableStr += `${'\u2500'.repeat(60)}\n`;
  tableStr += `\u5408\u8a08   ${fmt(flow_total_ls,1).padEnd(16)} ${fmt(flow_total_cmh,0)}`;
  const riserEl = document.getElementById('j_riser_table');
  if (riserEl) riserEl.textContent = tableStr;

  setFormula('formula_j', [
    `── 飽和證氣壓 (Magnus formula) ─────────────────`,
    `Psat(OA,${oa_db}\u00b0C) = 0.6108 \u00d7 exp(17.27\u00d7${oa_db}/(${oa_db}+237.3)) = ${fmt(psat_kpa(oa_db),3)} kPa`,
    `Psat(IA,${ia_db}\u00b0C) = ${fmt(psat_kpa(ia_db),3)} kPa`,
    ``,
    `── 比濕 W [kg/kg dry air] ───────────────────`,
    `W_OA = 0.622 \u00d7 (RH\u00d7Psat) / (Patm - RH\u00d7Psat)`,
    `     = ${fmt(W_oa*1000,2)} g/kg dry air`,
    `W_IA = ${fmt(W_ia*1000,2)} g/kg dry air`,
    ``,
    `── 熳値 h [kJ/kg dry air] ───────────────────`,
    `h = 1.006\u00d7T + W\u00d7(2501 + 1.86\u00d7T)`,
    `h_OA = ${fmt(h_oa,2)} kJ/kg,  h_IA = ${fmt(h_ia,2)} kJ/kg`,
    ``,
    `── 風量與負荷 ─────────────────────────────`,
    `\u6bcf\u5c64\u5916\u6c23\u91cf = ${floor_area} m\u00b2 \u00d7 ${fresh_rate} L/s/m\u00b2 = ${fmt(flow_ls_per_floor,1)} L/s`,
    `\u7e3d\u5916\u6c23\u91cf   = ${n_floors} \u5c64 \u00d7 ${fmt(flow_ls_per_floor,1)} = ${fmt(flow_total_ls,1)} L/s = ${fmt(flow_total_cmh,0)} CMH`,
    `Q_s = \u03c1\u00d7Cp\u00d7Q\u00d7\u0394T = ${fmt(rho,4)}\u00d7${CP_AIR}\u00d7${fmt(flow_total_m3s,3)}\u00d7${fmt(delta_T,1)} = ${fmt(Q_s,1)} kW`,
    `Q_l_raw = \u1e41_dry \u00d7 HFG \u00d7 \u0394W = ${fmt(mdot_dry,3)} \u00d7 2501 \u00d7 ${fmt(delta_W*1000,2)}g/kg = ${fmt(Q_l_raw,1)} kW`,
    ``,
    `── ADP Factor 除濕過冷懲罰 (Dehumidification Penalty) ──`,
    `Q_l = Q_l_raw \u00d7 ADP_FACTOR = ${fmt(Q_l_raw,1)} \u00d7 ${ADP_FACTOR} = ${fmt(Q_l,1)} kW`,
    `(\u76e4\u7ba1\u9700\u904e\u51b7\u81f3\u9732\u9ede\uff0c\u5be6\u969b\u51b0\u6c34\u8ca0\u8377\u5927\u65bc\u71b1\u529b\u5e73\u8861\u503c)`,
    `Q_MAU = Q_s + Q_l = ${fmt(Q_s,1)} + ${fmt(Q_l,1)} = ${fmt(Q_mau,1)} kW  (\u5df2\u542b ADP \u61f2\u7f70)`
  ]);
}

function calcK() {
  const sys_type   = document.getElementById('k_sys_type')?.value || 'GEX';
  const n_fans     = Math.max(1, Math.round(val('k_n_fans') || 2));
  const flow_cmh   = val('k_flow_cmh') || 5000;
  const duct_dp    = val('k_duct_dp') || 200;    // Pa ductwork losses
  const equip_dp   = val('k_equip_dp') || 500;   // Pa equipment losses (generic)
  const eta_fan    = (val('k_fan_eff')  || 65) / 100;
  const eta_motor  = (val('k_motor_eff') || 92) / 100;

  const total_sp   = duct_dp + equip_dp;          // Pa system static pressure
  const flow_per_fan_cmh = flow_cmh / n_fans;
  const flow_per_fan_m3s = flow_per_fan_cmh / 3600;

  // Fan shaft power: P_shaft [kW] = Q [m³/s] × SP [Pa] / (η_fan × 1000)
  const p_shaft  = (flow_per_fan_m3s * total_sp) / (eta_fan * 1000);
  // Motor input power
  const p_motor  = p_shaft / eta_motor;
  // Total installed power (all fans)
  const p_total  = p_motor * n_fans;
  k_p_total_global = p_total; // 更新全域變數，供 Module E PUE 計算使用

  // System type display & guidance
  const typeLabels = {
    AEX: 'AEX — 酸性排氣 (Acid Exhaust)',
    SOX: 'SOX — 有機溶劑排氣 (Solvent Exhaust)',
    GEX: 'GEX — 一般排氣 (General Exhaust)'
  };
  const typeGuide = {
    AEX: '建議：設備壓損含洗滌塔 200~800 Pa + 除霧器 50~150 Pa；風管採 FRP 耐蝕材料',
    SOX: '建議：設備壓損含活性碳塔 300~600 Pa；需防爆電氣設備（Ex d/e）',
    GEX: '建議：設備壓損含過濾網 80~200 Pa；一般鍍鋅鋼板風管即可'
  };

  set('k_sys_type_display', typeLabels[sys_type] || sys_type);
  set('k_flow_per_fan', fmt(flow_per_fan_cmh, 0));
  set('k_total_sp',     fmt(total_sp, 0));
  set('k_p_shaft',      fmt(p_shaft, 2));
  set('k_p_motor',      fmt(p_motor, 2));
  set('k_p_total',      fmt(p_total, 2));

  const redundancy_note = n_fans > 1
    ? `${n_fans} 台並聯；運轉中每台負擔 ${fmt(flow_per_fan_cmh,0)} CMH`
    : '單台運轉，無備援';
  const noteEl = document.getElementById('k_redundancy_note');
  if (noteEl) noteEl.textContent = redundancy_note;

  const guideEl = document.getElementById('k_guide_text');
  if (guideEl) guideEl.textContent = typeGuide[sys_type] || '';

  // Update equipment hint dynamically
  const hintEl = document.getElementById('k_equip_hint');
  if (hintEl) {
    const hints = {
      AEX: '酸性洗滌塔 (Wet Scrubber) 壓損：200~800 Pa；除霧器：50~150 Pa',
      SOX: '活性碳吸附塔壓損：300~600 Pa；燃燒氧化塔：400~1200 Pa',
      GEX: '過濾器 (G4/F7)：80~300 Pa；熱回收輪：150~400 Pa'
    };
    hintEl.textContent = hints[sys_type] || '填入系統設備合計壓損';
  }

  setFormula('formula_k', [
    `── 系統總靜壓 ──────────────────────────────────`,
    `SP_total = ΔP_duct + ΔP_equip`,
    `         = ${duct_dp} Pa + ${equip_dp} Pa = ${total_sp} Pa`,
    ``,
    `── 每台風機參數 ────────────────────────────────`,
    `Q_fan = ${fmt(flow_cmh,0)} CMH ÷ ${n_fans} 台 = ${fmt(flow_per_fan_cmh,0)} CMH = ${fmt(flow_per_fan_m3s,3)} m³/s`,
    ``,
    `── 功率計算 ─────────────────────────────────────`,
    `P_shaft = Q_fan × SP / (η_fan × 1000)`,
    `        = ${fmt(flow_per_fan_m3s,3)} × ${total_sp} / (${fmt(eta_fan*100,0)}% × 1000) = ${fmt(p_shaft,2)} kW/台`,
    `P_motor = P_shaft / η_motor = ${fmt(p_shaft,2)} / ${fmt(eta_motor*100,0)}% = ${fmt(p_motor,2)} kW/台`,
    `P_total = ${fmt(p_motor,2)} × ${n_fans} 台 = ${fmt(p_total,2)} kW`
  ]);
}

function calcCDU() {
  const q = parseFloat(document.getElementById('c_q_liq')?.value) || 0;
  document.getElementById('cdu_q_disp').value = q || '';

  const t_chws = val('cdu_t_chws') || 12;
  const dt_chw = val('cdu_dt_chw') || 5;
  const t_ss   = val('cdu_t_sec_sup') || 20;
  const t_sr   = val('cdu_t_sec_ret') || 35;
  const cap    = val('cdu_unit_cap')  || 200;
  const redun  = parseInt(document.querySelector('input[name="cdu_redun"]:checked')?.value ?? '1');

  const ids = ['cdu_approach','cdu_t_chwr','cdu_flow_sec','cdu_flow_pri','cdu_lmtd','cdu_ua','cdu_n_cdu'];
  if (q <= 0 || t_ss <= t_chws) { ids.forEach(id => set(id, '—')); return; }

  const approach = t_ss - t_chws;
  const t_chwr   = t_chws + dt_chw;
  const dt_sec   = t_sr - t_ss;
  const Cp = 4.186, rho = 1.0;
  const flow_sec = dt_sec > 0 ? (q / (Cp * rho * dt_sec)) * 60 : 0;
  const flow_pri = dt_chw > 0 ? (q / (Cp * rho * dt_chw)) * 60 : 0;

  // Counter-flow LMTD: dT1 = hot-in / cold-out, dT2 = hot-out / cold-in
  const dT1 = t_sr - t_chwr;
  const dT2 = approach;
  let lmtd = null, ua = null;
  if (dT1 > 0 && dT2 > 0) {
    lmtd = Math.abs(dT1 - dT2) < 0.01 ? dT1 : (dT1 - dT2) / Math.log(dT1 / dT2);
    ua   = q / lmtd;
  }

  const n_base  = cap > 0 ? Math.ceil(q / cap) : 0;
  const n_extra = redun === 1 ? 1 : redun === 2 ? n_base : 0;

  set('cdu_approach',  fmt(approach, 1));
  set('cdu_t_chwr',    fmt(t_chwr,   1));
  set('cdu_flow_sec',  fmt(flow_sec, 0));
  set('cdu_flow_pri',  fmt(flow_pri, 0));
  set('cdu_lmtd',      lmtd != null ? fmt(lmtd, 1) : '—');
  set('cdu_ua',        ua   != null ? fmt(ua,   1) : '—');
  set('cdu_n_cdu',     n_base > 0 ? String(n_base + n_extra) : '—');

  const elApp = document.getElementById('cdu_alert_approach');
  if (elApp) elApp.style.display = approach < 3 ? '' : 'none';

  setFormula('formula_cdu', [
    `── 逆流換熱 LMTD ───────────────────────────────────`,
    `ΔT₁ = T_sec,ret - T_CHWR = ${fmt(t_sr,1)} - ${fmt(t_chwr,1)} = ${fmt(dT1,1)} °C`,
    `ΔT₂ = T_sec,sup - T_CHWS = ${fmt(t_ss,1)} - ${fmt(t_chws,1)} = ${fmt(dT2,1)} °C  (接近溫度)`,
    `LMTD = (ΔT₁ - ΔT₂) / ln(ΔT₁/ΔT₂) = ${lmtd != null ? fmt(lmtd,2) : '無效'} °C`,
    ``,
    `── 換熱係數 ──────────────────────────────────────────`,
    `UA = Q / LMTD = ${fmt(q,0)} / ${lmtd != null ? fmt(lmtd,2) : '?'} = ${ua != null ? fmt(ua,1) : '—'} kW/K`,
    ``,
    `── 流量 ──────────────────────────────────────────────`,
    `Q_sec = ${fmt(q,0)} / (4.186 × ${fmt(dt_sec,1)}) × 60 = ${fmt(flow_sec,0)} LPM`,
    `Q_pri = ${fmt(q,0)} / (4.186 × ${fmt(dt_chw,1)}) × 60 = ${fmt(flow_pri,0)} LPM`,
    ``,
    `── CDU 台數 ──────────────────────────────────────────`,
    `N_base = ⌈${fmt(q,0)} / ${cap}⌉ = ${n_base} 台  →  含備援 = ${n_base + n_extra} 台`
  ]);
}

function calcTES() {
  const qEl = document.getElementById('a_q_design');
  const q   = parseFloat(qEl?.textContent?.replace(/[,—]/g, '')) || 0;
  document.getElementById('tes_q_disp').value = q || '';

  const autonomy = val('tes_autonomy') || 30;
  const dt       = val('tes_dt')       || 10;
  const eta      = val('tes_eta')      || 0.90;
  const unit_vol = val('tes_unit_vol') || 100;

  const ids = ['tes_energy_kwh','tes_vol_m3','tes_vol_l','tes_actual_autonomy','tes_n_tank'];
  if (q <= 0 || dt <= 0 || eta <= 0) { ids.forEach(id => set(id, '—')); return; }

  const energy_kwh = q * autonomy / 60;
  // vol [m³] = q [kW] × t [s] / (ρ [kg/L] × Cp [kJ/kg·K] × ΔT × η × 1000 [L/m³])
  const vol_m3 = (q * autonomy * 60) / (4186 * dt * eta);
  const vol_l  = vol_m3 * 1000;
  const n_tank = unit_vol > 0 ? Math.ceil(vol_m3 / unit_vol) : 0;
  // actual autonomy: back-calculate from vol_m3
  const actual_min = (vol_m3 * 4186 * dt * eta) / (q * 60);

  set('tes_energy_kwh',      fmt(energy_kwh, 0));
  set('tes_vol_m3',          fmt(vol_m3,     1));
  set('tes_vol_l',           fmt(vol_l,      0));
  set('tes_actual_autonomy', fmt(actual_min, 0));
  set('tes_n_tank',          n_tank > 0 ? String(n_tank) : '—');

  setFormula('formula_tes', [
    `── 儲能量 ────────────────────────────────────────────`,
    `E = Q × t = ${fmt(q,0)} kW × ${autonomy} min / 60 = ${fmt(energy_kwh,0)} kWh`,
    ``,
    `── 槽體容積 ──────────────────────────────────────────`,
    `V = Q × t(s) / (ρ × Cp × ΔT × η)`,
    `  = ${fmt(q,0)} × ${autonomy * 60} / (1.0 × 4.186 × ${dt} × ${eta})`,
    `  = ${fmt(vol_m3,1)} m³  (${fmt(vol_l,0)} L)`,
    ``,
    `── 槽數 ──────────────────────────────────────────────`,
    `N = ⌈${fmt(vol_m3,1)} / ${unit_vol}⌉ = ${n_tank} 座`
  ]);
}

function handleInputSync(e) {
  const sourceId = e.target.id; const newVal = e.target.value;
  for (const group in syncGroups) {
    if (syncGroups[group].includes(sourceId)) {
      syncGroups[group].forEach(id => { if (id !== sourceId && document.getElementById(id)) { document.getElementById(id).value = newVal; } }); break;
    }
  }
  runAllCalcs(); saveState();
}

const inputsToBind = [
  'a_racks','a_kw_rack','a_margin','a_floor_area','a_person_light_density',
  'b_unit_rt','b_cop','b_cw_dt','b_coc','b_drift_rate','b_latent_frac',
  'c_racks','c_dt',
  'd_liq_pct','d_dt','d_altitude','d_kw_rack',
  'e_pue','e_chw_dp','e_cw_dp','e_cw_dt','e_pump_eff','e_motor_eff','e_fan_sp','e_fan_eff',
  'f_t_hot_in','f_t_hot_out','f_t_cold_in','f_t_cold_out',
  'g_racks','g_kw_rack','g_pue','g_liq_pct','g_liq_dt','g_air_dt','g_cop','g_chiller_rt',
  'h_cop','h_chws','h_wb','h_ct_approach','h_hx_eff','h_rack_supply',
  'i_racks','i_kw_rack','i_cop','i_a_liq','i_a_pue','i_b_liq','i_b_pue','i_c_liq','i_c_pue',
  'i_elec_rate','i_op_hours','i_co2_factor','i_capex_base','i_dlc_premium',
  'j_n_floors','j_floor_area','j_fresh_rate','j_oa_db','j_oa_rh','j_ia_db','j_ia_rh','j_altitude',
  'k_n_fans','k_flow_cmh','k_duct_dp','k_equip_dp','k_fan_eff','k_motor_eff',
  'cdu_t_chws','cdu_dt_chw','cdu_t_sec_sup','cdu_t_sec_ret','cdu_unit_cap',
  'tes_autonomy','tes_dt','tes_eta','tes_unit_vol'
];
inputsToBind.forEach(id => { const el = document.getElementById(id); if (el) el.addEventListener('input', handleInputSync); });
document.querySelectorAll('input[type="radio"], select').forEach(el => { el.addEventListener('change', () => { runAllCalcs(); saveState(); }); });

// ── Module F: 自動從 Module H CDU 模型載入溫度 ─────────────────────
function autoLoadFromModuleH() {
  // Module H CDU HX 模型輸出值
  const rack_supply = val('h_rack_supply');   // T_rack_supply
  const liq_dt_h   = val('c_dt') || val('g_liq_dt') || 8;
  const rack_return = rack_supply + liq_dt_h;  // T_rack_return
  const chws        = val('h_chws');           // T_chws (冷凍水供水)
  // 從 CDU 模型計算 chwr
  const hx_eff_h    = val('h_hx_eff') || 0.90;
  const chwr        = chws + liq_dt_h * hx_eff_h; // T_chwr (冷凍水回水)

  // 热流體 (Hot) = 機架側：回水→供水
  const hotInEl  = document.getElementById('f_t_hot_in');
  const hotOutEl = document.getElementById('f_t_hot_out');
  // 冷流體 (Cold) = 冷凍水側：供水→回水
  const coldInEl  = document.getElementById('f_t_cold_in');
  const coldOutEl = document.getElementById('f_t_cold_out');

  if (!hotInEl || !hotOutEl || !coldInEl || !coldOutEl) return;

  if (rack_supply <= 0 || chws <= 0) {
    showToastMsg('請先在 Module H 設定機架進水溫度與冷凍水供水溫度！');
    return;
  }

  hotInEl.value   = rack_return.toFixed(1);  // T_rack_return → 熱流體入口
  hotOutEl.value  = rack_supply.toFixed(1);  // T_rack_supply → 熱流體出口
  coldInEl.value  = chws.toFixed(1);         // T_chws → 冷流體入口
  coldOutEl.value = chwr.toFixed(1);         // T_chwr → 冷流體出口

  const msgEl = document.getElementById('f_auto_load_msg');
  if (msgEl) {
    msgEl.style.display = 'block';
    msgEl.textContent = `✓ 已載入：T_rack_return=${rack_return.toFixed(1)}°C, T_rack_supply=${rack_supply.toFixed(1)}°C | T_chws=${chws.toFixed(1)}°C, T_chwr=${chwr.toFixed(1)}°C`;
    setTimeout(() => { msgEl.style.display = 'none'; }, 5000);
  }

  calcF();
  showToastMsg('✓ 已從 Module H CDU 模型自動載入溫度');
}

document.querySelectorAll('.tab-btn').forEach(btn => {
  btn.addEventListener('click', () => {
    document.querySelectorAll('.tab-btn').forEach(b => b.classList.remove('active'));
    btn.classList.add('active');
    document.querySelectorAll('.tab-panel').forEach(p => p.classList.remove('active'));
    const targetTab = document.getElementById(btn.dataset.tab);
    targetTab.classList.add('active');
    localStorage.setItem('hvac_active_tab', btn.dataset.tab);
    window.scrollTo({ top: 0, behavior: 'smooth' });

    // 強制觸發 Resize，解決隱藏頁籤中 Chart.js 畫布縮水的問題
    if (btn.dataset.tab === 'mod08') {
      setTimeout(() => { window.dispatchEvent(new Event('resize')); }, 50);
    }
  });
});

function applyPresetGB200() {
  const preset = {
    a_racks:36, a_kw_rack:120, a_margin:1.2, a_floor_area:500, a_person_light_density:10,
    b_unit_rt:500, b_cop:6.0, b_cw_dt:5, b_coc:3.5, b_drift_rate:0.002, b_latent_frac:75,
    c_dt:8,
    d_liq_pct:80, d_dt:12, d_altitude:0,
    e_pue:1.25, e_chw_dp:150, e_cw_dp:180, e_cw_dt:5, e_pump_eff:75, e_motor_eff:93, e_fan_sp:300, e_fan_eff:70,
    g_racks:36, g_kw_rack:120, g_pue:1.25, g_liq_pct:80, g_liq_dt:8, g_air_dt:12, g_cop:6.0, g_chiller_rt:500,
    h_cop:6.0, h_chws:12, h_wb:28, h_ct_approach:3, h_hx_eff:0.90, h_rack_supply:20,
    i_racks:36, i_kw_rack:120, i_cop:6.0,
    j_n_floors:3, j_floor_area:500, j_fresh_rate:2.0, j_oa_db:35, j_oa_rh:75, j_ia_db:22, j_ia_rh:45, j_altitude:0,
    k_n_fans:2, k_flow_cmh:5000, k_duct_dp:200, k_equip_dp:500, k_fan_eff:65, k_motor_eff:92
  };
  Object.keys(preset).forEach(k => { if(document.getElementById(k)) document.getElementById(k).value = preset[k]; });
  document.getElementById('b_r1').checked = true; document.getElementById('c_fluid').value = 'water'; document.getElementById('f_counter').checked = true; document.getElementById('h_chiller_type').value = 'centrifugal_maglev'; document.getElementById('h_ups_type').value = 'online_double_conversion';
  for (const group in syncGroups) { const baseId = syncGroups[group][0]; const srcEl = document.getElementById(baseId); if(srcEl) { const srcVal = srcEl.value; syncGroups[group].forEach(id => { if(document.getElementById(id)) document.getElementById(id).value = srcVal; }); } }
  runAllCalcs(); saveState(); showToastMsg('已重置為 GB200 預設參數！');
}

function saveState() {
  const state = {};
  inputsToBind.forEach(id => { if(document.getElementById(id)) state[id] = document.getElementById(id).value; });
  state['c_fluid'] = document.getElementById('c_fluid').value; state['h_chiller_type'] = document.getElementById('h_chiller_type').value; state['h_ups_type'] = document.getElementById('h_ups_type').value; state['radio_b_redun'] = radioVal('b_redun'); state['radio_f_mode'] = radioVal('f_mode');
  const kSysEl = document.getElementById('k_sys_type'); if (kSysEl) state['k_sys_type'] = kSysEl.value;
  localStorage.setItem('hvac_v3_state', JSON.stringify(state));
}

function loadState() {
  if (localStorage.getItem('hvac_dark_mode') === '1') document.body.classList.add('dark-mode');
  try {
    const raw = localStorage.getItem('hvac_v3_state'); if (!raw) return; const state = JSON.parse(raw);
    inputsToBind.forEach(id => { if (state[id] && document.getElementById(id)) document.getElementById(id).value = state[id]; });
    if (state['c_fluid']) document.getElementById('c_fluid').value = state['c_fluid']; if (state['h_chiller_type']) document.getElementById('h_chiller_type').value = state['h_chiller_type']; if (state['h_ups_type']) document.getElementById('h_ups_type').value = state['h_ups_type']; const kSys = document.getElementById('k_sys_type'); if (kSys && state['k_sys_type']) kSys.value = state['k_sys_type'];
    if (state['radio_b_redun']) { const el = document.querySelector(`input[name="b_redun"][value="${state['radio_b_redun']}"]`); if(el) el.checked = true; }
    if (state['radio_f_mode']) { const el = document.querySelector(`input[name="f_mode"][value="${state['radio_f_mode']}"]`); if(el) el.checked = true; }
    for (const group in syncGroups) { const gId = syncGroups[group].find(i => i.startsWith('g_')) || syncGroups[group][0]; const srcEl = document.getElementById(gId); if(srcEl) { const srcVal = srcEl.value; syncGroups[group].forEach(id => { if(document.getElementById(id)) document.getElementById(id).value = srcVal; }); } }
  } catch (e) {}
  // Migrate old saved active tab IDs to new mod01-mod09 format
  const _tabMigration = { modG:'mod01', modJ:'mod02', modA:'mod03', modC_D:'mod04', modB:'mod05', modK:'mod06', modE:'mod07', modH:'mod08', modH_F:'mod08', modI:'mod09' };
  const _savedTab = localStorage.getItem('hvac_active_tab');
  if (_savedTab && _tabMigration[_savedTab]) { localStorage.setItem('hvac_active_tab', _tabMigration[_savedTab]); }
}

let _confirmCallback = null;
function showConfirm(title, msg, onOk) { document.getElementById('confirmTitle').textContent = title; document.getElementById('confirmMsg').textContent = msg; _confirmCallback = onOk; document.getElementById('confirmOkBtn').onclick = () => { closeConfirm(); if(_confirmCallback) _confirmCallback(); }; document.getElementById('confirmOverlay').classList.add('show'); }
function closeConfirm() { document.getElementById('confirmOverlay').classList.remove('show'); }
function confirmReset() { showConfirm('重置為 GB200 預設值', '確定要重置所有參數為 GB200 NVL72 預設值？\n此操作無法復原，所有自訂輸入將被覆蓋。', applyPresetGB200); }
function showToastMsg(msg) { const toast = document.getElementById('toast'); document.getElementById('toastMsg').textContent = msg; toast.classList.add('show'); setTimeout(() => toast.classList.remove('show'), 3000); }
function toggleFormula(id) { const el = document.getElementById(id); if (el) el.classList.toggle('show'); }
function setFormula(id, lines) { const el = document.getElementById(id); if (el) el.textContent = lines.join('\n'); }
function dismissOnboard() { document.getElementById('onboardBanner').style.display = 'none'; localStorage.setItem('hvac_onboard_done', '1'); }

const MAX_SLOTS = 5;
function getSlots() { try { return JSON.parse(localStorage.getItem('hvac_slots') || '{}'); } catch(e) { return {}; } }

let _slotMode = 'save';

function showSaveDialog() {
  _slotMode = 'save';
  document.getElementById('slotModalTitle').textContent = '💾 儲存當前方案';
  document.getElementById('slotSaveContent').style.display = 'block';
  document.getElementById('slotLoadContent').style.display = 'none';
  document.getElementById('slotActionBtn').textContent = '儲存';
  document.getElementById('slotActionBtn').style.display = 'block';
  document.getElementById('slotActionBtn').style.background = 'var(--success)';
  document.getElementById('slotNameInput').value = '';
  document.getElementById('slotModal').classList.add('show');
  setTimeout(() => document.getElementById('slotNameInput').focus(), 100);
}

function showLoadDialog() {
  _slotMode = 'load';
  document.getElementById('slotModalTitle').textContent = '📂 載入已儲存方案';
  document.getElementById('slotSaveContent').style.display = 'none';
  document.getElementById('slotLoadContent').style.display = 'block';
  document.getElementById('slotActionBtn').style.display = 'none';

  const slots = getSlots(); const keys = Object.keys(slots);
  const listEl = document.getElementById('slotListEl');

  if (keys.length === 0) {
    listEl.innerHTML = '<div style="text-align:center;padding:24px;color:var(--text-muted);font-size:13px;">尚無已儲存的方案</div>';
  } else {
    listEl.innerHTML = keys.map((k, i) => `
      <div style="display:flex;align-items:center;gap:10px;padding:12px 14px;background:var(--input-bg);border:1px solid var(--border);border-radius:var(--radius-sm);cursor:pointer;transition:all .15s;"
           onmouseenter="this.style.borderColor='var(--accent)'" onmouseleave="this.style.borderColor='var(--border)'"
           onclick="loadSlotByKey('${k}')">
        <div style="width:28px;height:28px;background:var(--accent-light);border-radius:6px;display:flex;align-items:center;justify-content:center;font-family:var(--mono);font-size:12px;font-weight:700;color:var(--accent);flex-shrink:0;">${i+1}</div>
        <div style="flex:1;">
          <div style="font-weight:600;font-size:13px;color:var(--text-primary);">${k}</div>
          <div style="font-size:11px;color:var(--text-muted);">${slots[k].date}</div>
        </div>
        <button onclick="event.stopPropagation();deleteSlot('${k}')" style="background:none;border:none;cursor:pointer;color:var(--text-muted);padding:4px;border-radius:4px;transition:color .15s;" onmouseenter="this.style.color='#dc2626'" onmouseleave="this.style.color='var(--text-muted)'">
          <svg width="14" height="14" fill="none" stroke="currentColor" stroke-width="2" viewBox="0 0 24 24"><polyline points="3 6 5 6 21 6"/><path d="M19 6v14a2 2 0 0 1-2 2H7a2 2 0 0 1-2-2V6m3 0V4a2 2 0 0 1 2-2h4a2 2 0 0 1 2 2v2"/></svg>
        </button>
      </div>`).join('');
  }
  document.getElementById('slotModal').classList.add('show');
}

function loadSlotByKey(k) {
  const slots = getSlots();
  if (!slots[k]) return;
  const state = slots[k].data;
  inputsToBind.forEach(id => { if (state[id] && document.getElementById(id)) document.getElementById(id).value = state[id]; });
  if (state['c_fluid']) document.getElementById('c_fluid').value = state['c_fluid'];
  if (state['h_chiller_type']) document.getElementById('h_chiller_type').value = state['h_chiller_type'];
  if (state['h_ups_type']) document.getElementById('h_ups_type').value = state['h_ups_type'];
  if (state['radio_b_redun']) { const el = document.querySelector(`input[name="b_redun"][value="${state['radio_b_redun']}"]`); if(el) el.checked = true; }
  if (state['radio_f_mode'])  { const el = document.querySelector(`input[name="f_mode"][value="${state['radio_f_mode']}"]`); if(el) el.checked = true; }
  for (const group in syncGroups) { const gId = syncGroups[group].find(i => i.startsWith('g_')) || syncGroups[group][0]; const srcEl = document.getElementById(gId); if(srcEl) { syncGroups[group].forEach(id => { if(document.getElementById(id)) document.getElementById(id).value = srcEl.value; }); } }
  closeSlotModal(); runAllCalcs(); saveState(); showToastMsg(`已載入方案「${k}」`);
}

function deleteSlot(k) {
  const slots = getSlots(); delete slots[k];
  localStorage.setItem('hvac_slots', JSON.stringify(slots));
  showLoadDialog(); // 重新整理列表
}

function executeSlotAction() {
  if (_slotMode !== 'save') return;
  const name = document.getElementById('slotNameInput').value.trim();
  if (!name) { document.getElementById('slotNameInput').focus(); return; }
  const slots = getSlots(); const keys = Object.keys(slots);
  if (keys.length >= MAX_SLOTS && !slots[name]) { delete slots[keys[0]]; }
  const state = {};
  inputsToBind.forEach(id => { if(document.getElementById(id)) state[id] = document.getElementById(id).value; });
  state['c_fluid'] = document.getElementById('c_fluid').value;
  state['h_chiller_type'] = document.getElementById('h_chiller_type').value;
  state['h_ups_type'] = document.getElementById('h_ups_type').value;
  state['radio_b_redun'] = radioVal('b_redun');
  state['radio_f_mode'] = radioVal('f_mode');
  slots[name] = { data: state, date: new Date().toLocaleString('zh-TW') };
  localStorage.setItem('hvac_slots', JSON.stringify(slots));
  closeSlotModal(); showToastMsg(`方案「${name}」已儲存 ✓`);
}

function closeSlotModal() {
  document.getElementById('slotModal').classList.remove('show');
  document.getElementById('slotActionBtn').style.display = '';
}

// 允許 Enter 鍵送出
document.addEventListener('DOMContentLoaded', () => {
  const inp = document.getElementById('slotNameInput');
  if (inp) inp.addEventListener('keydown', e => { if (e.key === 'Enter') executeSlotAction(); });
});

function printReport() {
  document.querySelectorAll('.formula-content').forEach(el => el.classList.add('show'));
  const pname = document.getElementById('projectNameInput')?.value || '';
  const appLayout = document.querySelector('.app-layout');
  if (appLayout) appLayout.setAttribute('data-print-date', (pname ? pname + ' — ' : '') + new Date().toLocaleString('zh-TW'));
  window.print();
  setTimeout(() => {
    document.querySelectorAll('.formula-content').forEach(el => el.classList.remove('show'));
  }, 2000);
}

/* ─── Presentation Mode ──────────────────────────────────────── */
function togglePresent() {
  const isNowPresent = document.body.classList.toggle('present-mode');
  const btn = document.getElementById('presentModeToggle');
  const dashBtn2 = document.getElementById('dashPresentBtn');
  const icon = document.getElementById('sum_present_icon');
  btn?.classList.toggle('active', isNowPresent);
  if (icon) icon.textContent = isNowPresent ? '🟦' : '⬜';

  const svgPresent = '<svg width="13" height="13" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><rect x="2" y="3" width="20" height="14" rx="2"/><line x1="8" y1="21" x2="16" y2="21"/><line x1="12" y1="17" x2="12" y2="21"/></svg>';
  if (isNowPresent) {
    if (btn) btn.innerHTML = svgPresent + ' 退出';
    if (dashBtn2) { dashBtn2.innerHTML = svgPresent + ' 退出'; dashBtn2.style.cssText = 'border-color:rgba(99,102,241,0.5);color:#6366f1;background:rgba(99,102,241,0.08);'; }
    // Switch to dashboard for best client view
    const tabBtn = document.querySelector('[data-tab="mod01"]');
    if (tabBtn && !tabBtn.classList.contains('active')) tabBtn.click();
    // Show banner
    const banner = document.createElement('div');
    banner.className = 'present-mode-banner';
    banner.innerHTML = '<div class="present-dot"></div> 簡報模式 — 已隱藏輸入區，結果放大顯示';
    document.body.appendChild(banner);
    setTimeout(() => banner.remove(), 3000);
    showToastMsg('✅ 簡報模式已開啟 — 適合業主討論使用');
  } else {
    if (btn) btn.innerHTML = svgPresent + ' 簡報';
    if (dashBtn2) { dashBtn2.innerHTML = svgPresent + ' 簡報'; dashBtn2.style.cssText = ''; }
    showToastMsg('✕ 簡報模式已退出');
  }
  localStorage.setItem('hvac_present_mode', isNowPresent ? '1' : '0');
}

/* ─── Project Name ──────────────────────────────────────────── */
function updateProjectName(name) {
  const el = document.getElementById('sum_project_name');
  if (el) el.textContent = name || '';
  localStorage.setItem('hvac_project_name', name || '');
}

/* ─── Keyboard Shortcuts ─────────────────────────────────────── */
document.addEventListener('keydown', (e) => {
  // Skip if user is typing in an input/select/textarea
  const tag = (e.target.tagName || '').toUpperCase();
  if (tag === 'INPUT' || tag === 'TEXTAREA' || tag === 'SELECT') return;
  if (e.metaKey || e.ctrlKey || e.altKey) return;

  const num = parseInt(e.key);
  if (num >= 1 && num <= 9) {
    const btn = document.querySelectorAll('.tab-btn')[num - 1];
    if (btn) { btn.click(); e.preventDefault(); }
    return;
  }
  switch (e.key.toLowerCase()) {
    case 'p': togglePresent(); e.preventDefault(); break;
    case 'e': exportCSV(); e.preventDefault(); break;
    case 'd': toggleDark(); e.preventDefault(); break;
    case 'r': printReport(); e.preventDefault(); break;
    case '?': case '/':
      showToastMsg('快捷鍵：1-9 模組 | P 簡報 | E 匯出CSV | D 深色 | R 報告 | ? 說明');
      e.preventDefault(); break;
  }
});

function getChartColors() {
  const isDark = document.body.classList.contains('dark-mode');
  return { grid: isDark ? '#334155' : '#e2e8f0', label: isDark ? '#94a3b8' : '#94a3b8', curve: isDark ? '#38bdf8' : '#0284c7', fill0: isDark ? 'rgba(56,189,248,0.15)' : 'rgba(99,102,241,0.15)', fill1: isDark ? 'rgba(56,189,248,0)' : 'rgba(2,132,199,0)', dot: isDark ? '#1e293b' : '#f0f9ff', dotStroke: isDark ? '#38bdf8' : '#0284c7', dotText: isDark ? '#7dd3fc' : '#0369a1', axisText: isDark ? '#94a3b8' : '#64748b' };
}

(function init() {
  loadState();
  const appLayout = document.querySelector('.app-layout');
  if (appLayout) appLayout.setAttribute('data-print-date', new Date().toLocaleString('zh-TW'));
  if (!localStorage.getItem('hvac_onboard_done')) { document.getElementById('onboardBanner').style.display = 'flex'; }

  // Restore project name
  const savedPname = localStorage.getItem('hvac_project_name');
  if (savedPname) {
    const inp = document.getElementById('projectNameInput');
    if (inp) inp.value = savedPname;
    updateProjectName(savedPname);
  }

  // Restore presentation mode
  if (localStorage.getItem('hvac_present_mode') === '1') {
    document.body.classList.add('present-mode');
    const svgP = '<svg width="14" height="14" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><rect x="2" y="3" width="20" height="14" rx="2"/><line x1="8" y1="21" x2="16" y2="21"/><line x1="12" y1="17" x2="12" y2="21"/></svg>';
    const btn = document.getElementById('presentModeToggle');
    if (btn) { btn.classList.add('active'); btn.innerHTML = svgP + ' 退出'; }
    const dashBtn2 = document.getElementById('dashPresentBtn');
    if (dashBtn2) { dashBtn2.innerHTML = svgP + ' 退出'; dashBtn2.style.cssText = 'border-color:rgba(99,102,241,0.5);color:#6366f1;background:rgba(99,102,241,0.08);'; }
    const icon = document.getElementById('sum_present_icon'); if (icon) icon.textContent = '🟦';
  }

  const savedTab = localStorage.getItem('hvac_active_tab');
  if (savedTab) { const btn = document.querySelector(`.tab-btn[data-tab="${savedTab}"]`); if (btn) btn.click(); } else { const rated_cop = val('h_cop') || val('g_cop') || 6.0; const chiller_type = document.getElementById('h_chiller_type').value; drawIPLVChart(rated_cop, chiller_type); }
  runAllCalcs();

  // Summary bar scroll-reveal with auto-hide and dismiss
  const _sb = document.getElementById('summaryBar');
  let _sbShown = false, _sbTimer = null, _sbDismissed = false;

  function _sbShow() {
    if (_sbDismissed) return;
    _sb.classList.add('visible'); _sbShown = true;
    clearTimeout(_sbTimer);
    _sbTimer = setTimeout(() => { _sb.classList.remove('visible'); _sbShown = false; }, 3000);
  }
  function _sbHide(delay = 0) {
    clearTimeout(_sbTimer);
    if (delay) _sbTimer = setTimeout(() => { _sb.classList.remove('visible'); _sbShown = false; }, delay);
    else { _sb.classList.remove('visible'); _sbShown = false; }
  }

  _sb.addEventListener('mouseenter', () => { if (_sbShown) clearTimeout(_sbTimer); });
  _sb.addEventListener('mouseleave', () => { if (_sbShown) _sbHide(2000); });
  document.getElementById('sum_dismiss_btn').addEventListener('click', () => {
    _sbDismissed = true; _sbHide();
  });
  window.addEventListener('scroll', () => {
    if (window.scrollY > 220) { _sbShow(); }
    else { _sbHide(); _sbDismissed = false; }
  }, { passive: true });

  // 修正圖表初次載入未繪製的問題
  setTimeout(() => {
    const activeTabId = document.querySelector('.tab-panel.active').id;
    if(activeTabId === 'mod08') {
      drawIPLVChart(val('h_cop') || val('g_cop') || 6.0, document.getElementById('h_chiller_type').value);
    }
    if(activeTabId === 'mod09') {
      runAllCalcs();
    }
  }, 100);
})();
</script>
</body>
</html>


