{
  "_meta": {
    "vendor": "Baltimore Aircoil Company (BAC)",
    "vendor_website": "https://www.baltimoreaircoil.com",
    "category": "cooling_tower",
    "schema_version": "1.1",
    "last_updated": "2026-06",
    "note": "BAC VFL 系列為變流量節能開放式水塔。VXT 為密閉式。資料基於 BAC 公開型錄，請提供規格書核對。"
  },

  "BAC VFL-1200": {
    "model": "BAC VFL-1200",
    "vendor": "Baltimore Aircoil (BAC)",
    "tower_type": "open_tower",
    "heat_rejection_kw": 2000,
    "fan_kw_dx": 55,
    "fan_kw_fc": 22,
    "approach_design_c": 5.0,
    "flow_rate_m3h": 220,
    "weight_kg": 4800,
    "notes": "單格開放式，VFD 風機，適用中大型資料中心",
    "_source": "BAC VFL Product Catalog 2023",
    "_ai_confidence": 0.82,
    "_verified": false
  },

  "BAC VFL-1500": {
    "model": "BAC VFL-1500",
    "vendor": "Baltimore Aircoil (BAC)",
    "tower_type": "open_tower",
    "heat_rejection_kw": 2500,
    "fan_kw_dx": 75,
    "fan_kw_fc": 30,
    "approach_design_c": 5.0,
    "flow_rate_m3h": 275,
    "weight_kg": 5800,
    "notes": "高容量單格，適用大型資料中心 8 MW+ 園區",
    "_source": "BAC VFL Product Catalog 2023",
    "_ai_confidence": 0.82,
    "_verified": false
  },

  "BAC Closed CXV-1500": {
    "model": "BAC Closed CXV-1500",
    "vendor": "Baltimore Aircoil (BAC)",
    "tower_type": "closed_tower",
    "heat_rejection_kw": 1800,
    "fan_kw_dx": 55,
    "fan_kw_fc": 24,
    "approach_design_c": 7.0,
    "flow_rate_m3h": 180,
    "weight_kg": 6200,
    "notes": "密閉式冷卻，無水質汙染問題，適合要求水質的精密設備迴路",
    "_source": "BAC CXV Product Catalog",
    "_ai_confidence": 0.78,
    "_verified": false
  },

  "BAC FXV3-1426-28D-40": {
    "model": "BAC FXV3-1426-28D-40",
    "vendor": "Baltimore Aircoil (BAC)",
    "tower_type": "closed_tower",
    "heat_rejection_kw": 2888,
    "fan_kw_dx": 11.3,
    "fan_kw_fc": null,
    "approach_design_c": 4.7,
    "flow_rate_m3h": 138.2,
    "pump_kw": 11.19,
    "cycles_of_concentration": 7,
    "fluid_temp_in_c": 50,
    "fluid_temp_out_c": 32,
    "fluid_range_c": 18,
    "weight_kg": null,
    "notes": "資料來源：使用者提供的 BAC 官方選型軟體逐時性能數據導出表(xlsx)，非行銷型錄泛用值。該表僅列出案場氣象檔中最高濕球溫的前15個bin(WB 18.2~27.3°C，累計約8760小時中最熱的~0.03%~100%區間)，全程操作模式皆為'Wet'(濕式蒸發模式)，未涵蓋乾式/經濟器模式，故 fan_kw_fc 留白。fan_kw_dx 由設計點(WB27.3°C, 風扇轉速70.54%, 實際風機功率4.72kW)用 VFD affinity law 反推100%轉速額定值：4.72/(0.10+0.90*0.7054^3)≈11.3kW。此為特定專案選型(熱水50/32°C高溫迴路，非標準12/18°C CHW)，容量/風機功率僅適用於相同工況，不同工況需求要重新選型，不可直接套用其他溫度條件案場",
    "_source": "[BAC] FXV3-1426-28D-40 閉式冷卻塔 [性能數據導出表].xlsx",
    "_ai_confidence": 0.75,
    "_verified": false
  },

  "BAC FXV3-1426-24D-20 XE 6000kW": {
    "model": "BAC FXV3-1426-24D-20 XE 6000kW (雙聯/2-Unit)",
    "vendor": "Baltimore Aircoil (BAC)",
    "tower_type": "closed_tower",
    "heat_rejection_kw": 6004,
    "fan_kw_dx": 30.0,
    "fan_kw_fc": null,
    "approach_design_c": 5.4,
    "flow_rate_m3h": 517.32,
    "pump_kw": 22.0,
    "spray_water_flow_lps": 239.74,
    "air_flow_m3s": 171.46,
    "fluid_pressure_drop_kpa": 47.07,
    "fluid_temp_in_c": 45.0,
    "fluid_temp_out_c": 35.0,
    "fluid_range_c": 10.0,
    "fluid_type": "Water",
    "wet_bulb_design_c": 29.6,
    "units_in_selection": 2,
    "unit_model": "FXV3-1426-24D-20 XE",
    "reserve_capability_pct": 12.41,
    "energy_rating": "58.58 USGPM/HP per ASHRAE 90.1 / ASHRAE 189 / CA Title 24",
    "dimensions_per_unit_m": {
      "length": 4.2672,
      "width": 8.0264,
      "height": 6.0452
    },
    "shipping_weight_kg": 36668,
    "operating_weight_kg": 65172,
    "weight_kg": 65172,
    "sound_power_lw_dba": 99,
    "notes": "資料來源：使用者提供的 Baltimore Aircoil Company (BAC) 官方選型報告 Closed Circuit Product Selection Report (Version 7.8.25 NA，專案名稱：Foxconn Project，選型名稱：(2) FXV3-1426-24D-20，案場地點：泰國 Thailand，日期：2026-10-14)。雙聯密閉式冷卻水塔 (2 Units)，總額定散熱量 6,004 kW，進出水溫 45.0°C / 35.0°C (Range 10.0°C)，設計濕球溫度 29.60°C，接近溫差 Approach 5.40°C，循環水流量 143.70 l/s (517.32 m³/h)，盤管水壓降 47.07 kPa。風機馬達 2×15.0 kW = 30.0 kW，噴淋水泵馬達 2×(2×5.5 kW) = 22.0 kW。屬 BAC XE 超高能效機種 (58.58 USGPM/HP，達 ASHRAE 90.1 基準 2 倍以上)。",
    "_source": "BAC Closed Circuit Product Selection Report - (2) FXV3-1426-24D-20 (Foxconn Project Thailand 2026-10-14).pdf",
    "_ai_confidence": 1.0,
    "_verified": true
  },

  "BAC FXV3-1426-24D-20 XE 3000kW": {
    "model": "BAC FXV3-1426-24D-20 XE 3000kW (單格/1-Unit)",
    "vendor": "Baltimore Aircoil (BAC)",
    "tower_type": "closed_tower",
    "heat_rejection_kw": 3002,
    "fan_kw_dx": 15.0,
    "fan_kw_fc": null,
    "approach_design_c": 5.4,
    "flow_rate_m3h": 258.66,
    "pump_kw": 11.0,
    "spray_water_flow_lps": 119.87,
    "air_flow_m3s": 85.73,
    "fluid_pressure_drop_kpa": 47.07,
    "fluid_temp_in_c": 45.0,
    "fluid_temp_out_c": 35.0,
    "fluid_range_c": 10.0,
    "fluid_type": "Water",
    "wet_bulb_design_c": 29.6,
    "reserve_capability_pct": 12.41,
    "energy_rating": "58.58 USGPM/HP per ASHRAE 90.1 / ASHRAE 189 / CA Title 24",
    "dimensions_m": {
      "length": 4.2672,
      "width": 8.0264,
      "height": 6.0452
    },
    "shipping_weight_kg": 18334,
    "operating_weight_kg": 32586,
    "weight_kg": 32586,
    "sound_power_lw_dba": 99,
    "notes": "資料來源：使用者提供的 BAC 官方選型報告單機數據 (Foxconn Project Thailand 2026-10-14)。單格密閉式冷卻水塔 (1 Unit)，額定散熱量 3,002 kW，進出水溫 45.0°C / 35.0°C (Range 10.0°C)，設計濕球溫度 29.60°C，接近溫差 Approach 5.40°C，循環水流量 71.85 l/s (258.66 m³/h)，盤管水壓降 47.07 kPa。風機功率 15.0 kW，噴淋水泵功率 11.0 kW (2×5.5 kW)。屬 BAC XE 超高能效機種。",
    "_source": "BAC Closed Circuit Product Selection Report - FXV3-1426-24D-20 XE (Foxconn Project Thailand 2026-10-14).pdf",
    "_ai_confidence": 1.0,
    "_verified": true
  }
}
