{
  "manufacturer": "Schneider Electric",
  "category": "CRAH",
  "_note": "資料來源：使用者提供的官方技術規格書「[施耐德] Uniflair FWCV 冰水風牆機 [技術規格書 Spec].pdf」，真實工程數據非型錄泛用值。取值條件：Fan Type A、EU4濾網、0%乙二醇、EWT/LWT 20/30°C(高溫冰水設計，非標準7°C)。原文另有EU5濾網、Fan Type B、不同乙二醇濃度下的數據，風扇功率會因濾網/風機型式略有差異，此處取代表值。airflowM3h/netSensibleCapacityKw 兩欄補自「[施耐德] Uniflair FWCV (200-500kW) 冰水風牆機 [產品型錄彩頁].pdf」Performance data頁(使用者截圖確認)：RAT 37°C, 30%R.H., ESP 70Pa, EWT/LVT 20/30°C, EU4 filter 條件下之淨顯熱容量與風量，與capacityKw/airflowCfm為不同回風工況下的數值(airflowM3h經單位換算與airflowCfm完全吻合，確認為同一份原始風量數據)，兩者互補呈現同機型在不同RAT條件下的性能差異。_source見各機型。",
  "models": [
    {
      "model": "Uniflair FWCV36L1A",
      "capacityKw": 202.7,
      "airflowCfm": 29430,
      "airflowM3h": 50000,
      "netSensibleCapacityKw": 192,
      "fanPowerKw": 10.2,
      "chwInletTempC": 20,
      "chwDeltaTC": 10,
      "widthMm": 3600, "depthMm": 1600, "heightMm": 2000,
      "_source": "[施耐德] Uniflair FWCV 冰水風牆機 [技術規格書 Spec].pdf p.47; airflowM3h/netSensibleCapacityKw/dimensions 補自 [施耐德] Uniflair FWCV (200-500kW) 冰水風牆機 [產品型錄彩頁].pdf Performance data (RAT 37°C/30%RH/ESP70Pa/EWT-LVT 20/30°C/EU4)"
    },
    {
      "model": "Uniflair FWCV40L1A",
      "capacityKw": 252.9,
      "airflowCfm": 36788,
      "airflowM3h": 62500,
      "netSensibleCapacityKw": 237.5,
      "fanPowerKw": 15.0,
      "chwInletTempC": 20,
      "chwDeltaTC": 10,
      "widthMm": 4000, "depthMm": 1600, "heightMm": 2000,
      "_source": "[施耐德] Uniflair FWCV 冰水風牆機 [技術規格書 Spec].pdf p.49; airflowM3h/netSensibleCapacityKw/dimensions 補自 [施耐德] Uniflair FWCV (200-500kW) 冰水風牆機 [產品型錄彩頁].pdf Performance data"
    },
    {
      "model": "Uniflair FWCV36L2A",
      "capacityKw": 405.4,
      "airflowCfm": 58860,
      "airflowM3h": 100000,
      "netSensibleCapacityKw": 384,
      "fanPowerKw": 20.4,
      "chwInletTempC": 20,
      "chwDeltaTC": 10,
      "widthMm": 3600, "depthMm": 1600, "heightMm": 4000,
      "_source": "[施耐德] Uniflair FWCV 冰水風牆機 [技術規格書 Spec].pdf p.51; airflowM3h/netSensibleCapacityKw/dimensions 補自 [施耐德] Uniflair FWCV (200-500kW) 冰水風牆機 [產品型錄彩頁].pdf Performance data"
    },
    {
      "model": "Uniflair FWCV40L2A",
      "capacityKw": 505.8,
      "airflowCfm": 73575,
      "airflowM3h": 130000,
      "netSensibleCapacityKw": 475,
      "fanPowerKw": 30.0,
      "chwInletTempC": 20,
      "chwDeltaTC": 10,
      "widthMm": 4000, "depthMm": 1600, "heightMm": 4000,
      "_source": "[施耐德] Uniflair FWCV 冰水風牆機 [技術規格書 Spec].pdf p.53; airflowM3h/netSensibleCapacityKw/dimensions 補自 [施耐德] Uniflair FWCV (200-500kW) 冰水風牆機 [產品型錄彩頁].pdf Performance data"
    }
  ]
}
