{
  "_meta": {
    "vendor": "Verified (extracted)",
    "category": "cdu_xdu",
    "description": "CDU（已核對）",
    "generated_by": "device_catalog/tools/import_extracted.js",
    "generated_at": "2026-11-12",
    "note": "自動產生，勿手改；修正請改 _extracted 抽取檔後重跑腳本。所有記錄 _verified=true，出處見 _source。"
  },
  "Boyd RAL240-06U19 (4°C ATD)": {
    "category": "CDU",
    "model": "Boyd RAL240-06U19 (4°C ATD)",
    "vendor": "Boyd",
    "cooling_capacity_kw": 120,
    "power_kw": 1.2,
    "approach_c": 4,
    "primary_supply_c": null,
    "secondary_supply_c": null,
    "secondary_return_c": null,
    "secondary_fluid": "PG25",
    "glycol_pct": 25,
    "pump_qty": 2,
    "pump_config": "N+1",
    "secondary_flow_lpm": 145,
    "primary_flow_lpm": 200,
    "external_pressure_drop_kpa": 143.4,
    "mounting": "in_rack",
    "_verified": true,
    "_model_raw": "RAL240-06U19 (4°C ATD)",
    "_source": "[Boyd] RAL240-06U19 液冷CDU [技術規格書 Spec].pdf",
    "_extracted_from": "01_cdu.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "primary_supply_c": null,
      "primary_return_c": null,
      "secondary_supply_c": null,
      "secondary_return_c": null,
      "primary_fluid": "water",
      "secondary_fluid": "PG25",
      "glycol_pct": 25,
      "units_in_selection": 1
    },
    "_notes": [
      "液對液機櫃型CDU（Liquid-to-Liquid，6U 19吋機架）。額定工況：Approach 4°C時容量120 kW（0.39 Mbtu/hr）。二次側標稱流量38.5 GPM (145 LPM) @ 20.8 psi (1.44 bar / 143.4 kPa) 可用外部壓差。一次側流量52.8 GPM (200 LPM) 時壓降7.2 psi (0.5 bar / 49.6 kPa)。額定最大耗電1.2 kW (25A@48VDC)。N+1冗餘泵PWM調速。乾燥重90 kg。流體含PG25，check填null。"
    ]
  },
  "Boyd RAL240-06U19 (8°C ATD)": {
    "category": "CDU",
    "model": "Boyd RAL240-06U19 (8°C ATD)",
    "vendor": "Boyd",
    "cooling_capacity_kw": 240,
    "power_kw": 1.2,
    "approach_c": 8,
    "primary_supply_c": null,
    "secondary_supply_c": null,
    "secondary_return_c": null,
    "secondary_fluid": "PG25",
    "glycol_pct": 25,
    "pump_qty": 2,
    "pump_config": "N+1",
    "secondary_flow_lpm": 145,
    "primary_flow_lpm": 200,
    "external_pressure_drop_kpa": 143.4,
    "mounting": "in_rack",
    "_verified": true,
    "_model_raw": "RAL240-06U19 (8°C ATD)",
    "_source": "[Boyd] RAL240-06U19 液冷CDU [技術規格書 Spec].pdf",
    "_extracted_from": "01_cdu.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "primary_supply_c": null,
      "primary_return_c": null,
      "secondary_supply_c": null,
      "secondary_return_c": null,
      "primary_fluid": "water",
      "secondary_fluid": "PG25",
      "glycol_pct": 25,
      "units_in_selection": 1
    },
    "_notes": [
      "液對液機櫃型CDU（Liquid-to-Liquid，6U 19吋機架）。額定工況：Approach 8°C時容量240 kW（0.78 Mbtu/hr）。二次側標稱流量38.5 GPM (145 LPM) @ 20.8 psi (1.44 bar / 143.4 kPa) 可用外部壓差。一次側流量52.8 GPM (200 LPM) 時壓降7.2 psi (0.5 bar / 49.6 kPa)。額定最大耗電1.2 kW (25A@48VDC)。N+1冗餘泵PWM調速。乾燥重90 kg。流體含PG25，check填null。"
    ]
  },
  "Boyd RAL300-04U21 (5°C ATD)": {
    "category": "CDU",
    "model": "Boyd RAL300-04U21 (5°C ATD)",
    "vendor": "Boyd",
    "cooling_capacity_kw": 150,
    "power_kw": 2,
    "approach_c": 5,
    "primary_supply_c": null,
    "secondary_supply_c": null,
    "secondary_return_c": null,
    "secondary_fluid": "PG25",
    "glycol_pct": 25,
    "pump_qty": 2,
    "pump_config": "N+1",
    "secondary_flow_lpm": 160,
    "primary_flow_lpm": 150,
    "external_pressure_drop_kpa": 169.6,
    "mounting": "in_rack",
    "_verified": true,
    "_model_raw": "RAL300-04U21 (5°C ATD)",
    "_source": "[Boyd] RAL300-04U21 液冷CDU [技術規格書 Spec].pdf",
    "_extracted_from": "01_cdu.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "primary_supply_c": null,
      "primary_return_c": null,
      "secondary_supply_c": null,
      "secondary_return_c": null,
      "primary_fluid": "water",
      "secondary_fluid": "PG25",
      "glycol_pct": 25,
      "units_in_selection": 1
    },
    "_notes": [
      "液對液機櫃型CDU（Liquid-to-Liquid，4U 21吋OCP機架）。額定工況：Approach 5°C時容量150 kW（0.51 Mbtu/hr）。二次側標稱流量42.3 GPM (160 LPM) @ 24.6 psi (1.7 bar / 169.6 kPa) 可用外部壓差。一次側流量39.6 GPM (150 LPM) 時壓降21.8 psi (1.5 bar / 150.3 kPa)。額定最大耗電2.0 kW (39.5A@48VDC)。N+1冗餘泵PWM調速。乾燥重90 kg。流體含PG25，check填null。"
    ]
  },
  "Boyd RAL300-04U21 (9°C ATD)": {
    "category": "CDU",
    "model": "Boyd RAL300-04U21 (9°C ATD)",
    "vendor": "Boyd",
    "cooling_capacity_kw": 300,
    "power_kw": 2,
    "approach_c": 9,
    "primary_supply_c": null,
    "secondary_supply_c": null,
    "secondary_return_c": null,
    "secondary_fluid": "PG25",
    "glycol_pct": 25,
    "pump_qty": 2,
    "pump_config": "N+1",
    "secondary_flow_lpm": 160,
    "primary_flow_lpm": 150,
    "external_pressure_drop_kpa": 169.6,
    "mounting": "in_rack",
    "_verified": true,
    "_model_raw": "RAL300-04U21 (9°C ATD)",
    "_source": "[Boyd] RAL300-04U21 液冷CDU [技術規格書 Spec].pdf",
    "_extracted_from": "01_cdu.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "primary_supply_c": null,
      "primary_return_c": null,
      "secondary_supply_c": null,
      "secondary_return_c": null,
      "primary_fluid": "water",
      "secondary_fluid": "PG25",
      "glycol_pct": 25,
      "units_in_selection": 1
    },
    "_notes": [
      "液對液機櫃型CDU（Liquid-to-Liquid，4U 21吋OCP機架）。額定工況：Approach 9°C時容量300 kW（1.02 Mbtu/hr）。二次側標稱流量42.3 GPM (160 LPM) @ 24.6 psi (1.7 bar / 169.6 kPa) 可用外部壓差。一次側流量39.6 GPM (150 LPM) 時壓降21.8 psi (1.5 bar / 150.3 kPa)。額定最大耗電2.0 kW (39.5A@48VDC)。N+1冗餘泵PWM調速。乾燥重90 kg。流體含PG25，check填null。"
    ]
  },
  "Vertiv CoolChip CDU2300": {
    "category": "CDU",
    "model": "Vertiv CoolChip CDU2300",
    "vendor": "Vertiv",
    "cooling_capacity_kw": 2300,
    "power_kw": 47.8,
    "approach_c": null,
    "primary_supply_c": null,
    "secondary_supply_c": null,
    "secondary_return_c": null,
    "secondary_fluid": "water_glycol",
    "glycol_pct": null,
    "pump_qty": 2,
    "pump_config": "2×100% (twin pump)",
    "secondary_flow_lpm": 3400,
    "primary_flow_lpm": null,
    "external_pressure_drop_kpa": 320,
    "mounting": "room",
    "_verified": true,
    "_model_raw": "CoolChip CDU2300",
    "_source": "[Vertiv] CoolChip CDU2300 (2.3MW) 液冷CDU [安裝調試與維護手冊].pdf 封面與檔名；[Vertiv] CoolChip CDU2300 (2.3MW) 液冷CDU [安裝調試與維護手冊].pdf",
    "_extracted_from": "01_cdu.json",
    "_doc_type": "manual",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "primary_supply_c": null,
      "primary_return_c": null,
      "secondary_supply_c": null,
      "secondary_return_c": null,
      "primary_fluid": "water",
      "secondary_fluid": "water_glycol",
      "glycol_pct": null,
      "units_in_selection": 1
    },
    "_notes": [
      "2.3 MW 行級/室內落地型液冷CDU。最大雙泵流量3400 LPM @ 3.2 bar (320 kPa) 外部壓差。額定最大耗電47.8 kW（400V 50/60Hz，雙泵運轉額定）。乾重1563 kg，運轉重量1971 kg。流體為水或水/乙二醇混合物，手冊未註明單一特定水溫工況，check填null。"
    ]
  },
  "Vertiv XDU 450 (Nominal)": {
    "category": "CDU",
    "model": "Vertiv XDU 450 (Nominal)",
    "vendor": "Vertiv",
    "cooling_capacity_kw": 453,
    "power_kw": 4.5,
    "approach_c": 4,
    "primary_supply_c": null,
    "secondary_supply_c": null,
    "secondary_return_c": null,
    "secondary_fluid": "PG20",
    "glycol_pct": 20,
    "pump_qty": 2,
    "pump_config": "1+1",
    "secondary_flow_lpm": 450,
    "primary_flow_lpm": 450,
    "external_pressure_drop_kpa": 200,
    "mounting": "row",
    "_verified": true,
    "_model_raw": "Vertiv XDU 450 (Nominal)",
    "_source": "[Vertiv] Liebert XDU 450kW & 1350kW 液冷CDU [產品型錄彩頁].pdf",
    "_extracted_from": "01_cdu.json",
    "_doc_type": "catalogue",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "primary_supply_c": null,
      "primary_return_c": null,
      "secondary_supply_c": null,
      "secondary_return_c": null,
      "primary_fluid": "water",
      "secondary_fluid": "PG20",
      "glycol_pct": 20,
      "units_in_selection": 1
    },
    "_notes": [
      "行級液冷CDU。標稱工況：容量453 kW @ 7.2°F (4.0°C) ATD (Approach)。單泵最大流量119 gpm (450 LPM) @ 29 psi (2.0 bar / 200 kPa) 外部壓差，耗電4.5 kW（最大流量與壓降下單泵運轉最大耗電；雙泵運轉時750 LPM耗電7.3 kW）。一次側流量450 LPM時壓降6.8 psi (0.47 bar / 46.9 kPa)。乾重370 kg (815.7 lbs)。二次側以20%乙二醇選型，check填null。"
    ]
  },
  "Vertiv XDU 450 (Maximum)": {
    "category": "CDU",
    "model": "Vertiv XDU 450 (Maximum)",
    "vendor": "Vertiv",
    "cooling_capacity_kw": 975,
    "power_kw": 7.3,
    "approach_c": 8,
    "primary_supply_c": null,
    "secondary_supply_c": null,
    "secondary_return_c": null,
    "secondary_fluid": "PG20",
    "glycol_pct": 20,
    "pump_qty": 2,
    "pump_config": "2×100% (2 running)",
    "secondary_flow_lpm": 750,
    "primary_flow_lpm": 450,
    "external_pressure_drop_kpa": 200,
    "mounting": "row",
    "_verified": true,
    "_model_raw": "Vertiv XDU 450 (Maximum)",
    "_source": "[Vertiv] Liebert XDU 450kW & 1350kW 液冷CDU [產品型錄彩頁].pdf",
    "_extracted_from": "01_cdu.json",
    "_doc_type": "catalogue",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "primary_supply_c": null,
      "primary_return_c": null,
      "secondary_supply_c": null,
      "secondary_return_c": null,
      "primary_fluid": "water",
      "secondary_fluid": "PG20",
      "glycol_pct": 20,
      "units_in_selection": 1
    },
    "_notes": [
      "行級液冷CDU。最大散熱工況：容量975 kW @ 14.4°F (8.0°C) ATD (Approach)。雙泵運轉流量198 gpm (750 LPM) @ 29 psi (2.0 bar / 200 kPa) 外部壓差，最大耗電7.3 kW。乾重370 kg。二次側含20%乙二醇，check填null。"
    ]
  },
  "Vertiv XDU 1350 (Nominal)": {
    "category": "CDU",
    "model": "Vertiv XDU 1350 (Nominal)",
    "vendor": "Vertiv",
    "cooling_capacity_kw": 1368,
    "power_kw": 13.7,
    "approach_c": 4,
    "primary_supply_c": null,
    "secondary_supply_c": null,
    "secondary_return_c": null,
    "secondary_fluid": "PG20",
    "glycol_pct": 20,
    "pump_qty": 3,
    "pump_config": "2+1",
    "secondary_flow_lpm": 1200,
    "primary_flow_lpm": 1200,
    "external_pressure_drop_kpa": 244,
    "mounting": "row",
    "_verified": true,
    "_model_raw": "Vertiv XDU 1350 (Nominal)",
    "_source": "[Vertiv] Liebert XDU 450kW & 1350kW 液冷CDU [產品型錄彩頁].pdf",
    "_extracted_from": "01_cdu.json",
    "_doc_type": "catalogue",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "primary_supply_c": null,
      "primary_return_c": null,
      "secondary_supply_c": null,
      "secondary_return_c": null,
      "primary_fluid": "water",
      "secondary_fluid": "PG20",
      "glycol_pct": 20,
      "units_in_selection": 1
    },
    "_notes": [
      "大容量行級液冷CDU。標稱工況：容量1368 kW @ 7.2°F (4.0°C) ATD (Approach)。單泵最大1200 LPM、雙泵1800 LPM @ 35.4 psi (2.44 bar / 244 kPa) 外部壓差，雙泵運轉最大耗電13.7 kW。一次側流量1200 LPM時壓降8.8 psi (0.6 bar / 60.7 kPa)。乾重650 kg (1433 lbs)。二次側以20%乙二醇選型，check填null。"
    ]
  },
  "Vertiv XDU 1350 (Maximum)": {
    "category": "CDU",
    "model": "Vertiv XDU 1350 (Maximum)",
    "vendor": "Vertiv",
    "cooling_capacity_kw": 2912,
    "power_kw": 20.5,
    "approach_c": 8,
    "primary_supply_c": null,
    "secondary_supply_c": null,
    "secondary_return_c": null,
    "secondary_fluid": "PG20",
    "glycol_pct": 20,
    "pump_qty": 3,
    "pump_config": "3×100% (3 running)",
    "secondary_flow_lpm": 2270,
    "primary_flow_lpm": 1200,
    "external_pressure_drop_kpa": 244,
    "mounting": "row",
    "_verified": true,
    "_model_raw": "Vertiv XDU 1350 (Maximum)",
    "_source": "[Vertiv] Liebert XDU 450kW & 1350kW 液冷CDU [產品型錄彩頁].pdf",
    "_extracted_from": "01_cdu.json",
    "_doc_type": "catalogue",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "primary_supply_c": null,
      "primary_return_c": null,
      "secondary_supply_c": null,
      "secondary_return_c": null,
      "primary_fluid": "water",
      "secondary_fluid": "PG20",
      "glycol_pct": 20,
      "units_in_selection": 1
    },
    "_notes": [
      "大容量行級液冷CDU。最大散熱工況：容量2912 kW @ 14.4°F (8.0°C) ATD (Approach)。三泵全開流量600 gpm (2270 LPM) @ 35.4 psi (2.44 bar / 244 kPa) 外部壓差，最大耗電20.5 kW。乾重650 kg。二次側以20%乙二醇選型，check填null。"
    ]
  },
  "Motivair (Schneider) MCD-M16-48U750": {
    "category": "CDU",
    "model": "Motivair (Schneider) MCD-M16-48U750",
    "vendor": "Motivair (Schneider)",
    "cooling_capacity_kw": 65,
    "power_kw": 2.5,
    "approach_c": null,
    "primary_supply_c": 20,
    "secondary_supply_c": null,
    "secondary_return_c": null,
    "secondary_fluid": null,
    "glycol_pct": 0,
    "pump_qty": 0,
    "pump_config": "無水泵 (風機 5 顆)",
    "secondary_flow_lpm": null,
    "primary_flow_lpm": 64.29,
    "external_pressure_drop_kpa": null,
    "mounting": "in_rack",
    "_verified": true,
    "_model_raw": "MCD-M16-48U750",
    "_source": "[施耐德Motivair] MCD-M16 (1.6MW) 液冷CDU [產品型錄彩頁].pdf",
    "_extracted_from": "01_cdu.json",
    "_doc_type": "proposal",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "primary_supply_c": 20,
      "primary_return_c": 34.43,
      "secondary_supply_c": null,
      "secondary_return_c": null,
      "primary_fluid": "water",
      "secondary_fluid": null,
      "glycol_pct": 0,
      "units_in_selection": 1
    },
    "_notes": [
      "⚠ 檔名標註為 MCD-M16 (1.6MW) 液冷CDU，實為 65 kW 主動式背板熱交換器（ChilledDoor® MCD-M16-48U750）。一次側供回水 20.0/34.43°C (ΔT=14.43 K)，水流量 64.29 LPM (3.857 m³/h)，盤管水阻 7.99 kPa。5 顆 EC 風扇，預估耗電 1.88 kW，最大耗電 2.5 kW。純水水側散熱驗算 Q_calc = 1.163 × 3.857 × 14.43 = 64.75 kW (diff 0.38%)，驗算通過。"
    ]
  }
}
