{
  "_meta": {
    "vendor": "Verified (extracted)",
    "category": "chiller",
    "description": "冰水主機（已核對）",
    "generated_by": "device_catalog/tools/import_extracted.js",
    "generated_at": "2026-11-12",
    "note": "自動產生，勿手改；修正請改 _extracted 抽取檔後重跑腳本。所有記錄 _verified=true，出處見 _source。"
  },
  "Mitsubishi Electric i-FR2-FC G04-Z/T+/S 1372 [CHW 37/47°C, OA 40°C]": {
    "model": "Mitsubishi Electric i-FR2-FC G04-Z/T+/S 1372 [CHW 37/47°C, OA 40°C]",
    "vendor": "Mitsubishi Electric",
    "chiller_type": "air_cooled",
    "category": "Screw (Air-Cooled)",
    "cooling_capacity_kw": 1927.5,
    "cop_design": 5.61,
    "power_input_kw": 343.6,
    "t_chws_c": 37,
    "t_chwr_c": 47,
    "t_cewt_design_c": 40,
    "glycol_pct": 0,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "air_cooled_screw"
    },
    "refrigerant": "R1234ze",
    "has_free_cooling_coil": true,
    "seer": null,
    "sepr": null,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": 167.51,
    "evap_pressure_drop_kpa": 113,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "i-FR2-FC G04-Z/T+/S 1372",
    "_source": "[Mitsubishi] i-FR2-FC G04-ZNGS 1992kW 自然冷卻冰水主機 [選型計算書].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "selection_report",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "原廠工況",
      "chws_c": 37,
      "chwr_c": 47,
      "ambient_c": 40,
      "cond_in_c": null,
      "cond_out_c": null,
      "glycol_pct": 0,
      "units_in_selection": 1
    },
    "_notes": [
      "選型編號 20029665。檔名標註 1992kW，選型報告第 2 頁性能 Gross Cooling Capacity 為 1927.5 kW，總輸入功率 343.6 kW (含壓縮機 299.0 kW 與風扇 44.63 kW)，EER 5.61。冰水進出水 47.0/37.0 °C，水流量 46.53 l/s = 167.508 m³/h，Q_calc = 1.163 × 167.508 × 10 = 1948.12 kW (diff +1.07%)。全自然冷卻額定溫度 19.5 °C (Total free-cooling temperature)。外形長度 A mm 為 9500 + 1300 = 10800 mm，寬度 B mm 2260 mm，高度 H mm 2500 mm。報告第 4 頁 Operating weight 載明為『-』(未提供)，依鐵則填 null。"
    ]
  },
  "Mitsubishi Electric MECH-iF-G04 0351 [CHW 7/12°C, OA 35°C]": {
    "model": "Mitsubishi Electric MECH-iF-G04 0351 [CHW 7/12°C, OA 35°C]",
    "vendor": "Mitsubishi Electric",
    "chiller_type": "air_cooled",
    "category": "Screw (Air-Cooled)",
    "cooling_capacity_kw": 346,
    "cop_design": 3.27,
    "power_input_kw": 105.8,
    "t_chws_c": 7,
    "t_chwr_c": 12,
    "t_cewt_design_c": 35,
    "glycol_pct": 0,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "air_cooled_screw"
    },
    "refrigerant": "R1234ze",
    "has_free_cooling_coil": false,
    "seer": 5.68,
    "sepr": null,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": 59.4,
    "evap_pressure_drop_kpa": 48,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "MECH-iF-G04 0351",
    "_source": "[Mitsubishi] MECH-iF-G04 變頻冰水主機 [產品資訊表 PI-Sheet].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "pi_sheet",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "EN 14511",
      "chws_c": 7,
      "chwr_c": 12,
      "ambient_c": 35,
      "cond_in_c": null,
      "cond_out_c": null,
      "glycol_pct": 0,
      "units_in_selection": 1
    },
    "_notes": [
      "標準版本（Standard Version (-)）。工況為 EN 14511 / Eurovent 額定：冰水 12/7 °C (ΔT=5 K)，外氣 35 °C。原始水流量 16.5 l/s = 59.4 m³/h。"
    ]
  },
  "Mitsubishi Electric MECH-iF-G04 0702 [CHW 7/12°C, OA 35°C]": {
    "model": "Mitsubishi Electric MECH-iF-G04 0702 [CHW 7/12°C, OA 35°C]",
    "vendor": "Mitsubishi Electric",
    "chiller_type": "air_cooled",
    "category": "Screw (Air-Cooled)",
    "cooling_capacity_kw": 701.9,
    "cop_design": 3.3,
    "power_input_kw": 213,
    "t_chws_c": 7,
    "t_chwr_c": 12,
    "t_cewt_design_c": 35,
    "glycol_pct": 0,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "air_cooled_screw"
    },
    "refrigerant": "R1234ze",
    "has_free_cooling_coil": false,
    "seer": 5.83,
    "sepr": null,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": 120.96,
    "evap_pressure_drop_kpa": 54.1,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "MECH-iF-G04 0702",
    "_source": "[Mitsubishi] MECH-iF-G04 變頻冰水主機 [產品資訊表 PI-Sheet].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "pi_sheet",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "EN 14511",
      "chws_c": 7,
      "chwr_c": 12,
      "ambient_c": 35,
      "cond_in_c": null,
      "cond_out_c": null,
      "glycol_pct": 0,
      "units_in_selection": 1
    },
    "_notes": [
      "標準版本（Standard Version (-)）。工況為 EN 14511 / Eurovent 額定：冰水 12/7 °C (ΔT=5 K)，外氣 35 °C。原始水流量 33.6 l/s = 120.96 m³/h。"
    ]
  },
  "Mitsubishi Electric MECH-iF-G04 0802 [CHW 7/12°C, OA 35°C]": {
    "model": "Mitsubishi Electric MECH-iF-G04 0802 [CHW 7/12°C, OA 35°C]",
    "vendor": "Mitsubishi Electric",
    "chiller_type": "air_cooled",
    "category": "Screw (Air-Cooled)",
    "cooling_capacity_kw": 828.1,
    "cop_design": 3.07,
    "power_input_kw": 269.5,
    "t_chws_c": 7,
    "t_chwr_c": 12,
    "t_cewt_design_c": 35,
    "glycol_pct": 0,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "air_cooled_screw"
    },
    "refrigerant": "R1234ze",
    "has_free_cooling_coil": false,
    "seer": 5.85,
    "sepr": null,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": 142.56,
    "evap_pressure_drop_kpa": 48.4,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "MECH-iF-G04 0802",
    "_source": "[Mitsubishi] MECH-iF-G04 變頻冰水主機 [產品資訊表 PI-Sheet].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "pi_sheet",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "EN 14511",
      "chws_c": 7,
      "chwr_c": 12,
      "ambient_c": 35,
      "cond_in_c": null,
      "cond_out_c": null,
      "glycol_pct": 0,
      "units_in_selection": 1
    },
    "_notes": [
      "標準版本（Standard Version (-)）。工況為 EN 14511 / Eurovent 額定：冰水 12/7 °C (ΔT=5 K)，外氣 35 °C。原始水流量 39.6 l/s = 142.56 m³/h。"
    ]
  },
  "Mitsubishi Electric MECH-iF-G05 0411 [CHW 7/12°C, OA 35°C]": {
    "model": "Mitsubishi Electric MECH-iF-G05 0411 [CHW 7/12°C, OA 35°C]",
    "vendor": "Mitsubishi Electric",
    "chiller_type": "air_cooled",
    "category": "Screw (Air-Cooled)",
    "cooling_capacity_kw": 409.8,
    "cop_design": 3.22,
    "power_input_kw": 127.3,
    "t_chws_c": 7,
    "t_chwr_c": 12,
    "t_cewt_design_c": 35,
    "glycol_pct": 0,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "air_cooled_screw"
    },
    "refrigerant": "R513A",
    "has_free_cooling_coil": false,
    "seer": 5.68,
    "sepr": null,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": 70.56,
    "evap_pressure_drop_kpa": 53.6,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "MECH-iF-G05 0411",
    "_source": "[Mitsubishi] MECH-iF-G05 變頻冰水主機 [產品資訊表 PI-Sheet].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "pi_sheet",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "EN 14511",
      "chws_c": 7,
      "chwr_c": 12,
      "ambient_c": 35,
      "cond_in_c": null,
      "cond_out_c": null,
      "glycol_pct": 0,
      "units_in_selection": 1
    },
    "_notes": [
      "標準版本（Standard Version (-)）。工況為 EN 14511 / Eurovent 額定：冰水 12/7 °C (ΔT=5 K)，外氣 35 °C。原始水流量 19.6 l/s = 70.56 m³/h。"
    ]
  },
  "Mitsubishi Electric MECH-iF-G05 0802 [CHW 7/12°C, OA 35°C]": {
    "model": "Mitsubishi Electric MECH-iF-G05 0802 [CHW 7/12°C, OA 35°C]",
    "vendor": "Mitsubishi Electric",
    "chiller_type": "air_cooled",
    "category": "Screw (Air-Cooled)",
    "cooling_capacity_kw": 798.5,
    "cop_design": 3.23,
    "power_input_kw": 247.2,
    "t_chws_c": 7,
    "t_chwr_c": 12,
    "t_cewt_design_c": 35,
    "glycol_pct": 0,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "air_cooled_screw"
    },
    "refrigerant": "R513A",
    "has_free_cooling_coil": false,
    "seer": 5.81,
    "sepr": null,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": 137.52,
    "evap_pressure_drop_kpa": 50,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "MECH-iF-G05 0802",
    "_source": "[Mitsubishi] MECH-iF-G05 變頻冰水主機 [產品資訊表 PI-Sheet].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "pi_sheet",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "EN 14511",
      "chws_c": 7,
      "chwr_c": 12,
      "ambient_c": 35,
      "cond_in_c": null,
      "cond_out_c": null,
      "glycol_pct": 0,
      "units_in_selection": 1
    },
    "_notes": [
      "標準版本（Standard Version (-)）。工況為 EN 14511 / Eurovent 額定：冰水 12/7 °C (ΔT=5 K)，外氣 35 °C。原始水流量 38.2 l/s = 137.52 m³/h。"
    ]
  },
  "Mitsubishi Electric MECH-iF-G05 0902 [CHW 7/12°C, OA 35°C]": {
    "model": "Mitsubishi Electric MECH-iF-G05 0902 [CHW 7/12°C, OA 35°C]",
    "vendor": "Mitsubishi Electric",
    "chiller_type": "air_cooled",
    "category": "Screw (Air-Cooled)",
    "cooling_capacity_kw": 901.6,
    "cop_design": 3.01,
    "power_input_kw": 299.5,
    "t_chws_c": 7,
    "t_chwr_c": 12,
    "t_cewt_design_c": 35,
    "glycol_pct": 0,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "air_cooled_screw"
    },
    "refrigerant": "R513A",
    "has_free_cooling_coil": false,
    "seer": 5.76,
    "sepr": null,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": 155.16,
    "evap_pressure_drop_kpa": 40.1,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "MECH-iF-G05 0902",
    "_source": "[Mitsubishi] MECH-iF-G05 變頻冰水主機 [產品資訊表 PI-Sheet].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "pi_sheet",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "EN 14511",
      "chws_c": 7,
      "chwr_c": 12,
      "ambient_c": 35,
      "cond_in_c": null,
      "cond_out_c": null,
      "glycol_pct": 0,
      "units_in_selection": 1
    },
    "_notes": [
      "標準版本（Standard Version (-)）。工況為 EN 14511 / Eurovent 額定：冰水 12/7 °C (ΔT=5 K)，外氣 35 °C。原始水流量 43.1 l/s = 155.16 m³/h。"
    ]
  },
  "Mitsubishi Electric i-FR-G05-Z/K 2202 [CHW 7/12°C, OA 35°C]": {
    "model": "Mitsubishi Electric i-FR-G05-Z/K 2202 [CHW 7/12°C, OA 35°C]",
    "vendor": "Mitsubishi Electric",
    "chiller_type": "air_cooled",
    "category": "Screw (Air-Cooled)",
    "cooling_capacity_kw": 478.6,
    "cop_design": 2.783,
    "power_input_kw": 172,
    "t_chws_c": 7,
    "t_chwr_c": 12,
    "t_cewt_design_c": 35,
    "glycol_pct": 0,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "air_cooled_screw"
    },
    "refrigerant": "R513A",
    "has_free_cooling_coil": false,
    "seer": null,
    "sepr": null,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": 82.4,
    "evap_pressure_drop_kpa": 32,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "i-FR-G05-Z/K 2202",
    "_source": "[Mitsubishi] i-FR-G05-Z 冰水主機 [技術手冊 DataBook].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "databook",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "Eurovent",
      "chws_c": 7,
      "chwr_c": 12,
      "ambient_c": 35,
      "cond_in_c": null,
      "cond_out_c": null,
      "glycol_pct": 0,
      "units_in_selection": 1
    },
    "_notes": [
      "技術手冊第 25 頁 i-FR-G05-Z/K 標準型。性能為 Gross Value，工況依 Eurovent 額定：冰水 12/7 °C，外氣 35 °C。原始水流量 22.89 l/s = 82.4 m³/h。"
    ]
  },
  "Mitsubishi Electric i-FR-G05-Z/K 3152 [CHW 7/12°C, OA 35°C]": {
    "model": "Mitsubishi Electric i-FR-G05-Z/K 3152 [CHW 7/12°C, OA 35°C]",
    "vendor": "Mitsubishi Electric",
    "chiller_type": "air_cooled",
    "category": "Screw (Air-Cooled)",
    "cooling_capacity_kw": 720.7,
    "cop_design": 2.74,
    "power_input_kw": 263,
    "t_chws_c": 7,
    "t_chwr_c": 12,
    "t_cewt_design_c": 35,
    "glycol_pct": 0,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "air_cooled_screw"
    },
    "refrigerant": "R513A",
    "has_free_cooling_coil": false,
    "seer": null,
    "sepr": null,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": 124.09,
    "evap_pressure_drop_kpa": 46.2,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "i-FR-G05-Z/K 3152",
    "_source": "[Mitsubishi] i-FR-G05-Z 冰水主機 [技術手冊 DataBook].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "databook",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "Eurovent",
      "chws_c": 7,
      "chwr_c": 12,
      "ambient_c": 35,
      "cond_in_c": null,
      "cond_out_c": null,
      "glycol_pct": 0,
      "units_in_selection": 1
    },
    "_notes": [
      "技術手冊第 25 頁 i-FR-G05-Z/K 標準型。性能為 Gross Value，工況依 Eurovent 額定：冰水 12/7 °C，外氣 35 °C。原始水流量 34.47 l/s = 124.09 m³/h。"
    ]
  },
  "Mitsubishi Electric i-FR-G05-Z/K 4502 [CHW 7/12°C, OA 35°C]": {
    "model": "Mitsubishi Electric i-FR-G05-Z/K 4502 [CHW 7/12°C, OA 35°C]",
    "vendor": "Mitsubishi Electric",
    "chiller_type": "air_cooled",
    "category": "Screw (Air-Cooled)",
    "cooling_capacity_kw": 990.3,
    "cop_design": 2.765,
    "power_input_kw": 358.1,
    "t_chws_c": 7,
    "t_chwr_c": 12,
    "t_cewt_design_c": 35,
    "glycol_pct": 0,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "air_cooled_screw"
    },
    "refrigerant": "R513A",
    "has_free_cooling_coil": false,
    "seer": null,
    "sepr": null,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": 170.5,
    "evap_pressure_drop_kpa": 42.4,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "i-FR-G05-Z/K 4502",
    "_source": "[Mitsubishi] i-FR-G05-Z 冰水主機 [技術手冊 DataBook].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "databook",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "Eurovent",
      "chws_c": 7,
      "chwr_c": 12,
      "ambient_c": 35,
      "cond_in_c": null,
      "cond_out_c": null,
      "glycol_pct": 0,
      "units_in_selection": 1
    },
    "_notes": [
      "技術手冊第 25 頁 i-FR-G05-Z/K 標準型。性能為 Gross Value，工況依 Eurovent 額定：冰水 12/7 °C，外氣 35 °C。原始水流量 47.36 l/s = 170.5 m³/h。"
    ]
  },
  "Mitsubishi Electric NR2-G06-Z/K 0404 [CHW 20/28°C, OA 35°C]": {
    "model": "Mitsubishi Electric NR2-G06-Z/K 0404 [CHW 20/28°C, OA 35°C]",
    "vendor": "Mitsubishi Electric",
    "chiller_type": "air_cooled",
    "category": "Scroll (Air-Cooled)",
    "cooling_capacity_kw": 512.6,
    "cop_design": 4.171,
    "power_input_kw": 122.9,
    "t_chws_c": 20,
    "t_chwr_c": 28,
    "t_cewt_design_c": 35,
    "glycol_pct": 0,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "air_cooled_screw"
    },
    "refrigerant": "R454B",
    "has_free_cooling_coil": false,
    "seer": null,
    "sepr": null,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": 55.33,
    "evap_pressure_drop_kpa": 48.7,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "NR2-G06-Z/K 0404",
    "_source": "[Mitsubishi] NR2-G06-Z 0404-0928 冰水主機 [技術手冊 DataBook].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "databook",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "Eurovent",
      "chws_c": 20,
      "chwr_c": 28,
      "ambient_c": 35,
      "cond_in_c": null,
      "cond_out_c": null,
      "glycol_pct": 0,
      "units_in_selection": 1
    },
    "_notes": [
      "技術手冊第 24-25 頁 NR2-G06-Z/K。採用資料中心高溫出水工況（Plant side water 28.00/20.00 °C，外氣 35.0 °C），Gross Cooling Capacity。冷媒為環保 R454B。原始水流量 15.37 l/s = 55.33 m³/h。"
    ]
  },
  "Mitsubishi Electric NR2-G06-Z/K 0656 [CHW 20/28°C, OA 35°C]": {
    "model": "Mitsubishi Electric NR2-G06-Z/K 0656 [CHW 20/28°C, OA 35°C]",
    "vendor": "Mitsubishi Electric",
    "chiller_type": "air_cooled",
    "category": "Scroll (Air-Cooled)",
    "cooling_capacity_kw": 845.8,
    "cop_design": 4.11,
    "power_input_kw": 205.8,
    "t_chws_c": 20,
    "t_chwr_c": 28,
    "t_cewt_design_c": 35,
    "glycol_pct": 0,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "air_cooled_screw"
    },
    "refrigerant": "R454B",
    "has_free_cooling_coil": false,
    "seer": null,
    "sepr": null,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": 91.3,
    "evap_pressure_drop_kpa": 50.8,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "NR2-G06-Z/K 0656",
    "_source": "[Mitsubishi] NR2-G06-Z 0404-0928 冰水主機 [技術手冊 DataBook].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "databook",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "Eurovent",
      "chws_c": 20,
      "chwr_c": 28,
      "ambient_c": 35,
      "cond_in_c": null,
      "cond_out_c": null,
      "glycol_pct": 0,
      "units_in_selection": 1
    },
    "_notes": [
      "技術手冊第 24-25 頁 NR2-G06-Z/K。採用資料中心高溫出水工況（Plant side water 28.00/20.00 °C，外氣 35.0 °C），Gross Cooling Capacity。冷媒為環保 R454B。原始水流量 25.36 l/s = 91.3 m³/h。"
    ]
  },
  "Mitsubishi Electric NR2-G06-Z/K 0928 [CHW 20/28°C, OA 35°C]": {
    "model": "Mitsubishi Electric NR2-G06-Z/K 0928 [CHW 20/28°C, OA 35°C]",
    "vendor": "Mitsubishi Electric",
    "chiller_type": "air_cooled",
    "category": "Scroll (Air-Cooled)",
    "cooling_capacity_kw": 1202,
    "cop_design": 3.964,
    "power_input_kw": 303.2,
    "t_chws_c": 20,
    "t_chwr_c": 28,
    "t_cewt_design_c": 35,
    "glycol_pct": 0,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "air_cooled_screw"
    },
    "refrigerant": "R454B",
    "has_free_cooling_coil": false,
    "seer": null,
    "sepr": null,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": 129.78,
    "evap_pressure_drop_kpa": 55.7,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "NR2-G06-Z/K 0928",
    "_source": "[Mitsubishi] NR2-G06-Z 0404-0928 冰水主機 [技術手冊 DataBook].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "databook",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "Eurovent",
      "chws_c": 20,
      "chwr_c": 28,
      "ambient_c": 35,
      "cond_in_c": null,
      "cond_out_c": null,
      "glycol_pct": 0,
      "units_in_selection": 1
    },
    "_notes": [
      "技術手冊第 24-25 頁 NR2-G06-Z/K。採用資料中心高溫出水工況（Plant side water 28.00/20.00 °C，外氣 35.0 °C），Gross Cooling Capacity。冷媒為環保 R454B。原始水流量 36.05 l/s = 129.78 m³/h。"
    ]
  },
  "STULZ WPA 060 (Standard) [CHW 7/12°C, OA 35°C]": {
    "model": "STULZ WPA 060 (Standard) [CHW 7/12°C, OA 35°C]",
    "vendor": "STULZ",
    "chiller_type": "air_cooled",
    "category": "Scroll (Air-Cooled)",
    "cooling_capacity_kw": 165.5,
    "cop_design": 3.1,
    "power_input_kw": 53.3,
    "t_chws_c": 7,
    "t_chwr_c": 12,
    "t_cewt_design_c": 35,
    "glycol_pct": 0,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "air_cooled_screw"
    },
    "refrigerant": "R410A",
    "has_free_cooling_coil": false,
    "seer": 4.31,
    "sepr": null,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": null,
    "evap_pressure_drop_kpa": null,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "WPA 060 (Standard)",
    "_source": "[STULZ] CyberCool Explorer WPA 風冷冰水主機 [產品型錄 2022].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "catalogue",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "EN 14511",
      "chws_c": 7,
      "chwr_c": 12,
      "ambient_c": 35,
      "cond_in_c": null,
      "cond_out_c": null,
      "glycol_pct": 0,
      "units_in_selection": 1
    },
    "_notes": [
      "型錄第 22 頁規格表。工況：外氣 35 °C，冰水進出水 12/7 °C。表格未分列單機流量與水壓降。ESEER 為 ISO14511 數值。"
    ]
  },
  "STULZ WPA 110 (Standard) [CHW 7/12°C, OA 35°C]": {
    "model": "STULZ WPA 110 (Standard) [CHW 7/12°C, OA 35°C]",
    "vendor": "STULZ",
    "chiller_type": "air_cooled",
    "category": "Scroll (Air-Cooled)",
    "cooling_capacity_kw": 318.6,
    "cop_design": 3.2,
    "power_input_kw": 100.4,
    "t_chws_c": 7,
    "t_chwr_c": 12,
    "t_cewt_design_c": 35,
    "glycol_pct": 0,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "air_cooled_screw"
    },
    "refrigerant": "R410A",
    "has_free_cooling_coil": false,
    "seer": 4.55,
    "sepr": null,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": null,
    "evap_pressure_drop_kpa": null,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "WPA 110 (Standard)",
    "_source": "[STULZ] CyberCool Explorer WPA 風冷冰水主機 [產品型錄 2022].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "catalogue",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "EN 14511",
      "chws_c": 7,
      "chwr_c": 12,
      "ambient_c": 35,
      "cond_in_c": null,
      "cond_out_c": null,
      "glycol_pct": 0,
      "units_in_selection": 1
    },
    "_notes": [
      "型錄第 22 頁規格表。工況：外氣 35 °C，冰水進出水 12/7 °C。表格未分列單機流量與水壓降。ESEER 為 ISO14511 數值。"
    ]
  },
  "STULZ WPA 160 (Standard) [CHW 7/12°C, OA 35°C]": {
    "model": "STULZ WPA 160 (Standard) [CHW 7/12°C, OA 35°C]",
    "vendor": "STULZ",
    "chiller_type": "air_cooled",
    "category": "Scroll (Air-Cooled)",
    "cooling_capacity_kw": 432,
    "cop_design": 3.3,
    "power_input_kw": 131.9,
    "t_chws_c": 7,
    "t_chwr_c": 12,
    "t_cewt_design_c": 35,
    "glycol_pct": 0,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "air_cooled_screw"
    },
    "refrigerant": "R410A",
    "has_free_cooling_coil": false,
    "seer": 4.52,
    "sepr": null,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": null,
    "evap_pressure_drop_kpa": null,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "WPA 160 (Standard)",
    "_source": "[STULZ] CyberCool Explorer WPA 風冷冰水主機 [產品型錄 2022].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "catalogue",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "EN 14511",
      "chws_c": 7,
      "chwr_c": 12,
      "ambient_c": 35,
      "cond_in_c": null,
      "cond_out_c": null,
      "glycol_pct": 0,
      "units_in_selection": 1
    },
    "_notes": [
      "型錄第 22 頁規格表。工況：外氣 35 °C，冰水進出水 12/7 °C。表格未分列單機流量與水壓降。ESEER 為 ISO14511 數值。"
    ]
  },
  "STULZ WPA 200 (Standard) [CHW 7/12°C, OA 35°C]": {
    "model": "STULZ WPA 200 (Standard) [CHW 7/12°C, OA 35°C]",
    "vendor": "STULZ",
    "chiller_type": "air_cooled",
    "category": "Scroll (Air-Cooled)",
    "cooling_capacity_kw": 559.3,
    "cop_design": 2.8,
    "power_input_kw": 199.8,
    "t_chws_c": 7,
    "t_chwr_c": 12,
    "t_cewt_design_c": 35,
    "glycol_pct": 0,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "air_cooled_screw"
    },
    "refrigerant": "R410A",
    "has_free_cooling_coil": false,
    "seer": 4.62,
    "sepr": null,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": null,
    "evap_pressure_drop_kpa": null,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "WPA 200 (Standard)",
    "_source": "[STULZ] CyberCool Explorer WPA 風冷冰水主機 [產品型錄 2022].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "catalogue",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "EN 14511",
      "chws_c": 7,
      "chwr_c": 12,
      "ambient_c": 35,
      "cond_in_c": null,
      "cond_out_c": null,
      "glycol_pct": 0,
      "units_in_selection": 1
    },
    "_notes": [
      "型錄第 22 頁規格表。工況：外氣 35 °C，冰水進出水 12/7 °C。表格未分列單機流量與水壓降。ESEER 為 ISO14511 數值。"
    ]
  },
  "STULZ WPA 060 (Free Cooling) [CHW 7/12°C, OA 35°C]": {
    "model": "STULZ WPA 060 (Free Cooling) [CHW 7/12°C, OA 35°C]",
    "vendor": "STULZ",
    "chiller_type": "air_cooled",
    "category": "Scroll (Air-Cooled)",
    "cooling_capacity_kw": 191,
    "cop_design": 3.8,
    "power_input_kw": 50.5,
    "t_chws_c": 7,
    "t_chwr_c": 12,
    "t_cewt_design_c": 35,
    "glycol_pct": 0,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "air_cooled_screw"
    },
    "refrigerant": "R410A",
    "has_free_cooling_coil": true,
    "seer": 4.94,
    "sepr": null,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": null,
    "evap_pressure_drop_kpa": null,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "WPA 060 (Free Cooling)",
    "_source": "[STULZ] CyberCool Explorer WPA 風冷冰水主機 [產品型錄 2022].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "catalogue",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "EN 14511",
      "chws_c": 7,
      "chwr_c": 12,
      "ambient_c": 35,
      "cond_in_c": null,
      "cond_out_c": null,
      "glycol_pct": 0,
      "units_in_selection": 1
    },
    "_notes": [
      "型錄第 22 頁規格表。工況：外氣 35 °C，冰水進出水 12/7 °C。表格未分列單機流量與水壓降。ESEER 為 ISO14511 數值。"
    ]
  },
  "STULZ WPA 110 (Free Cooling) [CHW 7/12°C, OA 35°C]": {
    "model": "STULZ WPA 110 (Free Cooling) [CHW 7/12°C, OA 35°C]",
    "vendor": "STULZ",
    "chiller_type": "air_cooled",
    "category": "Scroll (Air-Cooled)",
    "cooling_capacity_kw": 347.7,
    "cop_design": 3.7,
    "power_input_kw": 94.9,
    "t_chws_c": 7,
    "t_chwr_c": 12,
    "t_cewt_design_c": 35,
    "glycol_pct": 0,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "air_cooled_screw"
    },
    "refrigerant": "R410A",
    "has_free_cooling_coil": true,
    "seer": 5.3,
    "sepr": null,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": null,
    "evap_pressure_drop_kpa": null,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "WPA 110 (Free Cooling)",
    "_source": "[STULZ] CyberCool Explorer WPA 風冷冰水主機 [產品型錄 2022].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "catalogue",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "EN 14511",
      "chws_c": 7,
      "chwr_c": 12,
      "ambient_c": 35,
      "cond_in_c": null,
      "cond_out_c": null,
      "glycol_pct": 0,
      "units_in_selection": 1
    },
    "_notes": [
      "型錄第 22 頁規格表。工況：外氣 35 °C，冰水進出水 12/7 °C。表格未分列單機流量與水壓降。ESEER 為 ISO14511 數值。"
    ]
  },
  "STULZ CyberCool Explorer WSC 090 [CHW 20/30°C, OA 35°C]": {
    "model": "STULZ CyberCool Explorer WSC 090 [CHW 20/30°C, OA 35°C]",
    "vendor": "STULZ",
    "chiller_type": "air_cooled",
    "category": "Screw (Air-Cooled)",
    "cooling_capacity_kw": 285,
    "cop_design": 3.36,
    "power_input_kw": 85,
    "t_chws_c": 20,
    "t_chwr_c": 30,
    "t_cewt_design_c": 35,
    "glycol_pct": 0,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "air_cooled_screw"
    },
    "refrigerant": "R513A",
    "has_free_cooling_coil": false,
    "seer": null,
    "sepr": 5.6,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": null,
    "evap_pressure_drop_kpa": null,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "CyberCool Explorer WSC 090",
    "_source": "[STULZ] CyberCool Explorer WS 水冷冰水主機 [產品型錄 2025].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "catalogue",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "Eurovent",
      "chws_c": 20,
      "chwr_c": 30,
      "ambient_c": 35,
      "cond_in_c": null,
      "cond_out_c": null,
      "glycol_pct": 0,
      "units_in_selection": 1
    },
    "_notes": [
      "型錄第18頁。檔名標註水冷，實際為風冷螺桿冰水主機（Air-cooled screw chillers）。工況為 HT 資料中心高溫應用：冰水 30/20 °C，外氣 35 °C。SEPR HT 依 EU 2016/2281 標準。"
    ]
  },
  "STULZ CyberCool Explorer WSC 280 [CHW 20/30°C, OA 35°C]": {
    "model": "STULZ CyberCool Explorer WSC 280 [CHW 20/30°C, OA 35°C]",
    "vendor": "STULZ",
    "chiller_type": "air_cooled",
    "category": "Screw (Air-Cooled)",
    "cooling_capacity_kw": 952,
    "cop_design": 3.78,
    "power_input_kw": 252,
    "t_chws_c": 20,
    "t_chwr_c": 30,
    "t_cewt_design_c": 35,
    "glycol_pct": 0,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "air_cooled_screw"
    },
    "refrigerant": "R513A",
    "has_free_cooling_coil": false,
    "seer": null,
    "sepr": 5.68,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": null,
    "evap_pressure_drop_kpa": null,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "CyberCool Explorer WSC 280",
    "_source": "[STULZ] CyberCool Explorer WS 水冷冰水主機 [產品型錄 2025].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "catalogue",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "Eurovent",
      "chws_c": 20,
      "chwr_c": 30,
      "ambient_c": 35,
      "cond_in_c": null,
      "cond_out_c": null,
      "glycol_pct": 0,
      "units_in_selection": 1
    },
    "_notes": [
      "型錄第18頁。檔名標註水冷，實際為風冷螺桿冰水主機（Air-cooled screw chillers）。工況為 HT 資料中心高溫應用：冰水 30/20 °C，外氣 35 °C。SEPR HT 依 EU 2016/2281 標準。"
    ]
  },
  "STULZ CyberCool Explorer WSC 700 [CHW 20/30°C, OA 35°C]": {
    "model": "STULZ CyberCool Explorer WSC 700 [CHW 20/30°C, OA 35°C]",
    "vendor": "STULZ",
    "chiller_type": "air_cooled",
    "category": "Screw (Air-Cooled)",
    "cooling_capacity_kw": 1693,
    "cop_design": 3.36,
    "power_input_kw": 504,
    "t_chws_c": 20,
    "t_chwr_c": 30,
    "t_cewt_design_c": 35,
    "glycol_pct": 0,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "air_cooled_screw"
    },
    "refrigerant": "R513A",
    "has_free_cooling_coil": false,
    "seer": null,
    "sepr": 5.9,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": null,
    "evap_pressure_drop_kpa": null,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "CyberCool Explorer WSC 700",
    "_source": "[STULZ] CyberCool Explorer WS 水冷冰水主機 [產品型錄 2025].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "catalogue",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "Eurovent",
      "chws_c": 20,
      "chwr_c": 30,
      "ambient_c": 35,
      "cond_in_c": null,
      "cond_out_c": null,
      "glycol_pct": 0,
      "units_in_selection": 1
    },
    "_notes": [
      "型錄第18頁。檔名標註水冷，實際為風冷螺桿冰水主機（Air-cooled screw chillers）。工況為 HT 資料中心高溫應用：冰水 30/20 °C，外氣 35 °C。SEPR HT 依 EU 2016/2281 標準。"
    ]
  },
  "STULZ CyberCool Explorer WSF 090 [CHW 20/30°C, OA 35°C]": {
    "model": "STULZ CyberCool Explorer WSF 090 [CHW 20/30°C, OA 35°C]",
    "vendor": "STULZ",
    "chiller_type": "air_cooled",
    "category": "Screw (Air-Cooled)",
    "cooling_capacity_kw": 286,
    "cop_design": 3.36,
    "power_input_kw": 85,
    "t_chws_c": 20,
    "t_chwr_c": 30,
    "t_cewt_design_c": 35,
    "glycol_pct": 0,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "air_cooled_screw"
    },
    "refrigerant": "R513A",
    "has_free_cooling_coil": true,
    "seer": null,
    "sepr": 6.14,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": null,
    "evap_pressure_drop_kpa": null,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "CyberCool Explorer WSF 090",
    "_source": "[STULZ] CyberCool Explorer WS 水冷冰水主機 [產品型錄 2025].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "catalogue",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "Eurovent",
      "chws_c": 20,
      "chwr_c": 30,
      "ambient_c": 35,
      "cond_in_c": null,
      "cond_out_c": null,
      "glycol_pct": 0,
      "units_in_selection": 1
    },
    "_notes": [
      "型錄第19頁。檔名標註水冷，實際為風冷螺桿冰水主機（Air-cooled screw chillers）。工況為 HT 資料中心高溫應用：冰水 30/20 °C，外氣 35 °C。SEPR HT 依 EU 2016/2281 標準。100% 自然冷卻外氣溫度為 10.2 °C。"
    ]
  },
  "STULZ CyberCool Explorer WSF 280 [CHW 20/30°C, OA 35°C]": {
    "model": "STULZ CyberCool Explorer WSF 280 [CHW 20/30°C, OA 35°C]",
    "vendor": "STULZ",
    "chiller_type": "air_cooled",
    "category": "Screw (Air-Cooled)",
    "cooling_capacity_kw": 965,
    "cop_design": 3.83,
    "power_input_kw": 252,
    "t_chws_c": 20,
    "t_chwr_c": 30,
    "t_cewt_design_c": 35,
    "glycol_pct": 0,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "air_cooled_screw"
    },
    "refrigerant": "R513A",
    "has_free_cooling_coil": true,
    "seer": null,
    "sepr": 6.39,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": null,
    "evap_pressure_drop_kpa": null,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "CyberCool Explorer WSF 280",
    "_source": "[STULZ] CyberCool Explorer WS 水冷冰水主機 [產品型錄 2025].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "catalogue",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "Eurovent",
      "chws_c": 20,
      "chwr_c": 30,
      "ambient_c": 35,
      "cond_in_c": null,
      "cond_out_c": null,
      "glycol_pct": 0,
      "units_in_selection": 1
    },
    "_notes": [
      "型錄第19頁。檔名標註水冷，實際為風冷螺桿冰水主機（Air-cooled screw chillers）。工況為 HT 資料中心高溫應用：冰水 30/20 °C，外氣 35 °C。SEPR HT 依 EU 2016/2281 標準。100% 自然冷卻外氣溫度為 11 °C。"
    ]
  },
  "STULZ CyberCool Explorer WSF 560 [CHW 20/30°C, OA 35°C]": {
    "model": "STULZ CyberCool Explorer WSF 560 [CHW 20/30°C, OA 35°C]",
    "vendor": "STULZ",
    "chiller_type": "air_cooled",
    "category": "Screw (Air-Cooled)",
    "cooling_capacity_kw": 1706,
    "cop_design": 3.37,
    "power_input_kw": 506,
    "t_chws_c": 20,
    "t_chwr_c": 30,
    "t_cewt_design_c": 35,
    "glycol_pct": 0,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "air_cooled_screw"
    },
    "refrigerant": "R513A",
    "has_free_cooling_coil": true,
    "seer": null,
    "sepr": 6.44,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": null,
    "evap_pressure_drop_kpa": null,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "CyberCool Explorer WSF 560",
    "_source": "[STULZ] CyberCool Explorer WS 水冷冰水主機 [產品型錄 2025].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "catalogue",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "Eurovent",
      "chws_c": 20,
      "chwr_c": 30,
      "ambient_c": 35,
      "cond_in_c": null,
      "cond_out_c": null,
      "glycol_pct": 0,
      "units_in_selection": 1
    },
    "_notes": [
      "型錄第19頁。檔名標註水冷，實際為風冷螺桿冰水主機（Air-cooled screw chillers）。工況為 HT 資料中心高溫應用：冰水 30/20 °C，外氣 35 °C。SEPR HT 依 EU 2016/2281 標準。100% 自然冷卻外氣溫度為 9.9 °C。"
    ]
  },
  "Vertiv CM4035SGHC003 [CHW 15/21°C, OA 35°C]": {
    "model": "Vertiv CM4035SGHC003 [CHW 15/21°C, OA 35°C]",
    "vendor": "Vertiv",
    "chiller_type": "air_cooled",
    "category": "Magnetic Bearing Centrifugal (Air-Cooled)",
    "cooling_capacity_kw": 350,
    "cop_design": 3.26,
    "power_input_kw": 107.2,
    "t_chws_c": 15,
    "t_chwr_c": 21,
    "t_cewt_design_c": 35,
    "glycol_pct": 0,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "air_cooled_vfd_centrifugal"
    },
    "refrigerant": "R134a",
    "has_free_cooling_coil": false,
    "seer": null,
    "sepr": null,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": 50.4,
    "evap_pressure_drop_kpa": 62.6,
    "units_in_selection": 1,
    "_derived": "cop = 冷量 350 / 耗電 107.2（文件未直接列 COP）",
    "_verified": true,
    "_model_raw": "CM4035SGHC003",
    "_source": "[Vertiv] CoolLoop 風冷磁懸浮冷水機組 [產品型錄彩頁 2025].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "catalogue",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "原廠工況",
      "chws_c": 15,
      "chwr_c": 21,
      "ambient_c": 35,
      "cond_in_c": null,
      "cond_out_c": null,
      "glycol_pct": 0,
      "units_in_selection": 1
    },
    "_notes": [
      "依據 GB/T 18430.1-2024 數據中心專用工況：出水 15 °C，水流量 = 0.144 × 製冷量 (m³/h)/kW（推算溫差約 5.97 K，進水約 21 °C），外氣乾球 35 °C。功率數值為「機組最大運行功率（kW）」，非額定輸入功率，故 cop 欄位填 null，cop_calc 僅供最大負載參考。重量為運輸重量。"
    ]
  },
  "Vertiv CM4045SGHC003 [CHW 15/21°C, OA 35°C]": {
    "model": "Vertiv CM4045SGHC003 [CHW 15/21°C, OA 35°C]",
    "vendor": "Vertiv",
    "chiller_type": "air_cooled",
    "category": "Magnetic Bearing Centrifugal (Air-Cooled)",
    "cooling_capacity_kw": 450,
    "cop_design": 2.94,
    "power_input_kw": 153.3,
    "t_chws_c": 15,
    "t_chwr_c": 21,
    "t_cewt_design_c": 35,
    "glycol_pct": 0,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "air_cooled_vfd_centrifugal"
    },
    "refrigerant": "R134a",
    "has_free_cooling_coil": false,
    "seer": null,
    "sepr": null,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": 64.8,
    "evap_pressure_drop_kpa": 66.1,
    "units_in_selection": 1,
    "_derived": "cop = 冷量 450 / 耗電 153.3（文件未直接列 COP）",
    "_verified": true,
    "_model_raw": "CM4045SGHC003",
    "_source": "[Vertiv] CoolLoop 風冷磁懸浮冷水機組 [產品型錄彩頁 2025].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "catalogue",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "原廠工況",
      "chws_c": 15,
      "chwr_c": 21,
      "ambient_c": 35,
      "cond_in_c": null,
      "cond_out_c": null,
      "glycol_pct": 0,
      "units_in_selection": 1
    },
    "_notes": [
      "依據 GB/T 18430.1-2024 數據中心專用工況：出水 15 °C，水流量 = 0.144 × 製冷量 (m³/h)/kW（推算溫差約 5.97 K，進水約 21 °C），外氣乾球 35 °C。功率數值為「機組最大運行功率（kW）」，非額定輸入功率，故 cop 欄位填 null，cop_calc 僅供最大負載參考。重量為運輸重量。"
    ]
  },
  "Vertiv CM4070SGHC003 [CHW 15/21°C, OA 35°C]": {
    "model": "Vertiv CM4070SGHC003 [CHW 15/21°C, OA 35°C]",
    "vendor": "Vertiv",
    "chiller_type": "air_cooled",
    "category": "Magnetic Bearing Centrifugal (Air-Cooled)",
    "cooling_capacity_kw": 700,
    "cop_design": 3.27,
    "power_input_kw": 214.3,
    "t_chws_c": 15,
    "t_chwr_c": 21,
    "t_cewt_design_c": 35,
    "glycol_pct": 0,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "air_cooled_vfd_centrifugal"
    },
    "refrigerant": "R134a",
    "has_free_cooling_coil": false,
    "seer": null,
    "sepr": null,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": 100.8,
    "evap_pressure_drop_kpa": 31.5,
    "units_in_selection": 1,
    "_derived": "cop = 冷量 700 / 耗電 214.3（文件未直接列 COP）",
    "_verified": true,
    "_model_raw": "CM4070SGHC003",
    "_source": "[Vertiv] CoolLoop 風冷磁懸浮冷水機組 [產品型錄彩頁 2025].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "catalogue",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "原廠工況",
      "chws_c": 15,
      "chwr_c": 21,
      "ambient_c": 35,
      "cond_in_c": null,
      "cond_out_c": null,
      "glycol_pct": 0,
      "units_in_selection": 1
    },
    "_notes": [
      "依據 GB/T 18430.1-2024 數據中心專用工況：出水 15 °C，水流量 = 0.144 × 製冷量 (m³/h)/kW（推算溫差約 5.97 K，進水約 21 °C），外氣乾球 35 °C。功率數值為「機組最大運行功率（kW）」，非額定輸入功率，故 cop 欄位填 null，cop_calc 僅供最大負載參考。重量為運輸重量。"
    ]
  },
  "Vertiv CM4100SGHC003 [CHW 15/21°C, OA 35°C]": {
    "model": "Vertiv CM4100SGHC003 [CHW 15/21°C, OA 35°C]",
    "vendor": "Vertiv",
    "chiller_type": "air_cooled",
    "category": "Magnetic Bearing Centrifugal (Air-Cooled)",
    "cooling_capacity_kw": 1000,
    "cop_design": 3.15,
    "power_input_kw": 317.6,
    "t_chws_c": 15,
    "t_chwr_c": 21,
    "t_cewt_design_c": 35,
    "glycol_pct": 0,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "air_cooled_vfd_centrifugal"
    },
    "refrigerant": "R134a",
    "has_free_cooling_coil": false,
    "seer": null,
    "sepr": null,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": 144,
    "evap_pressure_drop_kpa": 58.1,
    "units_in_selection": 1,
    "_derived": "cop = 冷量 1000 / 耗電 317.6（文件未直接列 COP）",
    "_verified": true,
    "_model_raw": "CM4100SGHC003",
    "_source": "[Vertiv] CoolLoop 風冷磁懸浮冷水機組 [產品型錄彩頁 2025].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "catalogue",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "原廠工況",
      "chws_c": 15,
      "chwr_c": 21,
      "ambient_c": 35,
      "cond_in_c": null,
      "cond_out_c": null,
      "glycol_pct": 0,
      "units_in_selection": 1
    },
    "_notes": [
      "依據 GB/T 18430.1-2024 數據中心專用工況：出水 15 °C，水流量 = 0.144 × 製冷量 (m³/h)/kW（推算溫差約 5.97 K，進水約 21 °C），外氣乾球 35 °C。功率數值為「機組最大運行功率（kW）」，非額定輸入功率，故 cop 欄位填 null，cop_calc 僅供最大負載參考。重量為運輸重量。"
    ]
  },
  "Vertiv CM4150SGHC003 [CHW 15/21°C, OA 35°C]": {
    "model": "Vertiv CM4150SGHC003 [CHW 15/21°C, OA 35°C]",
    "vendor": "Vertiv",
    "chiller_type": "air_cooled",
    "category": "Magnetic Bearing Centrifugal (Air-Cooled)",
    "cooling_capacity_kw": 1500,
    "cop_design": 3.26,
    "power_input_kw": 459.9,
    "t_chws_c": 15,
    "t_chwr_c": 21,
    "t_cewt_design_c": 35,
    "glycol_pct": 0,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "air_cooled_vfd_centrifugal"
    },
    "refrigerant": "R134a",
    "has_free_cooling_coil": false,
    "seer": null,
    "sepr": null,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": 216,
    "evap_pressure_drop_kpa": 81.1,
    "units_in_selection": 1,
    "_derived": "cop = 冷量 1500 / 耗電 459.9（文件未直接列 COP）",
    "_verified": true,
    "_model_raw": "CM4150SGHC003",
    "_source": "[Vertiv] CoolLoop 風冷磁懸浮冷水機組 [產品型錄彩頁 2025].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "catalogue",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "原廠工況",
      "chws_c": 15,
      "chwr_c": 21,
      "ambient_c": 35,
      "cond_in_c": null,
      "cond_out_c": null,
      "glycol_pct": 0,
      "units_in_selection": 1
    },
    "_notes": [
      "依據 GB/T 18430.1-2024 數據中心專用工況：出水 15 °C，水流量 = 0.144 × 製冷量 (m³/h)/kW（推算溫差約 5.97 K，進水約 21 °C），外氣乾球 35 °C。功率數值為「機組最大運行功率（kW）」，非額定輸入功率，故 cop 欄位填 null，cop_calc 僅供最大負載參考。重量為運輸重量。"
    ]
  },
  "Vertiv CM4200SGHC003 [CHW 15/21°C, OA 35°C]": {
    "model": "Vertiv CM4200SGHC003 [CHW 15/21°C, OA 35°C]",
    "vendor": "Vertiv",
    "chiller_type": "air_cooled",
    "category": "Magnetic Bearing Centrifugal (Air-Cooled)",
    "cooling_capacity_kw": 2000,
    "cop_design": 3.29,
    "power_input_kw": 607.7,
    "t_chws_c": 15,
    "t_chwr_c": 21,
    "t_cewt_design_c": 35,
    "glycol_pct": 0,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "air_cooled_vfd_centrifugal"
    },
    "refrigerant": "R134a",
    "has_free_cooling_coil": false,
    "seer": null,
    "sepr": null,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": 288,
    "evap_pressure_drop_kpa": 88.6,
    "units_in_selection": 1,
    "_derived": "cop = 冷量 2000 / 耗電 607.7（文件未直接列 COP）",
    "_verified": true,
    "_model_raw": "CM4200SGHC003",
    "_source": "[Vertiv] CoolLoop 風冷磁懸浮冷水機組 [產品型錄彩頁 2025].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "catalogue",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "原廠工況",
      "chws_c": 15,
      "chwr_c": 21,
      "ambient_c": 35,
      "cond_in_c": null,
      "cond_out_c": null,
      "glycol_pct": 0,
      "units_in_selection": 1
    },
    "_notes": [
      "依據 GB/T 18430.1-2024 數據中心專用工況：出水 15 °C，水流量 = 0.144 × 製冷量 (m³/h)/kW（推算溫差約 5.97 K，進水約 21 °C），外氣乾球 35 °C。功率數值為「機組最大運行功率（kW）」，非額定輸入功率，故 cop 欄位填 null，cop_calc 僅供最大負載參考。重量為運輸重量。"
    ]
  },
  "King Sun KHAW-160F [CHW 10/15°C, OA 31.5°C]": {
    "model": "King Sun KHAW-160F [CHW 10/15°C, OA 31.5°C]",
    "vendor": "King Sun",
    "chiller_type": "air_cooled",
    "category": "Scroll (Air-Cooled)",
    "cooling_capacity_kw": 474,
    "cop_design": 3.22,
    "power_input_kw": 147.1,
    "t_chws_c": 10,
    "t_chwr_c": 15,
    "t_cewt_design_c": 31.5,
    "glycol_pct": 0,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "air_cooled_screw"
    },
    "refrigerant": "R-410A",
    "has_free_cooling_coil": false,
    "seer": null,
    "sepr": null,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": 81.5,
    "evap_pressure_drop_kpa": null,
    "units_in_selection": 1,
    "_derived": "cop = 冷量 474 / 耗電 147.1（文件未直接列 COP）",
    "_verified": true,
    "_model_raw": "KHAW-160F",
    "_source": "[堃霖] 磁懸浮離心式冰水機組外觀規格圖.png",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "drawing",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "原廠工況",
      "chws_c": 10,
      "chwr_c": 15,
      "ambient_c": 31.5,
      "cond_in_c": null,
      "cond_out_c": null,
      "glycol_pct": 0,
      "units_in_selection": 1
    },
    "_notes": [
      "圖號 K9-0459205 C，日期 2025.10.08。檔名標題寫『磁懸浮離心式冰水機組』，但圖面右側規範表標明壓縮機為『全密閉渦卷式X4 (Hermetic Scroll x4)』。耗電量 147.1 kW 標註含內置水泵 (15 HP = 11.19 kW)。工況：冰水進出 15/10 °C，外氣 31.5 °C。水側熱平衡 Q_calc = 1.163 × 81.5 × 5 = 473.92 kW (diff 0.016%)。貨櫃外觀尺寸 6058×2438×2591 mm (20-ft FR)。"
    ]
  },
  "Schneider Electric BCWC 0301A (Basic) [CHW 20/30°C, CW ?]": {
    "model": "Schneider Electric BCWC 0301A (Basic) [CHW 20/30°C, CW ?]",
    "vendor": "Schneider Electric",
    "chiller_type": "water_cooled",
    "category": "Magnetic Bearing Centrifugal (Water-Cooled)",
    "cooling_capacity_kw": 364.9,
    "cop_design": 7.96,
    "power_input_kw": 45.8,
    "t_chws_c": 20,
    "t_chwr_c": 30,
    "t_cewt_design_c": null,
    "glycol_pct": 0,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "centrifugal_higheff"
    },
    "refrigerant": "R513A",
    "has_free_cooling_coil": false,
    "seer": null,
    "sepr": 9.7,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": null,
    "evap_pressure_drop_kpa": null,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "BCWC 0301A (Basic)",
    "_source": "[施耐德] Uniflair BCWC 冷水機組 [產品型錄].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "catalogue",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "原廠工況",
      "chws_c": 20,
      "chwr_c": 30,
      "ambient_c": null,
      "cond_in_c": null,
      "cond_out_c": 35,
      "glycol_pct": 0,
      "units_in_selection": 1
    },
    "_notes": [
      "型錄第 7 頁 R513A Basic Version。工況：蒸發器水溫 30/20 °C，冷凝器出水 35 °C。SEPR HT 依據歐盟 Regulation EU 2016/2281。注意與技術規格書 P.60 同工況數值存在微小差異（例如 0301A 型錄載 364.9 kW / 45.8 kW，規格書載 366 kW / 46.2 kW）。"
    ]
  },
  "Schneider Electric BCWC 0602A (Basic) [CHW 20/30°C, CW ?]": {
    "model": "Schneider Electric BCWC 0602A (Basic) [CHW 20/30°C, CW ?]",
    "vendor": "Schneider Electric",
    "chiller_type": "water_cooled",
    "category": "Magnetic Bearing Centrifugal (Water-Cooled)",
    "cooling_capacity_kw": 775.9,
    "cop_design": 7.29,
    "power_input_kw": 106.4,
    "t_chws_c": 20,
    "t_chwr_c": 30,
    "t_cewt_design_c": null,
    "glycol_pct": 0,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "centrifugal_higheff"
    },
    "refrigerant": "R513A",
    "has_free_cooling_coil": false,
    "seer": null,
    "sepr": 10,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": null,
    "evap_pressure_drop_kpa": null,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "BCWC 0602A (Basic)",
    "_source": "[施耐德] Uniflair BCWC 冷水機組 [產品型錄].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "catalogue",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "原廠工況",
      "chws_c": 20,
      "chwr_c": 30,
      "ambient_c": null,
      "cond_in_c": null,
      "cond_out_c": 35,
      "glycol_pct": 0,
      "units_in_selection": 1
    },
    "_notes": [
      "型錄第 7 頁 R513A Basic Version。工況：蒸發器水溫 30/20 °C，冷凝器出水 35 °C。SEPR HT 依據歐盟 Regulation EU 2016/2281。注意與技術規格書 P.60 同工況數值存在微小差異（例如 0301A 型錄載 364.9 kW / 45.8 kW，規格書載 366 kW / 46.2 kW）。"
    ]
  },
  "Schneider Electric BCWC 0903A (Basic) [CHW 20/30°C, CW ?]": {
    "model": "Schneider Electric BCWC 0903A (Basic) [CHW 20/30°C, CW ?]",
    "vendor": "Schneider Electric",
    "chiller_type": "water_cooled",
    "category": "Magnetic Bearing Centrifugal (Water-Cooled)",
    "cooling_capacity_kw": 1153,
    "cop_design": 7.41,
    "power_input_kw": 155.6,
    "t_chws_c": 20,
    "t_chwr_c": 30,
    "t_cewt_design_c": null,
    "glycol_pct": 0,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "centrifugal_higheff"
    },
    "refrigerant": "R513A",
    "has_free_cooling_coil": false,
    "seer": null,
    "sepr": 9.9,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": null,
    "evap_pressure_drop_kpa": null,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "BCWC 0903A (Basic)",
    "_source": "[施耐德] Uniflair BCWC 冷水機組 [產品型錄].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "catalogue",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "原廠工況",
      "chws_c": 20,
      "chwr_c": 30,
      "ambient_c": null,
      "cond_in_c": null,
      "cond_out_c": 35,
      "glycol_pct": 0,
      "units_in_selection": 1
    },
    "_notes": [
      "型錄第 7 頁 R513A Basic Version。工況：蒸發器水溫 30/20 °C，冷凝器出水 35 °C。SEPR HT 依據歐盟 Regulation EU 2016/2281。注意與技術規格書 P.60 同工況數值存在微小差異（例如 0301A 型錄載 364.9 kW / 45.8 kW，規格書載 366 kW / 46.2 kW）。"
    ]
  },
  "Schneider Electric BCWC 1203A (Basic) [CHW 20/30°C, CW ?]": {
    "model": "Schneider Electric BCWC 1203A (Basic) [CHW 20/30°C, CW ?]",
    "vendor": "Schneider Electric",
    "chiller_type": "water_cooled",
    "category": "Magnetic Bearing Centrifugal (Water-Cooled)",
    "cooling_capacity_kw": 1565.3,
    "cop_design": 8.37,
    "power_input_kw": 186.9,
    "t_chws_c": 20,
    "t_chwr_c": 30,
    "t_cewt_design_c": null,
    "glycol_pct": 0,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "centrifugal_higheff"
    },
    "refrigerant": "R513A",
    "has_free_cooling_coil": false,
    "seer": null,
    "sepr": 10.4,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": null,
    "evap_pressure_drop_kpa": null,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "BCWC 1203A (Basic)",
    "_source": "[施耐德] Uniflair BCWC 冷水機組 [產品型錄].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "catalogue",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "原廠工況",
      "chws_c": 20,
      "chwr_c": 30,
      "ambient_c": null,
      "cond_in_c": null,
      "cond_out_c": 35,
      "glycol_pct": 0,
      "units_in_selection": 1
    },
    "_notes": [
      "型錄第 7 頁 R513A Basic Version。工況：蒸發器水溫 30/20 °C，冷凝器出水 35 °C。SEPR HT 依據歐盟 Regulation EU 2016/2281。注意與技術規格書 P.60 同工況數值存在微小差異（例如 0301A 型錄載 364.9 kW / 45.8 kW，規格書載 366 kW / 46.2 kW）。"
    ]
  },
  "Schneider Electric BCWC 1604A (Basic) [CHW 20/30°C, CW ?]": {
    "model": "Schneider Electric BCWC 1604A (Basic) [CHW 20/30°C, CW ?]",
    "vendor": "Schneider Electric",
    "chiller_type": "water_cooled",
    "category": "Magnetic Bearing Centrifugal (Water-Cooled)",
    "cooling_capacity_kw": 1990.1,
    "cop_design": 9.15,
    "power_input_kw": 217.6,
    "t_chws_c": 20,
    "t_chwr_c": 30,
    "t_cewt_design_c": null,
    "glycol_pct": 0,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "centrifugal_higheff"
    },
    "refrigerant": "R513A",
    "has_free_cooling_coil": false,
    "seer": null,
    "sepr": 10.3,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": null,
    "evap_pressure_drop_kpa": null,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "BCWC 1604A (Basic)",
    "_source": "[施耐德] Uniflair BCWC 冷水機組 [產品型錄].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "catalogue",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "原廠工況",
      "chws_c": 20,
      "chwr_c": 30,
      "ambient_c": null,
      "cond_in_c": null,
      "cond_out_c": 35,
      "glycol_pct": 0,
      "units_in_selection": 1
    },
    "_notes": [
      "型錄第 7 頁 R513A Basic Version。工況：蒸發器水溫 30/20 °C，冷凝器出水 35 °C。SEPR HT 依據歐盟 Regulation EU 2016/2281。注意與技術規格書 P.60 同工況數值存在微小差異（例如 0301A 型錄載 364.9 kW / 45.8 kW，規格書載 366 kW / 46.2 kW）。"
    ]
  },
  "Schneider Electric BCWC0301A [CHW 7/12°C, CW 30°C]": {
    "model": "Schneider Electric BCWC0301A [CHW 7/12°C, CW 30°C]",
    "vendor": "Schneider Electric",
    "chiller_type": "water_cooled",
    "category": "Magnetic Bearing Centrifugal (Water-Cooled)",
    "cooling_capacity_kw": 271,
    "cop_design": 5.35,
    "power_input_kw": 50.7,
    "t_chws_c": 7,
    "t_chwr_c": 12,
    "t_cewt_design_c": 30,
    "glycol_pct": 0,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "centrifugal_higheff"
    },
    "refrigerant": "R513A",
    "has_free_cooling_coil": false,
    "seer": null,
    "sepr": 9.7,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": 46.638,
    "evap_pressure_drop_kpa": 32.3,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "BCWC0301A",
    "_source": "[施耐德] Uniflair BCWC 變頻風冷冷水機組 [技術規格書 Spec].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "Eurovent",
      "chws_c": 7,
      "chwr_c": 12,
      "ambient_c": null,
      "cond_in_c": 30,
      "cond_out_c": 35,
      "glycol_pct": 0,
      "units_in_selection": 1
    },
    "_notes": [
      "技術規格書第 60 頁標準工況：冰水 12/7 °C (ΔT=5 K)，冷卻水 30/35 °C。原始冰水流量 46638 l/h = 46.638 m³/h，冷凝器水流量 58223 l/h = 58.223 m³/h。"
    ]
  },
  "Schneider Electric BCWC0602A [CHW 7/12°C, CW 30°C]": {
    "model": "Schneider Electric BCWC0602A [CHW 7/12°C, CW 30°C]",
    "vendor": "Schneider Electric",
    "chiller_type": "water_cooled",
    "category": "Magnetic Bearing Centrifugal (Water-Cooled)",
    "cooling_capacity_kw": 543,
    "cop_design": 5.23,
    "power_input_kw": 103.9,
    "t_chws_c": 7,
    "t_chwr_c": 12,
    "t_cewt_design_c": 30,
    "glycol_pct": 0,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "centrifugal_higheff"
    },
    "refrigerant": "R513A",
    "has_free_cooling_coil": false,
    "seer": null,
    "sepr": 10,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": 93.359,
    "evap_pressure_drop_kpa": 36.2,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "BCWC0602A",
    "_source": "[施耐德] Uniflair BCWC 變頻風冷冷水機組 [技術規格書 Spec].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "Eurovent",
      "chws_c": 7,
      "chwr_c": 12,
      "ambient_c": null,
      "cond_in_c": 30,
      "cond_out_c": 35,
      "glycol_pct": 0,
      "units_in_selection": 1
    },
    "_notes": [
      "技術規格書第 60 頁標準工況：冰水 12/7 °C (ΔT=5 K)，冷卻水 30/35 °C。原始冰水流量 93359 l/h = 93.359 m³/h，冷凝器水流量 117501 l/h = 117.501 m³/h。"
    ]
  },
  "Schneider Electric BCWC0903A [CHW 7/12°C, CW 30°C]": {
    "model": "Schneider Electric BCWC0903A [CHW 7/12°C, CW 30°C]",
    "vendor": "Schneider Electric",
    "chiller_type": "water_cooled",
    "category": "Magnetic Bearing Centrifugal (Water-Cooled)",
    "cooling_capacity_kw": 818,
    "cop_design": 5.27,
    "power_input_kw": 155.4,
    "t_chws_c": 7,
    "t_chwr_c": 12,
    "t_cewt_design_c": 30,
    "glycol_pct": 0,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "centrifugal_higheff"
    },
    "refrigerant": "R513A",
    "has_free_cooling_coil": false,
    "seer": null,
    "sepr": 9.9,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": 140.593,
    "evap_pressure_drop_kpa": 37.9,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "BCWC0903A",
    "_source": "[施耐德] Uniflair BCWC 變頻風冷冷水機組 [技術規格書 Spec].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "Eurovent",
      "chws_c": 7,
      "chwr_c": 12,
      "ambient_c": null,
      "cond_in_c": 30,
      "cond_out_c": 35,
      "glycol_pct": 0,
      "units_in_selection": 1
    },
    "_notes": [
      "技術規格書第 60 頁標準工況：冰水 12/7 °C (ΔT=5 K)，冷卻水 30/35 °C。原始冰水流量 140593 l/h = 140.593 m³/h，冷凝器水流量 176531 l/h = 176.531 m³/h。"
    ]
  },
  "Schneider Electric BCWC1203A [CHW 7/12°C, CW 30°C]": {
    "model": "Schneider Electric BCWC1203A [CHW 7/12°C, CW 30°C]",
    "vendor": "Schneider Electric",
    "chiller_type": "water_cooled",
    "category": "Magnetic Bearing Centrifugal (Water-Cooled)",
    "cooling_capacity_kw": 1168,
    "cop_design": 5.27,
    "power_input_kw": 221.8,
    "t_chws_c": 7,
    "t_chwr_c": 12,
    "t_cewt_design_c": 30,
    "glycol_pct": 0,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "centrifugal_higheff"
    },
    "refrigerant": "R513A",
    "has_free_cooling_coil": false,
    "seer": null,
    "sepr": 10.4,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": 200.64,
    "evap_pressure_drop_kpa": 43.9,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "BCWC1203A",
    "_source": "[施耐德] Uniflair BCWC 變頻風冷冷水機組 [技術規格書 Spec].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "Eurovent",
      "chws_c": 7,
      "chwr_c": 12,
      "ambient_c": null,
      "cond_in_c": 30,
      "cond_out_c": 35,
      "glycol_pct": 0,
      "units_in_selection": 1
    },
    "_notes": [
      "技術規格書第 60 頁標準工況：冰水 12/7 °C (ΔT=5 K)，冷卻水 30/35 °C。原始冰水流量 200640 l/h = 200.64 m³/h，冷凝器水流量 252180 l/h = 252.18 m³/h。"
    ]
  },
  "Schneider Electric BCWC1604A [CHW 7/12°C, CW 30°C]": {
    "model": "Schneider Electric BCWC1604A [CHW 7/12°C, CW 30°C]",
    "vendor": "Schneider Electric",
    "chiller_type": "water_cooled",
    "category": "Magnetic Bearing Centrifugal (Water-Cooled)",
    "cooling_capacity_kw": 1551,
    "cop_design": 5.48,
    "power_input_kw": 282.9,
    "t_chws_c": 7,
    "t_chwr_c": 12,
    "t_cewt_design_c": 30,
    "glycol_pct": 0,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "centrifugal_higheff"
    },
    "refrigerant": "R513A",
    "has_free_cooling_coil": false,
    "seer": null,
    "sepr": 9.5,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": 266.484,
    "evap_pressure_drop_kpa": 58.7,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "BCWC1604A",
    "_source": "[施耐德] Uniflair BCWC 變頻風冷冷水機組 [技術規格書 Spec].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "Eurovent",
      "chws_c": 7,
      "chwr_c": 12,
      "ambient_c": null,
      "cond_in_c": 30,
      "cond_out_c": 35,
      "glycol_pct": 0,
      "units_in_selection": 1
    },
    "_notes": [
      "技術規格書第 60 頁標準工況：冰水 12/7 °C (ΔT=5 K)，冷卻水 30/35 °C。原始冰水流量 266484 l/h = 266.484 m³/h，冷凝器水流量 332082 l/h = 332.082 m³/h。"
    ]
  },
  "Schneider Electric BCWC0301A (HT) [CHW 20/30°C, CW 30°C]": {
    "model": "Schneider Electric BCWC0301A (HT) [CHW 20/30°C, CW 30°C]",
    "vendor": "Schneider Electric",
    "chiller_type": "water_cooled",
    "category": "Magnetic Bearing Centrifugal (Water-Cooled)",
    "cooling_capacity_kw": 366,
    "cop_design": 7.93,
    "power_input_kw": 46.2,
    "t_chws_c": 20,
    "t_chwr_c": 30,
    "t_cewt_design_c": 30,
    "glycol_pct": 0,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "centrifugal_higheff"
    },
    "refrigerant": "R513A",
    "has_free_cooling_coil": false,
    "seer": null,
    "sepr": null,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": null,
    "evap_pressure_drop_kpa": null,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "BCWC0301A (HT)",
    "_source": "[施耐德] Uniflair BCWC 變頻風冷冷水機組 [技術規格書 Spec].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "原廠工況",
      "chws_c": 20,
      "chwr_c": 30,
      "ambient_c": null,
      "cond_in_c": 30,
      "cond_out_c": 35,
      "glycol_pct": 0,
      "units_in_selection": 1
    },
    "_notes": [
      "技術規格書第 60 頁 IT 高溫工況：冰水 30/20 °C，冷卻水 30/35 °C。此組數值與型錄第 7 頁 Basic Version 性能互相對照保留。"
    ]
  },
  "Schneider Electric BCWC0602A (HT) [CHW 20/30°C, CW 30°C]": {
    "model": "Schneider Electric BCWC0602A (HT) [CHW 20/30°C, CW 30°C]",
    "vendor": "Schneider Electric",
    "chiller_type": "water_cooled",
    "category": "Magnetic Bearing Centrifugal (Water-Cooled)",
    "cooling_capacity_kw": 776,
    "cop_design": 7.3,
    "power_input_kw": 106.3,
    "t_chws_c": 20,
    "t_chwr_c": 30,
    "t_cewt_design_c": 30,
    "glycol_pct": 0,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "centrifugal_higheff"
    },
    "refrigerant": "R513A",
    "has_free_cooling_coil": false,
    "seer": null,
    "sepr": null,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": null,
    "evap_pressure_drop_kpa": null,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "BCWC0602A (HT)",
    "_source": "[施耐德] Uniflair BCWC 變頻風冷冷水機組 [技術規格書 Spec].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "原廠工況",
      "chws_c": 20,
      "chwr_c": 30,
      "ambient_c": null,
      "cond_in_c": 30,
      "cond_out_c": 35,
      "glycol_pct": 0,
      "units_in_selection": 1
    },
    "_notes": [
      "技術規格書第 60 頁 IT 高溫工況：冰水 30/20 °C，冷卻水 30/35 °C。此組數值與型錄第 7 頁 Basic Version 性能互相對照保留。"
    ]
  },
  "Schneider Electric BCWC0903A (HT) [CHW 20/30°C, CW 30°C]": {
    "model": "Schneider Electric BCWC0903A (HT) [CHW 20/30°C, CW 30°C]",
    "vendor": "Schneider Electric",
    "chiller_type": "water_cooled",
    "category": "Magnetic Bearing Centrifugal (Water-Cooled)",
    "cooling_capacity_kw": 1153,
    "cop_design": 7.41,
    "power_input_kw": 155.6,
    "t_chws_c": 20,
    "t_chwr_c": 30,
    "t_cewt_design_c": 30,
    "glycol_pct": 0,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "centrifugal_higheff"
    },
    "refrigerant": "R513A",
    "has_free_cooling_coil": false,
    "seer": null,
    "sepr": null,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": null,
    "evap_pressure_drop_kpa": null,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "BCWC0903A (HT)",
    "_source": "[施耐德] Uniflair BCWC 變頻風冷冷水機組 [技術規格書 Spec].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "原廠工況",
      "chws_c": 20,
      "chwr_c": 30,
      "ambient_c": null,
      "cond_in_c": 30,
      "cond_out_c": 35,
      "glycol_pct": 0,
      "units_in_selection": 1
    },
    "_notes": [
      "技術規格書第 60 頁 IT 高溫工況：冰水 30/20 °C，冷卻水 30/35 °C。此組數值與型錄第 7 頁 Basic Version 性能互相對照保留。"
    ]
  },
  "Schneider Electric BCWC1203A (HT) [CHW 20/30°C, CW 30°C]": {
    "model": "Schneider Electric BCWC1203A (HT) [CHW 20/30°C, CW 30°C]",
    "vendor": "Schneider Electric",
    "chiller_type": "water_cooled",
    "category": "Magnetic Bearing Centrifugal (Water-Cooled)",
    "cooling_capacity_kw": 1565,
    "cop_design": 8.39,
    "power_input_kw": 186.5,
    "t_chws_c": 20,
    "t_chwr_c": 30,
    "t_cewt_design_c": 30,
    "glycol_pct": 0,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "centrifugal_higheff"
    },
    "refrigerant": "R513A",
    "has_free_cooling_coil": false,
    "seer": null,
    "sepr": null,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": null,
    "evap_pressure_drop_kpa": null,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "BCWC1203A (HT)",
    "_source": "[施耐德] Uniflair BCWC 變頻風冷冷水機組 [技術規格書 Spec].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "原廠工況",
      "chws_c": 20,
      "chwr_c": 30,
      "ambient_c": null,
      "cond_in_c": 30,
      "cond_out_c": 35,
      "glycol_pct": 0,
      "units_in_selection": 1
    },
    "_notes": [
      "技術規格書第 60 頁 IT 高溫工況：冰水 30/20 °C，冷卻水 30/35 °C。此組數值與型錄第 7 頁 Basic Version 性能互相對照保留。"
    ]
  },
  "Schneider Electric BCWC1604A (HT) [CHW 20/30°C, CW 30°C]": {
    "model": "Schneider Electric BCWC1604A (HT) [CHW 20/30°C, CW 30°C]",
    "vendor": "Schneider Electric",
    "chiller_type": "water_cooled",
    "category": "Magnetic Bearing Centrifugal (Water-Cooled)",
    "cooling_capacity_kw": 1987,
    "cop_design": 9.17,
    "power_input_kw": 216.7,
    "t_chws_c": 20,
    "t_chwr_c": 30,
    "t_cewt_design_c": 30,
    "glycol_pct": 0,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "centrifugal_higheff"
    },
    "refrigerant": "R513A",
    "has_free_cooling_coil": false,
    "seer": null,
    "sepr": null,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": null,
    "evap_pressure_drop_kpa": null,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "BCWC1604A (HT)",
    "_source": "[施耐德] Uniflair BCWC 變頻風冷冷水機組 [技術規格書 Spec].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "原廠工況",
      "chws_c": 20,
      "chwr_c": 30,
      "ambient_c": null,
      "cond_in_c": 30,
      "cond_out_c": 35,
      "glycol_pct": 0,
      "units_in_selection": 1
    },
    "_notes": [
      "技術規格書第 60 頁 IT 高溫工況：冰水 30/20 °C，冷卻水 30/35 °C。此組數值與型錄第 7 頁 Basic Version 性能互相對照保留。"
    ]
  },
  "Schneider Electric XCAF1913A (PEP) [CHW 20/30°C, OA 35°C]": {
    "model": "Schneider Electric XCAF1913A (PEP) [CHW 20/30°C, OA 35°C]",
    "vendor": "Schneider Electric",
    "chiller_type": "air_cooled",
    "category": "Magnetic Bearing Centrifugal (Air-Cooled)",
    "cooling_capacity_kw": 1805,
    "cop_design": 4.0736,
    "power_input_kw": 443.1,
    "t_chws_c": 20,
    "t_chwr_c": 30,
    "t_cewt_design_c": 35,
    "glycol_pct": 20,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "air_cooled_vfd_centrifugal"
    },
    "refrigerant": "R1234ze",
    "has_free_cooling_coil": true,
    "seer": null,
    "sepr": null,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": null,
    "evap_pressure_drop_kpa": null,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "XCAF1913A (PEP)",
    "_source": "[施耐德] Uniflair XCAF 系列送風單元 [產品簡介].pdf；[施耐德] Uniflair XCAC-XCAF 送風單元 [技術規格書 Spec].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "databook",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "EN 14825",
      "chws_c": 20,
      "chwr_c": 30,
      "ambient_c": 35,
      "cond_in_c": null,
      "cond_out_c": null,
      "glycol_pct": 20,
      "units_in_selection": 1
    },
    "_notes": [
      "檔名標註送風單元，實為Uniflair氣冷自然冷卻磁懸浮離心冰水機組之PEP ecopassport環境宣告書。典型使用場景工況30/20°C，Annual EER（記錄於 annual_eer_pep 欄位）為23.9 kW/kW，額定滿載計算COP為4.0736。計算條件依PEP文件（第3、6、9頁）：依EN 14825標準使用場景與UNICALC軟體計算，典型場景冰水供回水20/30°C（含20%乙二醇），全年連續運轉24小時/天保證1805 kW製冷量，年耗電量661029 kWh/年（Annual EER = 1805 × 8760 / 661029 ≈ 23.9 kW/kW）；特定氣象站與負載分佈細節文件未說明。"
    ]
  },
  "Schneider Electric XCAC1212A [CHW 20/30°C, OA 35°C]": {
    "model": "Schneider Electric XCAC1212A [CHW 20/30°C, OA 35°C]",
    "vendor": "Schneider Electric",
    "chiller_type": "air_cooled",
    "category": "Magnetic Bearing Centrifugal (Air-Cooled)",
    "cooling_capacity_kw": 1295.97,
    "cop_design": 4.3796,
    "power_input_kw": 295.91,
    "t_chws_c": 20,
    "t_chwr_c": 30,
    "t_cewt_design_c": 35,
    "glycol_pct": 0,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "air_cooled_vfd_centrifugal"
    },
    "refrigerant": "R1234ze",
    "has_free_cooling_coil": false,
    "seer": null,
    "sepr": null,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": 112.07,
    "evap_pressure_drop_kpa": 26.81,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "XCAC1212A",
    "_source": "[施耐德] Uniflair XCAC-XCAF 送風單元 [技術規格書 Spec].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "原廠額定工況",
      "chws_c": 20,
      "chwr_c": 30,
      "ambient_c": 35,
      "cond_in_c": null,
      "cond_out_c": null,
      "glycol_pct": 0,
      "units_in_selection": 1
    },
    "_notes": [
      "檔名標註送風單元，實為Uniflair氣冷磁懸浮離心式冰水機組（純氣冷XCAC，無經濟器，標準噪音版）。進出水30/20°C，外氣乾球35°C。流體純水0%乙二醇，Q_calc驗算通過。總吸入功率含壓縮機與風扇，壓縮機額定FLI 132 kW/台，風扇FLI 3.3 kW/顆。"
    ]
  },
  "Schneider Electric XCAC1913A [CHW 20/30°C, OA 35°C]": {
    "model": "Schneider Electric XCAC1913A [CHW 20/30°C, OA 35°C]",
    "vendor": "Schneider Electric",
    "chiller_type": "air_cooled",
    "category": "Magnetic Bearing Centrifugal (Air-Cooled)",
    "cooling_capacity_kw": 1872.27,
    "cop_design": 4.2884,
    "power_input_kw": 436.59,
    "t_chws_c": 20,
    "t_chwr_c": 30,
    "t_cewt_design_c": 35,
    "glycol_pct": 0,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "air_cooled_vfd_centrifugal"
    },
    "refrigerant": "R1234ze",
    "has_free_cooling_coil": false,
    "seer": null,
    "sepr": null,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": 161.9,
    "evap_pressure_drop_kpa": 37.97,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "XCAC1913A",
    "_source": "[施耐德] Uniflair XCAC-XCAF 送風單元 [技術規格書 Spec].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "原廠額定工況",
      "chws_c": 20,
      "chwr_c": 30,
      "ambient_c": 35,
      "cond_in_c": null,
      "cond_out_c": null,
      "glycol_pct": 0,
      "units_in_selection": 1
    },
    "_notes": [
      "檔名標註送風單元，實為Uniflair氣冷磁懸浮離心式冰水機組（純氣冷XCAC，無經濟器，標準噪音版）。進出水30/20°C，外氣乾球35°C。流體純水0%乙二醇，Q_calc驗算通過。總吸入功率含壓縮機與風扇，壓縮機額定FLI 132 kW/台，風扇FLI 3.3 kW/顆。"
    ]
  },
  "Schneider Electric XCAC2524A [CHW 20/30°C, OA 35°C]": {
    "model": "Schneider Electric XCAC2524A [CHW 20/30°C, OA 35°C]",
    "vendor": "Schneider Electric",
    "chiller_type": "air_cooled",
    "category": "Magnetic Bearing Centrifugal (Air-Cooled)",
    "cooling_capacity_kw": 2482.2,
    "cop_design": 4.2416,
    "power_input_kw": 585.2,
    "t_chws_c": 20,
    "t_chwr_c": 30,
    "t_cewt_design_c": 35,
    "glycol_pct": 0,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "air_cooled_vfd_centrifugal"
    },
    "refrigerant": "R1234ze",
    "has_free_cooling_coil": false,
    "seer": null,
    "sepr": null,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": 214.45,
    "evap_pressure_drop_kpa": 68.12,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "XCAC2524A",
    "_source": "[施耐德] Uniflair XCAC-XCAF 送風單元 [技術規格書 Spec].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "原廠額定工況",
      "chws_c": 20,
      "chwr_c": 30,
      "ambient_c": 35,
      "cond_in_c": null,
      "cond_out_c": null,
      "glycol_pct": 0,
      "units_in_selection": 1
    },
    "_notes": [
      "檔名標註送風單元，實為Uniflair氣冷磁懸浮離心式冰水機組（純氣冷XCAC，無經濟器，標準噪音版）。進出水30/20°C，外氣乾球35°C。流體純水0%乙二醇，Q_calc驗算通過。總吸入功率含壓縮機與風扇，壓縮機額定FLI 132 kW/台，風扇FLI 3.3 kW/顆。"
    ]
  },
  "Schneider Electric XCAC1212A (Economizer) [CHW 20/30°C, OA 35°C]": {
    "model": "Schneider Electric XCAC1212A (Economizer) [CHW 20/30°C, OA 35°C]",
    "vendor": "Schneider Electric",
    "chiller_type": "air_cooled",
    "category": "Magnetic Bearing Centrifugal (Air-Cooled)",
    "cooling_capacity_kw": 1313.37,
    "cop_design": 4.4509,
    "power_input_kw": 295.08,
    "t_chws_c": 20,
    "t_chwr_c": 30,
    "t_cewt_design_c": 35,
    "glycol_pct": 0,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "air_cooled_vfd_centrifugal"
    },
    "refrigerant": "R1234ze",
    "has_free_cooling_coil": false,
    "seer": null,
    "sepr": null,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": 113.57,
    "evap_pressure_drop_kpa": 27.45,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "XCAC1212A (Economizer)",
    "_source": "[施耐德] Uniflair XCAC-XCAF 送風單元 [技術規格書 Spec].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "原廠額定工況",
      "chws_c": 20,
      "chwr_c": 30,
      "ambient_c": 35,
      "cond_in_c": null,
      "cond_out_c": null,
      "glycol_pct": 0,
      "units_in_selection": 1
    },
    "_notes": [
      "檔名標註送風單元，實為Uniflair氣冷磁懸浮離心式冰水機組（純氣冷XCAC，含經濟器Economizer，標準噪音版）。進出水30/20°C，外氣乾球35°C。流體純水0%乙二醇，Q_calc驗算通過。總吸入功率含壓縮機與風扇，壓縮機額定FLI 132 kW/台，風扇FLI 3.3 kW/顆。"
    ]
  },
  "Schneider Electric XCAC1913A (Economizer) [CHW 20/30°C, OA 35°C]": {
    "model": "Schneider Electric XCAC1913A (Economizer) [CHW 20/30°C, OA 35°C]",
    "vendor": "Schneider Electric",
    "chiller_type": "air_cooled",
    "category": "Magnetic Bearing Centrifugal (Air-Cooled)",
    "cooling_capacity_kw": 1912.36,
    "cop_design": 4.4054,
    "power_input_kw": 434.09,
    "t_chws_c": 20,
    "t_chwr_c": 30,
    "t_cewt_design_c": 35,
    "glycol_pct": 0,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "air_cooled_vfd_centrifugal"
    },
    "refrigerant": "R1234ze",
    "has_free_cooling_coil": false,
    "seer": null,
    "sepr": null,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": 165.37,
    "evap_pressure_drop_kpa": 39.42,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "XCAC1913A (Economizer)",
    "_source": "[施耐德] Uniflair XCAC-XCAF 送風單元 [技術規格書 Spec].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "原廠額定工況",
      "chws_c": 20,
      "chwr_c": 30,
      "ambient_c": 35,
      "cond_in_c": null,
      "cond_out_c": null,
      "glycol_pct": 0,
      "units_in_selection": 1
    },
    "_notes": [
      "檔名標註送風單元，實為Uniflair氣冷磁懸浮離心式冰水機組（純氣冷XCAC，含經濟器Economizer，標準噪音版）。進出水30/20°C，外氣乾球35°C。流體純水0%乙二醇，Q_calc驗算通過。總吸入功率含壓縮機與風扇，壓縮機額定FLI 132 kW/台，風扇FLI 3.3 kW/顆。"
    ]
  },
  "Schneider Electric XCAC2524A (Economizer) [CHW 20/30°C, OA 35°C]": {
    "model": "Schneider Electric XCAC2524A (Economizer) [CHW 20/30°C, OA 35°C]",
    "vendor": "Schneider Electric",
    "chiller_type": "air_cooled",
    "category": "Magnetic Bearing Centrifugal (Air-Cooled)",
    "cooling_capacity_kw": 2656.5,
    "cop_design": 4.5337,
    "power_input_kw": 585.94,
    "t_chws_c": 20,
    "t_chwr_c": 30,
    "t_cewt_design_c": 35,
    "glycol_pct": 0,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "air_cooled_vfd_centrifugal"
    },
    "refrigerant": "R1234ze",
    "has_free_cooling_coil": false,
    "seer": null,
    "sepr": null,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": 229.45,
    "evap_pressure_drop_kpa": 77.07,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "XCAC2524A (Economizer)",
    "_source": "[施耐德] Uniflair XCAC-XCAF 送風單元 [技術規格書 Spec].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "原廠額定工況",
      "chws_c": 20,
      "chwr_c": 30,
      "ambient_c": 35,
      "cond_in_c": null,
      "cond_out_c": null,
      "glycol_pct": 0,
      "units_in_selection": 1
    },
    "_notes": [
      "檔名標註送風單元，實為Uniflair氣冷磁懸浮離心式冰水機組（純氣冷XCAC，含經濟器Economizer，標準噪音版）。進出水30/20°C，外氣乾球35°C。流體純水0%乙二醇，Q_calc驗算通過。總吸入功率含壓縮機與風扇，壓縮機額定FLI 132 kW/台，風扇FLI 3.3 kW/顆。"
    ]
  },
  "Schneider Electric XCAF1212A [CHW 20/30°C, OA 35°C]": {
    "model": "Schneider Electric XCAF1212A [CHW 20/30°C, OA 35°C]",
    "vendor": "Schneider Electric",
    "chiller_type": "air_cooled",
    "category": "Magnetic Bearing Centrifugal (Air-Cooled)",
    "cooling_capacity_kw": 1256.83,
    "cop_design": 4.1818,
    "power_input_kw": 300.55,
    "t_chws_c": 20,
    "t_chwr_c": 30,
    "t_cewt_design_c": 35,
    "glycol_pct": 20,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "air_cooled_vfd_centrifugal"
    },
    "refrigerant": "R1234ze",
    "has_free_cooling_coil": true,
    "seer": null,
    "sepr": null,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": 113.54,
    "evap_pressure_drop_kpa": 31.41,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "XCAF1212A",
    "_source": "[施耐德] Uniflair XCAC-XCAF 送風單元 [技術規格書 Spec].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "原廠額定工況",
      "chws_c": 20,
      "chwr_c": 30,
      "ambient_c": 35,
      "cond_in_c": null,
      "cond_out_c": null,
      "glycol_pct": 20,
      "units_in_selection": 1
    },
    "_notes": [
      "檔名標註送風單元，實為Uniflair氣冷磁懸浮離心式冰水機組（含自然冷卻盤管XCAF，無經濟器，標準噪音版）。進出水30/20°C，外氣乾球35°C。流體20%乙二醇溶液，依鐵則check填null。總吸入功率含壓縮機與風扇，壓縮機額定FLI 132 kW/台，風扇FLI 3.3 kW/顆。"
    ]
  },
  "Schneider Electric XCAF1913A [CHW 20/30°C, OA 35°C]": {
    "model": "Schneider Electric XCAF1913A [CHW 20/30°C, OA 35°C]",
    "vendor": "Schneider Electric",
    "chiller_type": "air_cooled",
    "category": "Magnetic Bearing Centrifugal (Air-Cooled)",
    "cooling_capacity_kw": 1805.67,
    "cop_design": 4.0876,
    "power_input_kw": 441.74,
    "t_chws_c": 20,
    "t_chwr_c": 30,
    "t_cewt_design_c": 35,
    "glycol_pct": 20,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "air_cooled_vfd_centrifugal"
    },
    "refrigerant": "R1234ze",
    "has_free_cooling_coil": true,
    "seer": null,
    "sepr": null,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": 163.12,
    "evap_pressure_drop_kpa": 43.88,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "XCAF1913A",
    "_source": "[施耐德] Uniflair XCAC-XCAF 送風單元 [技術規格書 Spec].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "原廠額定工況",
      "chws_c": 20,
      "chwr_c": 30,
      "ambient_c": 35,
      "cond_in_c": null,
      "cond_out_c": null,
      "glycol_pct": 20,
      "units_in_selection": 1
    },
    "_notes": [
      "檔名標註送風單元，實為Uniflair氣冷磁懸浮離心式冰水機組（含自然冷卻盤管XCAF，無經濟器，標準噪音版）。進出水30/20°C，外氣乾球35°C。流體20%乙二醇溶液，依鐵則check填null。總吸入功率含壓縮機與風扇，壓縮機額定FLI 132 kW/台，風扇FLI 3.3 kW/顆。"
    ]
  },
  "Schneider Electric XCAF2524A [CHW 20/30°C, OA 35°C]": {
    "model": "Schneider Electric XCAF2524A [CHW 20/30°C, OA 35°C]",
    "vendor": "Schneider Electric",
    "chiller_type": "air_cooled",
    "category": "Magnetic Bearing Centrifugal (Air-Cooled)",
    "cooling_capacity_kw": 2387.7,
    "cop_design": 4.0669,
    "power_input_kw": 587.11,
    "t_chws_c": 20,
    "t_chwr_c": 30,
    "t_cewt_design_c": 35,
    "glycol_pct": 20,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "air_cooled_vfd_centrifugal"
    },
    "refrigerant": "R1234ze",
    "has_free_cooling_coil": true,
    "seer": null,
    "sepr": null,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": 218.55,
    "evap_pressure_drop_kpa": 88.85,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "XCAF2524A",
    "_source": "[施耐德] Uniflair XCAC-XCAF 送風單元 [技術規格書 Spec].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "原廠額定工況",
      "chws_c": 20,
      "chwr_c": 30,
      "ambient_c": 35,
      "cond_in_c": null,
      "cond_out_c": null,
      "glycol_pct": 20,
      "units_in_selection": 1
    },
    "_notes": [
      "檔名標註送風單元，實為Uniflair氣冷磁懸浮離心式冰水機組（含自然冷卻盤管XCAF，無經濟器，標準噪音版）。進出水30/20°C，外氣乾球35°C。流體20%乙二醇溶液，依鐵則check填null。總吸入功率含壓縮機與風扇，壓縮機額定FLI 132 kW/台，風扇FLI 3.3 kW/顆。"
    ]
  },
  "Schneider Electric XCAF1212A (Economizer) [CHW 20/30°C, OA 35°C]": {
    "model": "Schneider Electric XCAF1212A (Economizer) [CHW 20/30°C, OA 35°C]",
    "vendor": "Schneider Electric",
    "chiller_type": "air_cooled",
    "category": "Magnetic Bearing Centrifugal (Air-Cooled)",
    "cooling_capacity_kw": 1284.59,
    "cop_design": 4.3136,
    "power_input_kw": 297.8,
    "t_chws_c": 20,
    "t_chwr_c": 30,
    "t_cewt_design_c": 35,
    "glycol_pct": 20,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "air_cooled_vfd_centrifugal"
    },
    "refrigerant": "R1234ze",
    "has_free_cooling_coil": true,
    "seer": null,
    "sepr": null,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": 116.05,
    "evap_pressure_drop_kpa": 32.63,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "XCAF1212A (Economizer)",
    "_source": "[施耐德] Uniflair XCAC-XCAF 送風單元 [技術規格書 Spec].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "原廠額定工況",
      "chws_c": 20,
      "chwr_c": 30,
      "ambient_c": 35,
      "cond_in_c": null,
      "cond_out_c": null,
      "glycol_pct": 20,
      "units_in_selection": 1
    },
    "_notes": [
      "檔名標註送風單元，實為Uniflair氣冷磁懸浮離心式冰水機組（含自然冷卻盤管XCAF，含經濟器Economizer，標準噪音版）。進出水30/20°C，外氣乾球35°C。流體20%乙二醇溶液，依鐵則check填null。總吸入功率含壓縮機與風扇，壓縮機額定FLI 132 kW/台，風扇FLI 3.3 kW/顆。"
    ]
  },
  "Schneider Electric XCAF1913A (Economizer) [CHW 20/30°C, OA 35°C]": {
    "model": "Schneider Electric XCAF1913A (Economizer) [CHW 20/30°C, OA 35°C]",
    "vendor": "Schneider Electric",
    "chiller_type": "air_cooled",
    "category": "Magnetic Bearing Centrifugal (Air-Cooled)",
    "cooling_capacity_kw": 1867.13,
    "cop_design": 4.2233,
    "power_input_kw": 442.1,
    "t_chws_c": 20,
    "t_chwr_c": 30,
    "t_cewt_design_c": 35,
    "glycol_pct": 20,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "air_cooled_vfd_centrifugal"
    },
    "refrigerant": "R1234ze",
    "has_free_cooling_coil": true,
    "seer": null,
    "sepr": null,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": 168.67,
    "evap_pressure_drop_kpa": 46.53,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "XCAF1913A (Economizer)",
    "_source": "[施耐德] Uniflair XCAC-XCAF 送風單元 [技術規格書 Spec].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "原廠額定工況",
      "chws_c": 20,
      "chwr_c": 30,
      "ambient_c": 35,
      "cond_in_c": null,
      "cond_out_c": null,
      "glycol_pct": 20,
      "units_in_selection": 1
    },
    "_notes": [
      "檔名標註送風單元，實為Uniflair氣冷磁懸浮離心式冰水機組（含自然冷卻盤管XCAF，含經濟器Economizer，標準噪音版）。進出水30/20°C，外氣乾球35°C。流體20%乙二醇溶液，依鐵則check填null。總吸入功率含壓縮機與風扇，壓縮機額定FLI 132 kW/台，風扇FLI 3.3 kW/顆。"
    ]
  },
  "Schneider Electric XCAF2524A (Economizer) [CHW 20/30°C, OA 35°C]": {
    "model": "Schneider Electric XCAF2524A (Economizer) [CHW 20/30°C, OA 35°C]",
    "vendor": "Schneider Electric",
    "chiller_type": "air_cooled",
    "category": "Magnetic Bearing Centrifugal (Air-Cooled)",
    "cooling_capacity_kw": 2562,
    "cop_design": 4.3546,
    "power_input_kw": 588.35,
    "t_chws_c": 20,
    "t_chwr_c": 30,
    "t_cewt_design_c": 35,
    "glycol_pct": 20,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "air_cooled_vfd_centrifugal"
    },
    "refrigerant": "R1234ze",
    "has_free_cooling_coil": true,
    "seer": null,
    "sepr": null,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": 234.52,
    "evap_pressure_drop_kpa": 101.05,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "XCAF2524A (Economizer)",
    "_source": "[施耐德] Uniflair XCAC-XCAF 送風單元 [技術規格書 Spec].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "原廠額定工況",
      "chws_c": 20,
      "chwr_c": 30,
      "ambient_c": 35,
      "cond_in_c": null,
      "cond_out_c": null,
      "glycol_pct": 20,
      "units_in_selection": 1
    },
    "_notes": [
      "檔名標註送風單元，實為Uniflair氣冷磁懸浮離心式冰水機組（含自然冷卻盤管XCAF，含經濟器Economizer，標準噪音版）。進出水30/20°C，外氣乾球35°C。流體20%乙二醇溶液，依鐵則check填null。總吸入功率含壓縮機與風扇，壓縮機額定FLI 132 kW/台，風扇FLI 3.3 kW/顆。"
    ]
  },
  "Schneider Electric XCAC1212A (UltraLow Noise) [CHW 20/30°C, OA 35°C]": {
    "model": "Schneider Electric XCAC1212A (UltraLow Noise) [CHW 20/30°C, OA 35°C]",
    "vendor": "Schneider Electric",
    "chiller_type": "air_cooled",
    "category": "Magnetic Bearing Centrifugal (Air-Cooled)",
    "cooling_capacity_kw": 1242.12,
    "cop_design": 4.4493,
    "power_input_kw": 279.17,
    "t_chws_c": 20,
    "t_chwr_c": 30,
    "t_cewt_design_c": 35,
    "glycol_pct": 0,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "air_cooled_vfd_centrifugal"
    },
    "refrigerant": "R1234ze",
    "has_free_cooling_coil": false,
    "seer": null,
    "sepr": null,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": 107.41,
    "evap_pressure_drop_kpa": 24.89,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "XCAC1212A (UltraLow Noise)",
    "_source": "[施耐德] Uniflair XCAC-XCAF 送風單元 [技術規格書 Spec].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "原廠額定工況",
      "chws_c": 20,
      "chwr_c": 30,
      "ambient_c": 35,
      "cond_in_c": null,
      "cond_out_c": null,
      "glycol_pct": 0,
      "units_in_selection": 1
    },
    "_notes": [
      "檔名標註送風單元，實為Uniflair氣冷磁懸浮離心式冰水機組（純氣冷XCAC，無經濟器，超低噪音UltraLow版）。進出水30/20°C，外氣乾球35°C。流體純水0%乙二醇，Q_calc驗算通過。總吸入功率含壓縮機與風扇，壓縮機額定FLI 132 kW/台，風扇FLI 3.3 kW/顆。"
    ]
  },
  "Schneider Electric XCAC1913A (UltraLow Noise) [CHW 20/30°C, OA 35°C]": {
    "model": "Schneider Electric XCAC1913A (UltraLow Noise) [CHW 20/30°C, OA 35°C]",
    "vendor": "Schneider Electric",
    "chiller_type": "air_cooled",
    "category": "Magnetic Bearing Centrifugal (Air-Cooled)",
    "cooling_capacity_kw": 1776.63,
    "cop_design": 4.2888,
    "power_input_kw": 414.25,
    "t_chws_c": 20,
    "t_chwr_c": 30,
    "t_cewt_design_c": 35,
    "glycol_pct": 0,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "air_cooled_vfd_centrifugal"
    },
    "refrigerant": "R1234ze",
    "has_free_cooling_coil": false,
    "seer": null,
    "sepr": null,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": 153.63,
    "evap_pressure_drop_kpa": 34.62,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "XCAC1913A (UltraLow Noise)",
    "_source": "[施耐德] Uniflair XCAC-XCAF 送風單元 [技術規格書 Spec].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "原廠額定工況",
      "chws_c": 20,
      "chwr_c": 30,
      "ambient_c": 35,
      "cond_in_c": null,
      "cond_out_c": null,
      "glycol_pct": 0,
      "units_in_selection": 1
    },
    "_notes": [
      "檔名標註送風單元，實為Uniflair氣冷磁懸浮離心式冰水機組（純氣冷XCAC，無經濟器，超低噪音UltraLow版）。進出水30/20°C，外氣乾球35°C。流體純水0%乙二醇，Q_calc驗算通過。總吸入功率含壓縮機與風扇，壓縮機額定FLI 132 kW/台，風扇FLI 3.3 kW/顆。"
    ]
  },
  "Schneider Electric XCAC2524A (UltraLow Noise) [CHW 20/30°C, OA 35°C]": {
    "model": "Schneider Electric XCAC2524A (UltraLow Noise) [CHW 20/30°C, OA 35°C]",
    "vendor": "Schneider Electric",
    "chiller_type": "air_cooled",
    "category": "Magnetic Bearing Centrifugal (Air-Cooled)",
    "cooling_capacity_kw": 2341.5,
    "cop_design": 4.235,
    "power_input_kw": 552.89,
    "t_chws_c": 20,
    "t_chwr_c": 30,
    "t_cewt_design_c": 35,
    "glycol_pct": 0,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "air_cooled_vfd_centrifugal"
    },
    "refrigerant": "R1234ze",
    "has_free_cooling_coil": false,
    "seer": null,
    "sepr": null,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": 202.3,
    "evap_pressure_drop_kpa": 61.25,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "XCAC2524A (UltraLow Noise)",
    "_source": "[施耐德] Uniflair XCAC-XCAF 送風單元 [技術規格書 Spec].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "原廠額定工況",
      "chws_c": 20,
      "chwr_c": 30,
      "ambient_c": 35,
      "cond_in_c": null,
      "cond_out_c": null,
      "glycol_pct": 0,
      "units_in_selection": 1
    },
    "_notes": [
      "檔名標註送風單元，實為Uniflair氣冷磁懸浮離心式冰水機組（純氣冷XCAC，無經濟器，超低噪音UltraLow版）。進出水30/20°C，外氣乾球35°C。流體純水0%乙二醇，Q_calc驗算通過。總吸入功率含壓縮機與風扇，壓縮機額定FLI 132 kW/台，風扇FLI 3.3 kW/顆。"
    ]
  },
  "Schneider Electric XCAC1212A (UltraLow Noise Economizer) [CHW 20/30°C, OA 35°C]": {
    "model": "Schneider Electric XCAC1212A (UltraLow Noise Economizer) [CHW 20/30°C, OA 35°C]",
    "vendor": "Schneider Electric",
    "chiller_type": "air_cooled",
    "category": "Magnetic Bearing Centrifugal (Air-Cooled)",
    "cooling_capacity_kw": 1279.47,
    "cop_design": 4.6001,
    "power_input_kw": 278.14,
    "t_chws_c": 20,
    "t_chwr_c": 30,
    "t_cewt_design_c": 35,
    "glycol_pct": 0,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "air_cooled_vfd_centrifugal"
    },
    "refrigerant": "R1234ze",
    "has_free_cooling_coil": false,
    "seer": null,
    "sepr": null,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": 110.64,
    "evap_pressure_drop_kpa": 26.22,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "XCAC1212A (UltraLow Noise Economizer)",
    "_source": "[施耐德] Uniflair XCAC-XCAF 送風單元 [技術規格書 Spec].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "原廠額定工況",
      "chws_c": 20,
      "chwr_c": 30,
      "ambient_c": 35,
      "cond_in_c": null,
      "cond_out_c": null,
      "glycol_pct": 0,
      "units_in_selection": 1
    },
    "_notes": [
      "檔名標註送風單元，實為Uniflair氣冷磁懸浮離心式冰水機組（純氣冷XCAC，含經濟器Economizer，超低噪音UltraLow版）。進出水30/20°C，外氣乾球35°C。流體純水0%乙二醇，Q_calc驗算通過。總吸入功率含壓縮機與風扇，壓縮機額定FLI 132 kW/台，風扇FLI 3.3 kW/顆。"
    ]
  },
  "Schneider Electric XCAC1913A (UltraLow Noise Economizer) [CHW 20/30°C, OA 35°C]": {
    "model": "Schneider Electric XCAC1913A (UltraLow Noise Economizer) [CHW 20/30°C, OA 35°C]",
    "vendor": "Schneider Electric",
    "chiller_type": "air_cooled",
    "category": "Magnetic Bearing Centrifugal (Air-Cooled)",
    "cooling_capacity_kw": 1851.09,
    "cop_design": 4.4352,
    "power_input_kw": 417.36,
    "t_chws_c": 20,
    "t_chwr_c": 30,
    "t_cewt_design_c": 35,
    "glycol_pct": 0,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "air_cooled_vfd_centrifugal"
    },
    "refrigerant": "R1234ze",
    "has_free_cooling_coil": false,
    "seer": null,
    "sepr": null,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": 160.07,
    "evap_pressure_drop_kpa": 37.22,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "XCAC1913A (UltraLow Noise Economizer)",
    "_source": "[施耐德] Uniflair XCAC-XCAF 送風單元 [技術規格書 Spec].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "原廠額定工況",
      "chws_c": 20,
      "chwr_c": 30,
      "ambient_c": 35,
      "cond_in_c": null,
      "cond_out_c": null,
      "glycol_pct": 0,
      "units_in_selection": 1
    },
    "_notes": [
      "檔名標註送風單元，實為Uniflair氣冷磁懸浮離心式冰水機組（純氣冷XCAC，含經濟器Economizer，超低噪音UltraLow版）。進出水30/20°C，外氣乾球35°C。流體純水0%乙二醇，Q_calc驗算通過。總吸入功率含壓縮機與風扇，壓縮機額定FLI 132 kW/台，風扇FLI 3.3 kW/顆。"
    ]
  },
  "Schneider Electric XCAC2524A (UltraLow Noise Economizer) [CHW 20/30°C, OA 35°C]": {
    "model": "Schneider Electric XCAC2524A (UltraLow Noise Economizer) [CHW 20/30°C, OA 35°C]",
    "vendor": "Schneider Electric",
    "chiller_type": "air_cooled",
    "category": "Magnetic Bearing Centrifugal (Air-Cooled)",
    "cooling_capacity_kw": 2478,
    "cop_design": 4.5997,
    "power_input_kw": 538.73,
    "t_chws_c": 20,
    "t_chwr_c": 30,
    "t_cewt_design_c": 35,
    "glycol_pct": 0,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "air_cooled_vfd_centrifugal"
    },
    "refrigerant": "R1234ze",
    "has_free_cooling_coil": false,
    "seer": null,
    "sepr": null,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": 214.1,
    "evap_pressure_drop_kpa": 67.92,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "XCAC2524A (UltraLow Noise Economizer)",
    "_source": "[施耐德] Uniflair XCAC-XCAF 送風單元 [技術規格書 Spec].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "原廠額定工況",
      "chws_c": 20,
      "chwr_c": 30,
      "ambient_c": 35,
      "cond_in_c": null,
      "cond_out_c": null,
      "glycol_pct": 0,
      "units_in_selection": 1
    },
    "_notes": [
      "檔名標註送風單元，實為Uniflair氣冷磁懸浮離心式冰水機組（純氣冷XCAC，含經濟器Economizer，超低噪音UltraLow版）。進出水30/20°C，外氣乾球35°C。流體純水0%乙二醇，Q_calc驗算通過。總吸入功率含壓縮機與風扇，壓縮機額定FLI 132 kW/台，風扇FLI 3.3 kW/顆。"
    ]
  },
  "Schneider Electric XCAF1212A (UltraLow Noise) [CHW 20/30°C, OA 35°C]": {
    "model": "Schneider Electric XCAF1212A (UltraLow Noise) [CHW 20/30°C, OA 35°C]",
    "vendor": "Schneider Electric",
    "chiller_type": "air_cooled",
    "category": "Magnetic Bearing Centrifugal (Air-Cooled)",
    "cooling_capacity_kw": 1193.04,
    "cop_design": 4.2463,
    "power_input_kw": 280.96,
    "t_chws_c": 20,
    "t_chwr_c": 30,
    "t_cewt_design_c": 35,
    "glycol_pct": 20,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "air_cooled_vfd_centrifugal"
    },
    "refrigerant": "R1234ze",
    "has_free_cooling_coil": true,
    "seer": null,
    "sepr": null,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": 107.78,
    "evap_pressure_drop_kpa": 28.69,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "XCAF1212A (UltraLow Noise)",
    "_source": "[施耐德] Uniflair XCAC-XCAF 送風單元 [技術規格書 Spec].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "原廠額定工況",
      "chws_c": 20,
      "chwr_c": 30,
      "ambient_c": 35,
      "cond_in_c": null,
      "cond_out_c": null,
      "glycol_pct": 20,
      "units_in_selection": 1
    },
    "_notes": [
      "檔名標註送風單元，實為Uniflair氣冷磁懸浮離心式冰水機組（含自然冷卻盤管XCAF，無經濟器，超低噪音UltraLow版）。進出水30/20°C，外氣乾球35°C。流體20%乙二醇溶液，依鐵則check填null。總吸入功率含壓縮機與風扇，壓縮機額定FLI 132 kW/台，風扇FLI 3.3 kW/顆。"
    ]
  },
  "Schneider Electric XCAF1913A (UltraLow Noise) [CHW 20/30°C, OA 35°C]": {
    "model": "Schneider Electric XCAF1913A (UltraLow Noise) [CHW 20/30°C, OA 35°C]",
    "vendor": "Schneider Electric",
    "chiller_type": "air_cooled",
    "category": "Magnetic Bearing Centrifugal (Air-Cooled)",
    "cooling_capacity_kw": 1698.02,
    "cop_design": 4.0663,
    "power_input_kw": 417.58,
    "t_chws_c": 20,
    "t_chwr_c": 30,
    "t_cewt_design_c": 35,
    "glycol_pct": 20,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "air_cooled_vfd_centrifugal"
    },
    "refrigerant": "R1234ze",
    "has_free_cooling_coil": true,
    "seer": null,
    "sepr": null,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": 153.4,
    "evap_pressure_drop_kpa": 39.39,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "XCAF1913A (UltraLow Noise)",
    "_source": "[施耐德] Uniflair XCAC-XCAF 送風單元 [技術規格書 Spec].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "原廠額定工況",
      "chws_c": 20,
      "chwr_c": 30,
      "ambient_c": 35,
      "cond_in_c": null,
      "cond_out_c": null,
      "glycol_pct": 20,
      "units_in_selection": 1
    },
    "_notes": [
      "檔名標註送風單元，實為Uniflair氣冷磁懸浮離心式冰水機組（含自然冷卻盤管XCAF，無經濟器，超低噪音UltraLow版）。進出水30/20°C，外氣乾球35°C。流體20%乙二醇溶液，依鐵則check填null。總吸入功率含壓縮機與風扇，壓縮機額定FLI 132 kW/台，風扇FLI 3.3 kW/顆。"
    ]
  },
  "Schneider Electric XCAF2524A (UltraLow Noise) [CHW 20/30°C, OA 35°C]": {
    "model": "Schneider Electric XCAF2524A (UltraLow Noise) [CHW 20/30°C, OA 35°C]",
    "vendor": "Schneider Electric",
    "chiller_type": "air_cooled",
    "category": "Magnetic Bearing Centrifugal (Air-Cooled)",
    "cooling_capacity_kw": 2194.5,
    "cop_design": 4.0791,
    "power_input_kw": 537.98,
    "t_chws_c": 20,
    "t_chwr_c": 30,
    "t_cewt_design_c": 35,
    "glycol_pct": 20,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "air_cooled_vfd_centrifugal"
    },
    "refrigerant": "R1234ze",
    "has_free_cooling_coil": true,
    "seer": null,
    "sepr": null,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": 200.9,
    "evap_pressure_drop_kpa": 76.2,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "XCAF2524A (UltraLow Noise)",
    "_source": "[施耐德] Uniflair XCAC-XCAF 送風單元 [技術規格書 Spec].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "原廠額定工況",
      "chws_c": 20,
      "chwr_c": 30,
      "ambient_c": 35,
      "cond_in_c": null,
      "cond_out_c": null,
      "glycol_pct": 20,
      "units_in_selection": 1
    },
    "_notes": [
      "檔名標註送風單元，實為Uniflair氣冷磁懸浮離心式冰水機組（含自然冷卻盤管XCAF，無經濟器，超低噪音UltraLow版）。進出水30/20°C，外氣乾球35°C。流體20%乙二醇溶液，依鐵則check填null。總吸入功率含壓縮機與風扇，壓縮機額定FLI 132 kW/台，風扇FLI 3.3 kW/顆。"
    ]
  },
  "Schneider Electric XCAF1212A (UltraLow Noise Economizer) [CHW 20/30°C, OA 35°C]": {
    "model": "Schneider Electric XCAF1212A (UltraLow Noise Economizer) [CHW 20/30°C, OA 35°C]",
    "vendor": "Schneider Electric",
    "chiller_type": "air_cooled",
    "category": "Magnetic Bearing Centrifugal (Air-Cooled)",
    "cooling_capacity_kw": 1244.46,
    "cop_design": 4.4078,
    "power_input_kw": 282.33,
    "t_chws_c": 20,
    "t_chwr_c": 30,
    "t_cewt_design_c": 35,
    "glycol_pct": 20,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "air_cooled_vfd_centrifugal"
    },
    "refrigerant": "R1234ze",
    "has_free_cooling_coil": true,
    "seer": null,
    "sepr": null,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": 112.42,
    "evap_pressure_drop_kpa": 30.87,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "XCAF1212A (UltraLow Noise Economizer)",
    "_source": "[施耐德] Uniflair XCAC-XCAF 送風單元 [技術規格書 Spec].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "原廠額定工況",
      "chws_c": 20,
      "chwr_c": 30,
      "ambient_c": 35,
      "cond_in_c": null,
      "cond_out_c": null,
      "glycol_pct": 20,
      "units_in_selection": 1
    },
    "_notes": [
      "檔名標註送風單元，實為Uniflair氣冷磁懸浮離心式冰水機組（含自然冷卻盤管XCAF，含經濟器Economizer，超低噪音UltraLow版）。進出水30/20°C，外氣乾球35°C。流體20%乙二醇溶液，依鐵則check填null。總吸入功率含壓縮機與風扇，壓縮機額定FLI 132 kW/台，風扇FLI 3.3 kW/顆。"
    ]
  },
  "Schneider Electric XCAF1913A (UltraLow Noise Economizer) [CHW 20/30°C, OA 35°C]": {
    "model": "Schneider Electric XCAF1913A (UltraLow Noise Economizer) [CHW 20/30°C, OA 35°C]",
    "vendor": "Schneider Electric",
    "chiller_type": "air_cooled",
    "category": "Magnetic Bearing Centrifugal (Air-Cooled)",
    "cooling_capacity_kw": 1790.24,
    "cop_design": 4.2634,
    "power_input_kw": 419.91,
    "t_chws_c": 20,
    "t_chwr_c": 30,
    "t_cewt_design_c": 35,
    "glycol_pct": 20,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "air_cooled_vfd_centrifugal"
    },
    "refrigerant": "R1234ze",
    "has_free_cooling_coil": true,
    "seer": null,
    "sepr": null,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": 161.73,
    "evap_pressure_drop_kpa": 43.22,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "XCAF1913A (UltraLow Noise Economizer)",
    "_source": "[施耐德] Uniflair XCAC-XCAF 送風單元 [技術規格書 Spec].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "原廠額定工況",
      "chws_c": 20,
      "chwr_c": 30,
      "ambient_c": 35,
      "cond_in_c": null,
      "cond_out_c": null,
      "glycol_pct": 20,
      "units_in_selection": 1
    },
    "_notes": [
      "檔名標註送風單元，實為Uniflair氣冷磁懸浮離心式冰水機組（含自然冷卻盤管XCAF，含經濟器Economizer，超低噪音UltraLow版）。進出水30/20°C，外氣乾球35°C。流體20%乙二醇溶液，依鐵則check填null。總吸入功率含壓縮機與風扇，壓縮機額定FLI 132 kW/台，風扇FLI 3.3 kW/顆。"
    ]
  },
  "Schneider Electric XCAF2524A (UltraLow Noise Economizer) [CHW 20/30°C, OA 35°C]": {
    "model": "Schneider Electric XCAF2524A (UltraLow Noise Economizer) [CHW 20/30°C, OA 35°C]",
    "vendor": "Schneider Electric",
    "chiller_type": "air_cooled",
    "category": "Magnetic Bearing Centrifugal (Air-Cooled)",
    "cooling_capacity_kw": 2284.8,
    "cop_design": 4.4878,
    "power_input_kw": 509.11,
    "t_chws_c": 20,
    "t_chwr_c": 30,
    "t_cewt_design_c": 35,
    "glycol_pct": 20,
    "cop_curve": {
      "type": "ahri_biquadratic",
      "preset": "air_cooled_vfd_centrifugal"
    },
    "refrigerant": "R1234ze",
    "has_free_cooling_coil": true,
    "seer": null,
    "sepr": null,
    "iplv": null,
    "nplv": null,
    "chw_flow_m3h": 209.1,
    "evap_pressure_drop_kpa": 81.97,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "XCAF2524A (UltraLow Noise Economizer)",
    "_source": "[施耐德] Uniflair XCAC-XCAF 送風單元 [技術規格書 Spec].pdf",
    "_extracted_from": "02_chiller.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "standard": "原廠額定工況",
      "chws_c": 20,
      "chwr_c": 30,
      "ambient_c": 35,
      "cond_in_c": null,
      "cond_out_c": null,
      "glycol_pct": 20,
      "units_in_selection": 1
    },
    "_notes": [
      "檔名標註送風單元，實為Uniflair氣冷磁懸浮離心式冰水機組（含自然冷卻盤管XCAF，含經濟器Economizer，超低噪音UltraLow版）。進出水30/20°C，外氣乾球35°C。流體20%乙二醇溶液，依鐵則check填null。總吸入功率含壓縮機與風扇，壓縮機額定FLI 132 kW/台，風扇FLI 3.3 kW/顆。"
    ]
  }
}
