{
  "_meta": {
    "vendor": "Verified (extracted)",
    "category": "cooling_tower",
    "description": "冷卻水塔（已核對）",
    "generated_by": "device_catalog/tools/import_extracted.js",
    "generated_at": "2026-11-12",
    "note": "自動產生，勿手改；修正請改 _extracted 抽取檔後重跑腳本。所有記錄 _verified=true，出處見 _source。"
  },
  "BAC FXV-1212C-36T-M [47→39°C, WB 28.1°C]": {
    "model": "BAC FXV-1212C-36T-M [47→39°C, WB 28.1°C]",
    "vendor": "BAC",
    "tower_type": "closed_tower",
    "heat_rejection_kw": 2887,
    "fan_kw_dx": 15,
    "fan_kw_fc": null,
    "approach_design_c": 10.9,
    "fluid_temp_in_c": 47,
    "fluid_temp_out_c": 39,
    "wet_bulb_design_c": 28.1,
    "glycol_pct": 0,
    "flow_rate_m3h": 311,
    "spray_pump_kw": 5.5,
    "fan_qty": 1,
    "cell_qty": 1,
    "fluid_pressure_drop_kpa": 127.39,
    "weight_kg": 13076,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "FXV-1212C-36T-M",
    "_source": "[BAC] FXV-1212C-36T-M 閉式冷卻塔 [選型報告].pdf",
    "_extracted_from": "03_cooling_tower.json",
    "_doc_type": "selection_report",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "units_in_selection": 1,
      "wb_c": 28.1,
      "db_c": null,
      "fluid_in_c": 47,
      "fluid_out_c": 39,
      "glycol_pct": 0,
      "altitude_m": null
    },
    "_notes": [
      "專案資訊略。選型台數 1 台。熱排量文件載明 2,887 kW，由流量 311 m³/h 與進出水 47.0→39.0 °C (ΔT 8 K) 驗算 Q_calc = 1.163 × 311 × 8 = 2893.54 kW (diff +0.23%)。出水溫 39.0 °C 高於濕球 28.1 °C (approach 10.9 °C)。fan_kw (15.0 kW) 與 spray_pump_kw (5.5 kW) 為每台數值。單台長度原始為 3.6576 m + 0.4572 m (Pump) = 4.1148 m (4115 mm)，寬 3.6068 m (3607 mm)，高 5.9309 m (5931 mm)。報告未列蒸發水量 m³/h。"
    ]
  },
  "BAC FXV3-1224-20D-10 XE [55→35°C, WB 29°C]": {
    "model": "BAC FXV3-1224-20D-10 XE [55→35°C, WB 29°C]",
    "vendor": "BAC",
    "tower_type": "closed_tower",
    "heat_rejection_kw": 2340,
    "fan_kw_dx": 7.5,
    "fan_kw_fc": null,
    "approach_design_c": 6,
    "fluid_temp_in_c": 55,
    "fluid_temp_out_c": 35,
    "wet_bulb_design_c": 29,
    "glycol_pct": 0,
    "flow_rate_m3h": 100.8,
    "spray_pump_kw": 11,
    "fan_qty": 1,
    "cell_qty": 1,
    "fluid_pressure_drop_kpa": 9.03,
    "weight_kg": 25544,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "FXV3-1224-20D-10 XE",
    "_source": "[BAC] FXV3-1224-20D-10 XE 閉式冷卻塔 [印尼方案C選型報告].pdf",
    "_extracted_from": "03_cooling_tower.json",
    "_doc_type": "selection_report",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "units_in_selection": 1,
      "wb_c": 29,
      "db_c": null,
      "fluid_in_c": 55,
      "fluid_out_c": 35,
      "glycol_pct": 0,
      "altitude_m": null
    },
    "_notes": [
      "專案：Indonesia POC (Jawa Island)。選型台數 1 台。流量原始標註 28.00 l/s 換算為 100.80 m³/h。熱排量文件載明 2,340 kW，由流量與進出水 55.0→35.0 °C (ΔT 20 K) 驗算 Q_calc = 1.163 × 100.8 × 20 = 2344.61 kW (diff +0.20%)。出水溫 35.0 °C 高於濕球 29.0 °C (approach 6.0 °C)。fan_kw (7.5 kW) 與 spray_pump_kw (2×5.5 = 11.0 kW) 為每台數值。單台長度原始為 3.6322 m (3632 mm)，寬 7.3406 m (7341 mm)，高 5.7658 m (5766 mm)。報告未列蒸發水量 m³/h。"
    ]
  },
  "BAC FXV3-1426-24D-20 XE [45→35°C, WB 29.6°C]": {
    "model": "BAC FXV3-1426-24D-20 XE [45→35°C, WB 29.6°C]",
    "vendor": "BAC",
    "tower_type": "closed_tower",
    "heat_rejection_kw": 3002,
    "fan_kw_dx": 15,
    "fan_kw_fc": null,
    "approach_design_c": 5.4,
    "fluid_temp_in_c": 45,
    "fluid_temp_out_c": 35,
    "wet_bulb_design_c": 29.6,
    "glycol_pct": 0,
    "flow_rate_m3h": 258.7,
    "spray_pump_kw": 11,
    "fan_qty": 1,
    "cell_qty": 1,
    "fluid_pressure_drop_kpa": 47.07,
    "weight_kg": 32586,
    "units_in_selection": 2,
    "_verified": true,
    "_model_raw": "FXV3-1426-24D-20 XE",
    "_source": "[BAC] FXV3-1426-24D-20 閉式冷卻塔 [選型報告].pdf",
    "_extracted_from": "03_cooling_tower.json",
    "_doc_type": "selection_report",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "units_in_selection": 2,
      "wb_c": 29.6,
      "db_c": null,
      "fluid_in_c": 45,
      "fluid_out_c": 35,
      "glycol_pct": 0,
      "altitude_m": null
    },
    "_notes": [
      "專案資訊略。選型台數 2 台 (Number of Units: 2)。總流量原始標註 143.70 l/s 換算為 517.32 m³/h (單台 258.66 m³/h)。總熱排量文件載明 6,004 kW (單台 3,002 kW)。由總流量與進出水 45.0→35.0 °C (ΔT 10 K) 驗算總散熱 Q_calc = 1.163 × 517.32 × 10 = 6016.43 kW (diff +0.21%)。出水溫 35.0 °C 高於濕球 29.6 °C (approach 5.4 °C)。fan_kw (15.0 kW/台) 與 spray_pump_kw (2×5.5 = 11.0 kW/台) 均填單台數值。單台長度原始為 4.2672 m (4267 mm)，寬 8.0264 m (8026 mm)，高 6.0452 m (6045 mm)；單台運轉重 32,586 kg。報告未列蒸發水量 m³/h。"
    ]
  },
  "BAC FXV3-1426-28D-40 [50→32°C, WB 29°C]": {
    "model": "BAC FXV3-1426-28D-40 [50→32°C, WB 29°C]",
    "vendor": "BAC",
    "tower_type": "closed_tower",
    "heat_rejection_kw": 2888,
    "fan_kw_dx": 30,
    "fan_kw_fc": null,
    "approach_design_c": 3,
    "fluid_temp_in_c": 50,
    "fluid_temp_out_c": 32,
    "wet_bulb_design_c": 29,
    "glycol_pct": 0,
    "flow_rate_m3h": 138.2,
    "spray_pump_kw": 11,
    "fan_qty": 1,
    "cell_qty": 1,
    "fluid_pressure_drop_kpa": 22.01,
    "weight_kg": 34382,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "FXV3-1426-28D-40",
    "_source": "[BAC] FXV3-1426-28D-40 閉式冷卻塔 [選型報告].pdf；[BAC] FXV3-1426-28D-40 閉式冷卻塔 [性能數據導出表].xlsx 工作表 FXV3-1426-28D-40",
    "_extracted_from": "03_cooling_tower.json",
    "_doc_type": "selection_report",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "units_in_selection": 1,
      "wb_c": 29,
      "db_c": null,
      "fluid_in_c": 50,
      "fluid_out_c": 32,
      "glycol_pct": 0,
      "altitude_m": null
    },
    "_part_load": [
      {
        "db_c": 33,
        "wb_c": 27.3,
        "fan_speed_pct": 70.54,
        "heat_rejection_kw": 2888,
        "flow_m3h": 138.24,
        "fluid_in_c": 50,
        "fluid_out_c": 32,
        "evap_m3h": 3.82,
        "fan_kw": 4.72,
        "pump_kw": 11.19
      },
      {
        "db_c": 32,
        "wb_c": 26.6,
        "fan_speed_pct": 64.3,
        "heat_rejection_kw": 2888,
        "flow_m3h": 138.24,
        "fluid_in_c": 50,
        "fluid_out_c": 32,
        "evap_m3h": 3.74,
        "fan_kw": 3.59,
        "pump_kw": 11.19
      },
      {
        "db_c": 31,
        "wb_c": 26.2,
        "fan_speed_pct": 61.23,
        "heat_rejection_kw": 2888,
        "flow_m3h": 138.24,
        "fluid_in_c": 50,
        "fluid_out_c": 32,
        "evap_m3h": 3.71,
        "fan_kw": 3.1,
        "pump_kw": 11.19
      },
      {
        "db_c": 30,
        "wb_c": 25.7,
        "fan_speed_pct": 57.74,
        "heat_rejection_kw": 2888,
        "flow_m3h": 138.24,
        "fluid_in_c": 50,
        "fluid_out_c": 32,
        "evap_m3h": 3.6,
        "fan_kw": 2.6,
        "pump_kw": 11.19
      },
      {
        "db_c": 29,
        "wb_c": 25,
        "fan_speed_pct": 53.65,
        "heat_rejection_kw": 2888,
        "flow_m3h": 138.24,
        "fluid_in_c": 50,
        "fluid_out_c": 32,
        "evap_m3h": 3.49,
        "fan_kw": 2.09,
        "pump_kw": 11.19
      },
      {
        "db_c": 28,
        "wb_c": 24.7,
        "fan_speed_pct": 52.07,
        "heat_rejection_kw": 2888,
        "flow_m3h": 138.24,
        "fluid_in_c": 50,
        "fluid_out_c": 32,
        "evap_m3h": 3.46,
        "fan_kw": 1.91,
        "pump_kw": 11.19
      },
      {
        "db_c": 27,
        "wb_c": 24.5,
        "fan_speed_pct": 51.08,
        "heat_rejection_kw": 2888,
        "flow_m3h": 138.24,
        "fluid_in_c": 50,
        "fluid_out_c": 32,
        "evap_m3h": 3.38,
        "fan_kw": 1.53,
        "pump_kw": 11.19
      },
      {
        "db_c": 26,
        "wb_c": 23.8,
        "fan_speed_pct": 47.82,
        "heat_rejection_kw": 2888,
        "flow_m3h": 138.24,
        "fluid_in_c": 50,
        "fluid_out_c": 32,
        "evap_m3h": 3.31,
        "fan_kw": 1.34,
        "pump_kw": 11.19
      },
      {
        "db_c": 25,
        "wb_c": 23,
        "fan_speed_pct": 44.76,
        "heat_rejection_kw": 2888,
        "flow_m3h": 138.24,
        "fluid_in_c": 50,
        "fluid_out_c": 32,
        "evap_m3h": 3.28,
        "fan_kw": 1.16,
        "pump_kw": 11.19
      },
      {
        "db_c": 24,
        "wb_c": 22.4,
        "fan_speed_pct": 42.73,
        "heat_rejection_kw": 2888,
        "flow_m3h": 138.24,
        "fluid_in_c": 50,
        "fluid_out_c": 32,
        "evap_m3h": 3.24,
        "fan_kw": 1.05,
        "pump_kw": 11.19
      },
      {
        "db_c": 23,
        "wb_c": 21.8,
        "fan_speed_pct": 40.78,
        "heat_rejection_kw": 2888,
        "flow_m3h": 138.24,
        "fluid_in_c": 50,
        "fluid_out_c": 32,
        "evap_m3h": 3.2,
        "fan_kw": 0.94,
        "pump_kw": 11.19
      },
      {
        "db_c": 22,
        "wb_c": 20.9,
        "fan_speed_pct": 38.43,
        "heat_rejection_kw": 2888,
        "flow_m3h": 138.24,
        "fluid_in_c": 50,
        "fluid_out_c": 32,
        "evap_m3h": 3.2,
        "fan_kw": 0.81,
        "pump_kw": 11.19
      },
      {
        "db_c": 21,
        "wb_c": 20,
        "fan_speed_pct": 36.21,
        "heat_rejection_kw": 2888,
        "flow_m3h": 138.24,
        "fluid_in_c": 50,
        "fluid_out_c": 32,
        "evap_m3h": 3.17,
        "fan_kw": 0.7,
        "pump_kw": 11.19
      },
      {
        "db_c": 20,
        "wb_c": 19.1,
        "fan_speed_pct": 34.48,
        "heat_rejection_kw": 2888,
        "flow_m3h": 138.24,
        "fluid_in_c": 50,
        "fluid_out_c": 32,
        "evap_m3h": 3.17,
        "fan_kw": 0.62,
        "pump_kw": 11.19
      },
      {
        "db_c": 19,
        "wb_c": 18.2,
        "fan_speed_pct": 33,
        "heat_rejection_kw": 2888,
        "flow_m3h": 138.24,
        "fluid_in_c": 50,
        "fluid_out_c": 32,
        "evap_m3h": 3.13,
        "fan_kw": 0.41,
        "pump_kw": 11.19
      }
    ],
    "_notes": [
      "專案：Indonesia POC。選型台數 1 台。流量原始標註 38.40 l/s 換算為 138.24 m³/h。熱排量文件載明 2,888 kW，由流量與進出水 50.0→32.0 °C (ΔT 18 K) 驗算 Q_calc = 1.163 × 138.24 × 18 = 2893.92 kW (diff +0.20%)。出水溫 32.0 °C 高於濕球 29.0 °C (approach 3.0 °C)。fan_kw (30.0 kW) 與 spray_pump_kw (2×5.5 = 11.0 kW) 為每台數值。單台長度原始為 4.2672 m (4267 mm)，寬 8.0264 m (8026 mm)，高 6.5786 m (6579 mm)；運轉重 34,382 kg。附 15 組工況 part_load 表（抽自 xlsx，蒸發率 l/s 換算為 m³/h）。選型報告本體未列蒸發水量 m³/h。"
    ]
  },
  "BAC FXV3-1426-32D-15 XE [50→32°C, WB 29°C]": {
    "model": "BAC FXV3-1426-32D-15 XE [50→32°C, WB 29°C]",
    "vendor": "BAC",
    "tower_type": "closed_tower",
    "heat_rejection_kw": 2106,
    "fan_kw_dx": 11,
    "fan_kw_fc": null,
    "approach_design_c": 3,
    "fluid_temp_in_c": 50,
    "fluid_temp_out_c": 32,
    "wet_bulb_design_c": 29,
    "glycol_pct": 0,
    "flow_rate_m3h": 100.8,
    "spray_pump_kw": 11,
    "fan_qty": 1,
    "cell_qty": 1,
    "fluid_pressure_drop_kpa": 13.5,
    "weight_kg": 35523,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "FXV3-1426-32D-15 XE",
    "_source": "[BAC] FXV3-1426-32D-15 XE 閉式冷卻塔 [印尼方案A選型報告].pdf",
    "_extracted_from": "03_cooling_tower.json",
    "_doc_type": "selection_report",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "units_in_selection": 1,
      "wb_c": 29,
      "db_c": null,
      "fluid_in_c": 50,
      "fluid_out_c": 32,
      "glycol_pct": 0,
      "altitude_m": null
    },
    "_notes": [
      "專案：Indonesia POC (Jawa Island)。選型台數 1 台。流量原始標註 28.00 l/s 換算為 100.80 m³/h。熱排量文件載明 2,106 kW，由流量與進出水 50.0→32.0 °C (ΔT 18 K) 驗算 Q_calc = 1.163 × 100.8 × 18 = 2110.15 kW (diff +0.20%)。出水溫 32.0 °C 高於濕球 29.0 °C (approach 3.0 °C)。fan_kw (11.0 kW) 與 spray_pump_kw (2×5.5 = 11.0 kW) 為每台數值。單台長度原始為 4.2672 m (4267 mm)，寬 8.0264 m (8026 mm)，高 6.5786 m (6579 mm)；運轉重 35,523 kg。報告未列蒸發水量 m³/h。"
    ]
  },
  "Liang Chi LCC-S-50 [37→32°C, WB 27°C]": {
    "model": "Liang Chi LCC-S-50 [37→32°C, WB 27°C]",
    "vendor": "Liang Chi",
    "tower_type": "closed_tower",
    "heat_rejection_kw": 226.8,
    "fan_kw_dx": 1.49,
    "fan_kw_fc": null,
    "approach_design_c": 5,
    "fluid_temp_in_c": 37,
    "fluid_temp_out_c": 32,
    "wet_bulb_design_c": 27,
    "glycol_pct": 0,
    "flow_rate_m3h": 39,
    "spray_pump_kw": 1.49,
    "fan_qty": 1,
    "cell_qty": 1,
    "fluid_pressure_drop_kpa": 39.23,
    "weight_kg": 2950,
    "units_in_selection": 1,
    "_derived": "單台排熱 = 1.163 × 流量 39 m³/h × ΔT 5 K（型錄只列流量）",
    "_verified": true,
    "_model_raw": "LCC-S-50",
    "_source": "[良機] S-LCC-S-50~175 (60Hz) 密閉式水塔 [技術規範書].pdf",
    "_extracted_from": "03_cooling_tower.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "wb_c": 27,
      "db_c": null,
      "fluid_in_c": 37,
      "fluid_out_c": 32,
      "glycol_pct": 0,
      "altitude_m": null,
      "units_in_selection": 1
    },
    "_notes": [
      "直交流式 LCC-S 密閉型冷卻塔。格數 1 格。流量原始標註 650 LPM (39 m³/h)。盤管揚程原始標註 4 M (39.23 kPa)。風機共 1 台，每格 1 台風機馬達額定 2 HP，總軸馬力 1.67 BHP，總額定功率 1.49 kW。噴淋泵共 1 台，每格 1 台噴淋泵馬達額定 2 HP，總額定功率 1.49 kW。標稱尺寸 L*W 為 2360×2745 mm，規範書未標註塔高 H (填 null)。蒸發損失率 0.83% (未直接標註 m³/h，填 null)；飛濺損失率 0.005%。規範書未直接列出散熱量 kW 數值 (填 null)。 散熱量估算值 heat_rejection_kw_calc = 226.79 kW（由規範書流量與 37→32 °C 計算，非文件數值）。"
    ]
  },
  "Liang Chi LCC-S-50-C2 [37→32°C, WB 27°C]": {
    "model": "Liang Chi LCC-S-50-C2 [37→32°C, WB 27°C]",
    "vendor": "Liang Chi",
    "tower_type": "closed_tower",
    "heat_rejection_kw": 453.6,
    "fan_kw_dx": 2.98,
    "fan_kw_fc": null,
    "approach_design_c": 5,
    "fluid_temp_in_c": 37,
    "fluid_temp_out_c": 32,
    "wet_bulb_design_c": 27,
    "glycol_pct": 0,
    "flow_rate_m3h": 78,
    "spray_pump_kw": 2.98,
    "fan_qty": 2,
    "cell_qty": 2,
    "fluid_pressure_drop_kpa": 39.23,
    "weight_kg": 5820,
    "units_in_selection": 1,
    "_derived": "單台排熱 = 1.163 × 流量 78 m³/h × ΔT 5 K（型錄只列流量）",
    "_verified": true,
    "_model_raw": "LCC-S-50-C2",
    "_source": "[良機] S-LCC-S-50~175 (60Hz) 密閉式水塔 [技術規範書].pdf",
    "_extracted_from": "03_cooling_tower.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "wb_c": 27,
      "db_c": null,
      "fluid_in_c": 37,
      "fluid_out_c": 32,
      "glycol_pct": 0,
      "altitude_m": null,
      "units_in_selection": 1
    },
    "_notes": [
      "直交流式 LCC-S 密閉型冷卻塔。格數 2 格。流量原始標註 1300 LPM (78 m³/h)。盤管揚程原始標註 4 M (39.23 kPa)。風機共 2 台，每格 1 台風機馬達額定 2 HP，總軸馬力 3.34 BHP，總額定功率 2.98 kW。噴淋泵共 2 台，每格 1 台噴淋泵馬達額定 2 HP，總額定功率 2.98 kW。標稱尺寸 L*W 為 4570×2745 mm，規範書未標註塔高 H (填 null)。蒸發損失率 0.83% (未直接標註 m³/h，填 null)；飛濺損失率 0.005%。規範書未直接列出散熱量 kW 數值 (填 null)。 散熱量估算值 heat_rejection_kw_calc = 453.57 kW（由規範書流量與 37→32 °C 計算，非文件數值）。"
    ]
  },
  "Liang Chi LCC-S-60 [37→32°C, WB 27°C]": {
    "model": "Liang Chi LCC-S-60 [37→32°C, WB 27°C]",
    "vendor": "Liang Chi",
    "tower_type": "closed_tower",
    "heat_rejection_kw": 272.1,
    "fan_kw_dx": 1.49,
    "fan_kw_fc": null,
    "approach_design_c": 5,
    "fluid_temp_in_c": 37,
    "fluid_temp_out_c": 32,
    "wet_bulb_design_c": 27,
    "glycol_pct": 0,
    "flow_rate_m3h": 46.8,
    "spray_pump_kw": 1.49,
    "fan_qty": 1,
    "cell_qty": 1,
    "fluid_pressure_drop_kpa": 49.03,
    "weight_kg": 3420,
    "units_in_selection": 1,
    "_derived": "單台排熱 = 1.163 × 流量 46.8 m³/h × ΔT 5 K（型錄只列流量）",
    "_verified": true,
    "_model_raw": "LCC-S-60",
    "_source": "[良機] S-LCC-S-50~175 (60Hz) 密閉式水塔 [技術規範書].pdf",
    "_extracted_from": "03_cooling_tower.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "wb_c": 27,
      "db_c": null,
      "fluid_in_c": 37,
      "fluid_out_c": 32,
      "glycol_pct": 0,
      "altitude_m": null,
      "units_in_selection": 1
    },
    "_notes": [
      "直交流式 LCC-S 密閉型冷卻塔。格數 1 格。流量原始標註 780 LPM (46.8 m³/h)。盤管揚程原始標註 5 M (49.03 kPa)。風機共 1 台，每格 1 台風機馬達額定 2 HP，總軸馬力 1.67 BHP，總額定功率 1.49 kW。噴淋泵共 1 台，每格 1 台噴淋泵馬達額定 2 HP，總額定功率 1.49 kW。標稱尺寸 L*W 為 2360×2745 mm，規範書未標註塔高 H (填 null)。蒸發損失率 0.83% (未直接標註 m³/h，填 null)；飛濺損失率 0.005%。規範書未直接列出散熱量 kW 數值 (填 null)。 散熱量估算值 heat_rejection_kw_calc = 272.14 kW（由規範書流量與 37→32 °C 計算，非文件數值）。"
    ]
  },
  "Liang Chi LCC-S-60-C2 [37→32°C, WB 27°C]": {
    "model": "Liang Chi LCC-S-60-C2 [37→32°C, WB 27°C]",
    "vendor": "Liang Chi",
    "tower_type": "closed_tower",
    "heat_rejection_kw": 544.3,
    "fan_kw_dx": 2.98,
    "fan_kw_fc": null,
    "approach_design_c": 5,
    "fluid_temp_in_c": 37,
    "fluid_temp_out_c": 32,
    "wet_bulb_design_c": 27,
    "glycol_pct": 0,
    "flow_rate_m3h": 93.6,
    "spray_pump_kw": 2.98,
    "fan_qty": 2,
    "cell_qty": 2,
    "fluid_pressure_drop_kpa": 49.03,
    "weight_kg": 6760,
    "units_in_selection": 1,
    "_derived": "單台排熱 = 1.163 × 流量 93.6 m³/h × ΔT 5 K（型錄只列流量）",
    "_verified": true,
    "_model_raw": "LCC-S-60-C2",
    "_source": "[良機] S-LCC-S-50~175 (60Hz) 密閉式水塔 [技術規範書].pdf",
    "_extracted_from": "03_cooling_tower.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "wb_c": 27,
      "db_c": null,
      "fluid_in_c": 37,
      "fluid_out_c": 32,
      "glycol_pct": 0,
      "altitude_m": null,
      "units_in_selection": 1
    },
    "_notes": [
      "直交流式 LCC-S 密閉型冷卻塔。格數 2 格。流量原始標註 1560 LPM (93.6 m³/h)。盤管揚程原始標註 5 M (49.03 kPa)。風機共 2 台，每格 1 台風機馬達額定 2 HP，總軸馬力 3.34 BHP，總額定功率 2.98 kW。噴淋泵共 2 台，每格 1 台噴淋泵馬達額定 2 HP，總額定功率 2.98 kW。標稱尺寸 L*W 為 4570×2745 mm，規範書未標註塔高 H (填 null)。蒸發損失率 0.83% (未直接標註 m³/h，填 null)；飛濺損失率 0.005%。規範書未直接列出散熱量 kW 數值 (填 null)。 散熱量估算值 heat_rejection_kw_calc = 544.28 kW（由規範書流量與 37→32 °C 計算，非文件數值）。"
    ]
  },
  "Liang Chi LCC-S-70 [37→32°C, WB 27°C]": {
    "model": "Liang Chi LCC-S-70 [37→32°C, WB 27°C]",
    "vendor": "Liang Chi",
    "tower_type": "closed_tower",
    "heat_rejection_kw": 317.5,
    "fan_kw_dx": 3.73,
    "fan_kw_fc": null,
    "approach_design_c": 5,
    "fluid_temp_in_c": 37,
    "fluid_temp_out_c": 32,
    "wet_bulb_design_c": 27,
    "glycol_pct": 0,
    "flow_rate_m3h": 54.6,
    "spray_pump_kw": 1.49,
    "fan_qty": 1,
    "cell_qty": 1,
    "fluid_pressure_drop_kpa": 68.65,
    "weight_kg": 3890,
    "units_in_selection": 1,
    "_derived": "單台排熱 = 1.163 × 流量 54.6 m³/h × ΔT 5 K（型錄只列流量）",
    "_verified": true,
    "_model_raw": "LCC-S-70",
    "_source": "[良機] S-LCC-S-50~175 (60Hz) 密閉式水塔 [技術規範書].pdf",
    "_extracted_from": "03_cooling_tower.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "wb_c": 27,
      "db_c": null,
      "fluid_in_c": 37,
      "fluid_out_c": 32,
      "glycol_pct": 0,
      "altitude_m": null,
      "units_in_selection": 1
    },
    "_notes": [
      "直交流式 LCC-S 密閉型冷卻塔。格數 1 格。流量原始標註 910 LPM (54.6 m³/h)。盤管揚程原始標註 7 M (68.65 kPa)。風機共 1 台，每格 1 台風機馬達額定 5 HP，總軸馬力 4.17 BHP，總額定功率 3.73 kW。噴淋泵共 1 台，每格 1 台噴淋泵馬達額定 2 HP，總額定功率 1.49 kW。標稱尺寸 L*W 為 2660×2845 mm，規範書未標註塔高 H (填 null)。蒸發損失率 0.83% (未直接標註 m³/h，填 null)；飛濺損失率 0.005%。規範書未直接列出散熱量 kW 數值 (填 null)。 散熱量估算值 heat_rejection_kw_calc = 317.5 kW（由規範書流量與 37→32 °C 計算，非文件數值）。"
    ]
  },
  "Liang Chi LCC-S-70-C2 [37→32°C, WB 27°C]": {
    "model": "Liang Chi LCC-S-70-C2 [37→32°C, WB 27°C]",
    "vendor": "Liang Chi",
    "tower_type": "closed_tower",
    "heat_rejection_kw": 635,
    "fan_kw_dx": 7.46,
    "fan_kw_fc": null,
    "approach_design_c": 5,
    "fluid_temp_in_c": 37,
    "fluid_temp_out_c": 32,
    "wet_bulb_design_c": 27,
    "glycol_pct": 0,
    "flow_rate_m3h": 109.2,
    "spray_pump_kw": 2.98,
    "fan_qty": 2,
    "cell_qty": 2,
    "fluid_pressure_drop_kpa": 68.65,
    "weight_kg": 7700,
    "units_in_selection": 1,
    "_derived": "單台排熱 = 1.163 × 流量 109.2 m³/h × ΔT 5 K（型錄只列流量）",
    "_verified": true,
    "_model_raw": "LCC-S-70-C2",
    "_source": "[良機] S-LCC-S-50~175 (60Hz) 密閉式水塔 [技術規範書].pdf",
    "_extracted_from": "03_cooling_tower.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "wb_c": 27,
      "db_c": null,
      "fluid_in_c": 37,
      "fluid_out_c": 32,
      "glycol_pct": 0,
      "altitude_m": null,
      "units_in_selection": 1
    },
    "_notes": [
      "直交流式 LCC-S 密閉型冷卻塔。格數 2 格。流量原始標註 1820 LPM (109.2 m³/h)。盤管揚程原始標註 7 M (68.65 kPa)。風機共 2 台，每格 1 台風機馬達額定 5 HP，總軸馬力 8.34 BHP，總額定功率 7.46 kW。噴淋泵共 2 台，每格 1 台噴淋泵馬達額定 2 HP，總額定功率 2.98 kW。標稱尺寸 L*W 為 5170×2845 mm，規範書未標註塔高 H (填 null)。蒸發損失率 0.83% (未直接標註 m³/h，填 null)；飛濺損失率 0.005%。規範書未直接列出散熱量 kW 數值 (填 null)。 散熱量估算值 heat_rejection_kw_calc = 635 kW（由規範書流量與 37→32 °C 計算，非文件數值）。"
    ]
  },
  "Liang Chi LCC-S-80 [37→32°C, WB 27°C]": {
    "model": "Liang Chi LCC-S-80 [37→32°C, WB 27°C]",
    "vendor": "Liang Chi",
    "tower_type": "closed_tower",
    "heat_rejection_kw": 362.9,
    "fan_kw_dx": 3.73,
    "fan_kw_fc": null,
    "approach_design_c": 5,
    "fluid_temp_in_c": 37,
    "fluid_temp_out_c": 32,
    "wet_bulb_design_c": 27,
    "glycol_pct": 0,
    "flow_rate_m3h": 62.4,
    "spray_pump_kw": 1.49,
    "fan_qty": 1,
    "cell_qty": 1,
    "fluid_pressure_drop_kpa": 88.26,
    "weight_kg": 4350,
    "units_in_selection": 1,
    "_derived": "單台排熱 = 1.163 × 流量 62.4 m³/h × ΔT 5 K（型錄只列流量）",
    "_verified": true,
    "_model_raw": "LCC-S-80",
    "_source": "[良機] S-LCC-S-50~175 (60Hz) 密閉式水塔 [技術規範書].pdf",
    "_extracted_from": "03_cooling_tower.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "wb_c": 27,
      "db_c": null,
      "fluid_in_c": 37,
      "fluid_out_c": 32,
      "glycol_pct": 0,
      "altitude_m": null,
      "units_in_selection": 1
    },
    "_notes": [
      "直交流式 LCC-S 密閉型冷卻塔。格數 1 格。流量原始標註 1040 LPM (62.4 m³/h)。盤管揚程原始標註 9 M (88.26 kPa)。風機共 1 台，每格 1 台風機馬達額定 5 HP，總軸馬力 4.17 BHP，總額定功率 3.73 kW。噴淋泵共 1 台，每格 1 台噴淋泵馬達額定 2 HP，總額定功率 1.49 kW。標稱尺寸 L*W 為 2960×2845 mm，規範書未標註塔高 H (填 null)。蒸發損失率 0.83% (未直接標註 m³/h，填 null)；飛濺損失率 0.005%。規範書未直接列出散熱量 kW 數值 (填 null)。 散熱量估算值 heat_rejection_kw_calc = 362.86 kW（由規範書流量與 37→32 °C 計算，非文件數值）。"
    ]
  },
  "Liang Chi LCC-S-80-C2 [37→32°C, WB 27°C]": {
    "model": "Liang Chi LCC-S-80-C2 [37→32°C, WB 27°C]",
    "vendor": "Liang Chi",
    "tower_type": "closed_tower",
    "heat_rejection_kw": 725.7,
    "fan_kw_dx": 7.46,
    "fan_kw_fc": null,
    "approach_design_c": 5,
    "fluid_temp_in_c": 37,
    "fluid_temp_out_c": 32,
    "wet_bulb_design_c": 27,
    "glycol_pct": 0,
    "flow_rate_m3h": 124.8,
    "spray_pump_kw": 2.98,
    "fan_qty": 2,
    "cell_qty": 2,
    "fluid_pressure_drop_kpa": 88.26,
    "weight_kg": 8620,
    "units_in_selection": 1,
    "_derived": "單台排熱 = 1.163 × 流量 124.8 m³/h × ΔT 5 K（型錄只列流量）",
    "_verified": true,
    "_model_raw": "LCC-S-80-C2",
    "_source": "[良機] S-LCC-S-50~175 (60Hz) 密閉式水塔 [技術規範書].pdf",
    "_extracted_from": "03_cooling_tower.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "wb_c": 27,
      "db_c": null,
      "fluid_in_c": 37,
      "fluid_out_c": 32,
      "glycol_pct": 0,
      "altitude_m": null,
      "units_in_selection": 1
    },
    "_notes": [
      "直交流式 LCC-S 密閉型冷卻塔。格數 2 格。流量原始標註 2080 LPM (124.8 m³/h)。盤管揚程原始標註 9 M (88.26 kPa)。風機共 2 台，每格 1 台風機馬達額定 5 HP，總軸馬力 8.34 BHP，總額定功率 7.46 kW。噴淋泵共 2 台，每格 1 台噴淋泵馬達額定 2 HP，總額定功率 2.98 kW。標稱尺寸 L*W 為 5770×2845 mm，規範書未標註塔高 H (填 null)。蒸發損失率 0.83% (未直接標註 m³/h，填 null)；飛濺損失率 0.005%。規範書未直接列出散熱量 kW 數值 (填 null)。 散熱量估算值 heat_rejection_kw_calc = 725.71 kW（由規範書流量與 37→32 °C 計算，非文件數值）。"
    ]
  },
  "Liang Chi LCC-S-100 [37→32°C, WB 27°C]": {
    "model": "Liang Chi LCC-S-100 [37→32°C, WB 27°C]",
    "vendor": "Liang Chi",
    "tower_type": "closed_tower",
    "heat_rejection_kw": 453.6,
    "fan_kw_dx": 5.59,
    "fan_kw_fc": null,
    "approach_design_c": 5,
    "fluid_temp_in_c": 37,
    "fluid_temp_out_c": 32,
    "wet_bulb_design_c": 27,
    "glycol_pct": 0,
    "flow_rate_m3h": 78,
    "spray_pump_kw": 2.24,
    "fan_qty": 1,
    "cell_qty": 1,
    "fluid_pressure_drop_kpa": 39.23,
    "weight_kg": 4400,
    "units_in_selection": 1,
    "_derived": "單台排熱 = 1.163 × 流量 78 m³/h × ΔT 5 K（型錄只列流量）",
    "_verified": true,
    "_model_raw": "LCC-S-100",
    "_source": "[良機] S-LCC-S-50~175 (60Hz) 密閉式水塔 [技術規範書].pdf",
    "_extracted_from": "03_cooling_tower.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "wb_c": 27,
      "db_c": null,
      "fluid_in_c": 37,
      "fluid_out_c": 32,
      "glycol_pct": 0,
      "altitude_m": null,
      "units_in_selection": 1
    },
    "_notes": [
      "直交流式 LCC-S 密閉型冷卻塔。格數 1 格。流量原始標註 1300 LPM (78 m³/h)。盤管揚程原始標註 4 M (39.23 kPa)。風機共 1 台，每格 1 台風機馬達額定 7.5 HP，總軸馬力 6.25 BHP，總額定功率 5.59 kW。噴淋泵共 1 台，每格 1 台噴淋泵馬達額定 3 HP，總額定功率 2.24 kW。標稱尺寸 L*W 為 2360×4080 mm，規範書未標註塔高 H (填 null)。蒸發損失率 0.83% (未直接標註 m³/h，填 null)；飛濺損失率 0.005%。規範書未直接列出散熱量 kW 數值 (填 null)。 散熱量估算值 heat_rejection_kw_calc = 453.57 kW（由規範書流量與 37→32 °C 計算，非文件數值）。"
    ]
  },
  "Liang Chi LCC-S-100-C2 [37→32°C, WB 27°C]": {
    "model": "Liang Chi LCC-S-100-C2 [37→32°C, WB 27°C]",
    "vendor": "Liang Chi",
    "tower_type": "closed_tower",
    "heat_rejection_kw": 907.1,
    "fan_kw_dx": 11.19,
    "fan_kw_fc": null,
    "approach_design_c": 5,
    "fluid_temp_in_c": 37,
    "fluid_temp_out_c": 32,
    "wet_bulb_design_c": 27,
    "glycol_pct": 0,
    "flow_rate_m3h": 156,
    "spray_pump_kw": 4.47,
    "fan_qty": 2,
    "cell_qty": 2,
    "fluid_pressure_drop_kpa": 39.23,
    "weight_kg": 8700,
    "units_in_selection": 1,
    "_derived": "單台排熱 = 1.163 × 流量 156 m³/h × ΔT 5 K（型錄只列流量）",
    "_verified": true,
    "_model_raw": "LCC-S-100-C2",
    "_source": "[良機] S-LCC-S-50~175 (60Hz) 密閉式水塔 [技術規範書].pdf",
    "_extracted_from": "03_cooling_tower.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "wb_c": 27,
      "db_c": null,
      "fluid_in_c": 37,
      "fluid_out_c": 32,
      "glycol_pct": 0,
      "altitude_m": null,
      "units_in_selection": 1
    },
    "_notes": [
      "直交流式 LCC-S 密閉型冷卻塔。格數 2 格。流量原始標註 2600 LPM (156 m³/h)。盤管揚程原始標註 4 M (39.23 kPa)。風機共 2 台，每格 1 台風機馬達額定 7.5 HP，總軸馬力 12.5 BHP，總額定功率 11.19 kW。噴淋泵共 2 台，每格 1 台噴淋泵馬達額定 3 HP，總額定功率 4.47 kW。標稱尺寸 L*W 為 4570×4080 mm，規範書未標註塔高 H (填 null)。蒸發損失率 0.83% (未直接標註 m³/h，填 null)；飛濺損失率 0.005%。規範書未直接列出散熱量 kW 數值 (填 null)。 散熱量估算值 heat_rejection_kw_calc = 907.14 kW（由規範書流量與 37→32 °C 計算，非文件數值）。"
    ]
  },
  "Liang Chi LCC-S-125 [37→32°C, WB 27°C]": {
    "model": "Liang Chi LCC-S-125 [37→32°C, WB 27°C]",
    "vendor": "Liang Chi",
    "tower_type": "closed_tower",
    "heat_rejection_kw": 567,
    "fan_kw_dx": 5.59,
    "fan_kw_fc": null,
    "approach_design_c": 5,
    "fluid_temp_in_c": 37,
    "fluid_temp_out_c": 32,
    "wet_bulb_design_c": 27,
    "glycol_pct": 0,
    "flow_rate_m3h": 97.5,
    "spray_pump_kw": 2.24,
    "fan_qty": 1,
    "cell_qty": 1,
    "fluid_pressure_drop_kpa": 58.84,
    "weight_kg": 5100,
    "units_in_selection": 1,
    "_derived": "單台排熱 = 1.163 × 流量 97.5 m³/h × ΔT 5 K（型錄只列流量）",
    "_verified": true,
    "_model_raw": "LCC-S-125",
    "_source": "[良機] S-LCC-S-50~175 (60Hz) 密閉式水塔 [技術規範書].pdf",
    "_extracted_from": "03_cooling_tower.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "wb_c": 27,
      "db_c": null,
      "fluid_in_c": 37,
      "fluid_out_c": 32,
      "glycol_pct": 0,
      "altitude_m": null,
      "units_in_selection": 1
    },
    "_notes": [
      "直交流式 LCC-S 密閉型冷卻塔。格數 1 格。流量原始標註 1625 LPM (97.5 m³/h)。盤管揚程原始標註 6 M (58.84 kPa)。風機共 1 台，每格 1 台風機馬達額定 7.5 HP，總軸馬力 6.25 BHP，總額定功率 5.59 kW。噴淋泵共 1 台，每格 1 台噴淋泵馬達額定 3 HP，總額定功率 2.24 kW。標稱尺寸 L*W 為 2360×4080 mm，規範書未標註塔高 H (填 null)。蒸發損失率 0.83% (未直接標註 m³/h，填 null)；飛濺損失率 0.005%。規範書未直接列出散熱量 kW 數值 (填 null)。 散熱量估算值 heat_rejection_kw_calc = 566.96 kW（由規範書流量與 37→32 °C 計算，非文件數值）。"
    ]
  },
  "Liang Chi LCC-S-125-C2 [37→32°C, WB 27°C]": {
    "model": "Liang Chi LCC-S-125-C2 [37→32°C, WB 27°C]",
    "vendor": "Liang Chi",
    "tower_type": "closed_tower",
    "heat_rejection_kw": 1133.9,
    "fan_kw_dx": 11.19,
    "fan_kw_fc": null,
    "approach_design_c": 5,
    "fluid_temp_in_c": 37,
    "fluid_temp_out_c": 32,
    "wet_bulb_design_c": 27,
    "glycol_pct": 0,
    "flow_rate_m3h": 195,
    "spray_pump_kw": 4.47,
    "fan_qty": 2,
    "cell_qty": 2,
    "fluid_pressure_drop_kpa": 58.84,
    "weight_kg": 10100,
    "units_in_selection": 1,
    "_derived": "單台排熱 = 1.163 × 流量 195 m³/h × ΔT 5 K（型錄只列流量）",
    "_verified": true,
    "_model_raw": "LCC-S-125-C2",
    "_source": "[良機] S-LCC-S-50~175 (60Hz) 密閉式水塔 [技術規範書].pdf",
    "_extracted_from": "03_cooling_tower.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "wb_c": 27,
      "db_c": null,
      "fluid_in_c": 37,
      "fluid_out_c": 32,
      "glycol_pct": 0,
      "altitude_m": null,
      "units_in_selection": 1
    },
    "_notes": [
      "直交流式 LCC-S 密閉型冷卻塔。格數 2 格。流量原始標註 3250 LPM (195 m³/h)。盤管揚程原始標註 6 M (58.84 kPa)。風機共 2 台，每格 1 台風機馬達額定 7.5 HP，總軸馬力 12.5 BHP，總額定功率 11.19 kW。噴淋泵共 2 台，每格 1 台噴淋泵馬達額定 3 HP，總額定功率 4.47 kW。標稱尺寸 L*W 為 4570×4080 mm，規範書未標註塔高 H (填 null)。蒸發損失率 0.83% (未直接標註 m³/h，填 null)；飛濺損失率 0.005%。規範書未直接列出散熱量 kW 數值 (填 null)。 散熱量估算值 heat_rejection_kw_calc = 1133.93 kW（由規範書流量與 37→32 °C 計算，非文件數值）。"
    ]
  },
  "Liang Chi LCC-S-150 [37→32°C, WB 27°C]": {
    "model": "Liang Chi LCC-S-150 [37→32°C, WB 27°C]",
    "vendor": "Liang Chi",
    "tower_type": "closed_tower",
    "heat_rejection_kw": 680.4,
    "fan_kw_dx": 7.46,
    "fan_kw_fc": null,
    "approach_design_c": 5,
    "fluid_temp_in_c": 37,
    "fluid_temp_out_c": 32,
    "wet_bulb_design_c": 27,
    "glycol_pct": 0,
    "flow_rate_m3h": 117,
    "spray_pump_kw": 3.73,
    "fan_qty": 1,
    "cell_qty": 1,
    "fluid_pressure_drop_kpa": 78.45,
    "weight_kg": 5600,
    "units_in_selection": 1,
    "_derived": "單台排熱 = 1.163 × 流量 117 m³/h × ΔT 5 K（型錄只列流量）",
    "_verified": true,
    "_model_raw": "LCC-S-150",
    "_source": "[良機] S-LCC-S-50~175 (60Hz) 密閉式水塔 [技術規範書].pdf",
    "_extracted_from": "03_cooling_tower.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "wb_c": 27,
      "db_c": null,
      "fluid_in_c": 37,
      "fluid_out_c": 32,
      "glycol_pct": 0,
      "altitude_m": null,
      "units_in_selection": 1
    },
    "_notes": [
      "直交流式 LCC-S 密閉型冷卻塔。格數 1 格。流量原始標註 1950 LPM (117 m³/h)。盤管揚程原始標註 8 M (78.45 kPa)。風機共 1 台，每格 1 台風機馬達額定 10 HP，總軸馬力 8.33 BHP，總額定功率 7.46 kW。噴淋泵共 1 台，每格 1 台噴淋泵馬達額定 5 HP，總額定功率 3.73 kW。標稱尺寸 L*W 為 2960×4380 mm，規範書未標註塔高 H (填 null)。蒸發損失率 0.83% (未直接標註 m³/h，填 null)；飛濺損失率 0.005%。規範書未直接列出散熱量 kW 數值 (填 null)。 散熱量估算值 heat_rejection_kw_calc = 680.36 kW（由規範書流量與 37→32 °C 計算，非文件數值）。"
    ]
  },
  "Liang Chi LCC-S-150-C2 [37→32°C, WB 27°C]": {
    "model": "Liang Chi LCC-S-150-C2 [37→32°C, WB 27°C]",
    "vendor": "Liang Chi",
    "tower_type": "closed_tower",
    "heat_rejection_kw": 1360.7,
    "fan_kw_dx": 14.91,
    "fan_kw_fc": null,
    "approach_design_c": 5,
    "fluid_temp_in_c": 37,
    "fluid_temp_out_c": 32,
    "wet_bulb_design_c": 27,
    "glycol_pct": 0,
    "flow_rate_m3h": 234,
    "spray_pump_kw": 7.46,
    "fan_qty": 2,
    "cell_qty": 2,
    "fluid_pressure_drop_kpa": 78.45,
    "weight_kg": 11100,
    "units_in_selection": 1,
    "_derived": "單台排熱 = 1.163 × 流量 234 m³/h × ΔT 5 K（型錄只列流量）",
    "_verified": true,
    "_model_raw": "LCC-S-150-C2",
    "_source": "[良機] S-LCC-S-50~175 (60Hz) 密閉式水塔 [技術規範書].pdf",
    "_extracted_from": "03_cooling_tower.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "wb_c": 27,
      "db_c": null,
      "fluid_in_c": 37,
      "fluid_out_c": 32,
      "glycol_pct": 0,
      "altitude_m": null,
      "units_in_selection": 1
    },
    "_notes": [
      "直交流式 LCC-S 密閉型冷卻塔。格數 2 格。流量原始標註 3900 LPM (234 m³/h)。盤管揚程原始標註 8 M (78.45 kPa)。風機共 2 台，每格 1 台風機馬達額定 10 HP，總軸馬力 16.66 BHP，總額定功率 14.91 kW。噴淋泵共 2 台，每格 1 台噴淋泵馬達額定 5 HP，總額定功率 7.46 kW。標稱尺寸 L*W 為 5770×4380 mm，規範書未標註塔高 H (填 null)。蒸發損失率 0.83% (未直接標註 m³/h，填 null)；飛濺損失率 0.005%。規範書未直接列出散熱量 kW 數值 (填 null)。 散熱量估算值 heat_rejection_kw_calc = 1360.71 kW（由規範書流量與 37→32 °C 計算，非文件數值）。"
    ]
  },
  "Liang Chi LCC-S-150-C3 [37→32°C, WB 27°C]": {
    "model": "Liang Chi LCC-S-150-C3 [37→32°C, WB 27°C]",
    "vendor": "Liang Chi",
    "tower_type": "closed_tower",
    "heat_rejection_kw": 2041.1,
    "fan_kw_dx": 22.37,
    "fan_kw_fc": null,
    "approach_design_c": 5,
    "fluid_temp_in_c": 37,
    "fluid_temp_out_c": 32,
    "wet_bulb_design_c": 27,
    "glycol_pct": 0,
    "flow_rate_m3h": 351,
    "spray_pump_kw": 11.19,
    "fan_qty": 3,
    "cell_qty": 3,
    "fluid_pressure_drop_kpa": 78.45,
    "weight_kg": 16600,
    "units_in_selection": 1,
    "_derived": "單台排熱 = 1.163 × 流量 351 m³/h × ΔT 5 K（型錄只列流量）",
    "_verified": true,
    "_model_raw": "LCC-S-150-C3",
    "_source": "[良機] S-LCC-S-50~175 (60Hz) 密閉式水塔 [技術規範書].pdf",
    "_extracted_from": "03_cooling_tower.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "wb_c": 27,
      "db_c": null,
      "fluid_in_c": 37,
      "fluid_out_c": 32,
      "glycol_pct": 0,
      "altitude_m": null,
      "units_in_selection": 1
    },
    "_notes": [
      "直交流式 LCC-S 密閉型冷卻塔。格數 3 格。流量原始標註 5850 LPM (351 m³/h)。盤管揚程原始標註 8 M (78.45 kPa)。風機共 3 台，每格 1 台風機馬達額定 10 HP，總軸馬力 24.99 BHP，總額定功率 22.37 kW。噴淋泵共 3 台，每格 1 台噴淋泵馬達額定 5 HP，總額定功率 11.19 kW。標稱尺寸 L*W 為 8580×4380 mm，規範書未標註塔高 H (填 null)。蒸發損失率 0.83% (未直接標註 m³/h，填 null)；飛濺損失率 0.005%。規範書未直接列出散熱量 kW 數值 (填 null)。 散熱量估算值 heat_rejection_kw_calc = 2041.07 kW（由規範書流量與 37→32 °C 計算，非文件數值）。"
    ]
  },
  "Liang Chi LCC-S-150-C4 [37→32°C, WB 27°C]": {
    "model": "Liang Chi LCC-S-150-C4 [37→32°C, WB 27°C]",
    "vendor": "Liang Chi",
    "tower_type": "closed_tower",
    "heat_rejection_kw": 2721.4,
    "fan_kw_dx": 29.83,
    "fan_kw_fc": null,
    "approach_design_c": 5,
    "fluid_temp_in_c": 37,
    "fluid_temp_out_c": 32,
    "wet_bulb_design_c": 27,
    "glycol_pct": 0,
    "flow_rate_m3h": 468,
    "spray_pump_kw": 14.91,
    "fan_qty": 4,
    "cell_qty": 4,
    "fluid_pressure_drop_kpa": 78.45,
    "weight_kg": 22100,
    "units_in_selection": 1,
    "_derived": "單台排熱 = 1.163 × 流量 468 m³/h × ΔT 5 K（型錄只列流量）",
    "_verified": true,
    "_model_raw": "LCC-S-150-C4",
    "_source": "[良機] S-LCC-S-50~175 (60Hz) 密閉式水塔 [技術規範書].pdf",
    "_extracted_from": "03_cooling_tower.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "wb_c": 27,
      "db_c": null,
      "fluid_in_c": 37,
      "fluid_out_c": 32,
      "glycol_pct": 0,
      "altitude_m": null,
      "units_in_selection": 1
    },
    "_notes": [
      "直交流式 LCC-S 密閉型冷卻塔。格數 4 格。流量原始標註 7800 LPM (468 m³/h)。盤管揚程原始標註 8 M (78.45 kPa)。風機共 4 台，每格 1 台風機馬達額定 10 HP，總軸馬力 33.32 BHP，總額定功率 29.83 kW。噴淋泵共 4 台，每格 1 台噴淋泵馬達額定 5 HP，總額定功率 14.91 kW。標稱尺寸 L*W 為 11390×4380 mm，規範書未標註塔高 H (填 null)。蒸發損失率 0.83% (未直接標註 m³/h，填 null)；飛濺損失率 0.005%。規範書未直接列出散熱量 kW 數值 (填 null)。 散熱量估算值 heat_rejection_kw_calc = 2721.42 kW（由規範書流量與 37→32 °C 計算，非文件數值）。"
    ]
  },
  "Liang Chi LCC-S-150-C5 [37→32°C, WB 27°C]": {
    "model": "Liang Chi LCC-S-150-C5 [37→32°C, WB 27°C]",
    "vendor": "Liang Chi",
    "tower_type": "closed_tower",
    "heat_rejection_kw": 3401.8,
    "fan_kw_dx": 37.29,
    "fan_kw_fc": null,
    "approach_design_c": 5,
    "fluid_temp_in_c": 37,
    "fluid_temp_out_c": 32,
    "wet_bulb_design_c": 27,
    "glycol_pct": 0,
    "flow_rate_m3h": 585,
    "spray_pump_kw": 18.64,
    "fan_qty": 5,
    "cell_qty": 5,
    "fluid_pressure_drop_kpa": 78.45,
    "weight_kg": 27600,
    "units_in_selection": 1,
    "_derived": "單台排熱 = 1.163 × 流量 585 m³/h × ΔT 5 K（型錄只列流量）",
    "_verified": true,
    "_model_raw": "LCC-S-150-C5",
    "_source": "[良機] S-LCC-S-50~175 (60Hz) 密閉式水塔 [技術規範書].pdf",
    "_extracted_from": "03_cooling_tower.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "wb_c": 27,
      "db_c": null,
      "fluid_in_c": 37,
      "fluid_out_c": 32,
      "glycol_pct": 0,
      "altitude_m": null,
      "units_in_selection": 1
    },
    "_notes": [
      "直交流式 LCC-S 密閉型冷卻塔。格數 5 格。流量原始標註 9750 LPM (585 m³/h)。盤管揚程原始標註 8 M (78.45 kPa)。風機共 5 台，每格 1 台風機馬達額定 10 HP，總軸馬力 41.65 BHP，總額定功率 37.29 kW。噴淋泵共 5 台，每格 1 台噴淋泵馬達額定 5 HP，總額定功率 18.64 kW。標稱尺寸 L*W 為 14200×4380 mm，規範書未標註塔高 H (填 null)。蒸發損失率 0.83% (未直接標註 m³/h，填 null)；飛濺損失率 0.005%。規範書未直接列出散熱量 kW 數值 (填 null)。 散熱量估算值 heat_rejection_kw_calc = 3401.78 kW（由規範書流量與 37→32 °C 計算，非文件數值）。"
    ]
  },
  "Liang Chi LCC-S-175 [37→32°C, WB 27°C]": {
    "model": "Liang Chi LCC-S-175 [37→32°C, WB 27°C]",
    "vendor": "Liang Chi",
    "tower_type": "closed_tower",
    "heat_rejection_kw": 793.8,
    "fan_kw_dx": 7.46,
    "fan_kw_fc": null,
    "approach_design_c": 5,
    "fluid_temp_in_c": 37,
    "fluid_temp_out_c": 32,
    "wet_bulb_design_c": 27,
    "glycol_pct": 0,
    "flow_rate_m3h": 136.5,
    "spray_pump_kw": 3.73,
    "fan_qty": 1,
    "cell_qty": 1,
    "fluid_pressure_drop_kpa": 107.87,
    "weight_kg": 6480,
    "units_in_selection": 1,
    "_derived": "單台排熱 = 1.163 × 流量 136.5 m³/h × ΔT 5 K（型錄只列流量）",
    "_verified": true,
    "_model_raw": "LCC-S-175",
    "_source": "[良機] S-LCC-S-50~175 (60Hz) 密閉式水塔 [技術規範書].pdf",
    "_extracted_from": "03_cooling_tower.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "wb_c": 27,
      "db_c": null,
      "fluid_in_c": 37,
      "fluid_out_c": 32,
      "glycol_pct": 0,
      "altitude_m": null,
      "units_in_selection": 1
    },
    "_notes": [
      "直交流式 LCC-S 密閉型冷卻塔。格數 1 格。流量原始標註 2275 LPM (136.5 m³/h)。盤管揚程原始標註 11 M (107.87 kPa)。風機共 1 台，每格 1 台風機馬達額定 10 HP，總軸馬力 8.33 BHP，總額定功率 7.46 kW。噴淋泵共 1 台，每格 1 台噴淋泵馬達額定 5 HP，總額定功率 3.73 kW。標稱尺寸 L*W 為 2960×4380 mm，規範書未標註塔高 H (填 null)。蒸發損失率 0.83% (未直接標註 m³/h，填 null)；飛濺損失率 0.005%。規範書未直接列出散熱量 kW 數值 (填 null)。 散熱量估算值 heat_rejection_kw_calc = 793.75 kW（由規範書流量與 37→32 °C 計算，非文件數值）。"
    ]
  },
  "Liang Chi LCC-S-175-C2 [37→32°C, WB 27°C]": {
    "model": "Liang Chi LCC-S-175-C2 [37→32°C, WB 27°C]",
    "vendor": "Liang Chi",
    "tower_type": "closed_tower",
    "heat_rejection_kw": 1587.5,
    "fan_kw_dx": 14.91,
    "fan_kw_fc": null,
    "approach_design_c": 5,
    "fluid_temp_in_c": 37,
    "fluid_temp_out_c": 32,
    "wet_bulb_design_c": 27,
    "glycol_pct": 0,
    "flow_rate_m3h": 273,
    "spray_pump_kw": 7.46,
    "fan_qty": 2,
    "cell_qty": 2,
    "fluid_pressure_drop_kpa": 107.87,
    "weight_kg": 12860,
    "units_in_selection": 1,
    "_derived": "單台排熱 = 1.163 × 流量 273 m³/h × ΔT 5 K（型錄只列流量）",
    "_verified": true,
    "_model_raw": "LCC-S-175-C2",
    "_source": "[良機] S-LCC-S-50~175 (60Hz) 密閉式水塔 [技術規範書].pdf",
    "_extracted_from": "03_cooling_tower.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "wb_c": 27,
      "db_c": null,
      "fluid_in_c": 37,
      "fluid_out_c": 32,
      "glycol_pct": 0,
      "altitude_m": null,
      "units_in_selection": 1
    },
    "_notes": [
      "直交流式 LCC-S 密閉型冷卻塔。格數 2 格。流量原始標註 4550 LPM (273 m³/h)。盤管揚程原始標註 11 M (107.87 kPa)。風機共 2 台，每格 1 台風機馬達額定 10 HP，總軸馬力 16.66 BHP，總額定功率 14.91 kW。噴淋泵共 2 台，每格 1 台噴淋泵馬達額定 5 HP，總額定功率 7.46 kW。標稱尺寸 L*W 為 5770×4380 mm，規範書未標註塔高 H (填 null)。蒸發損失率 0.83% (未直接標註 m³/h，填 null)；飛濺損失率 0.005%。規範書未直接列出散熱量 kW 數值 (填 null)。 散熱量估算值 heat_rejection_kw_calc = 1587.5 kW（由規範書流量與 37→32 °C 計算，非文件數值）。"
    ]
  },
  "Liang Chi LCC-S-175-C3 [37→32°C, WB 27°C]": {
    "model": "Liang Chi LCC-S-175-C3 [37→32°C, WB 27°C]",
    "vendor": "Liang Chi",
    "tower_type": "closed_tower",
    "heat_rejection_kw": 2381.2,
    "fan_kw_dx": 22.37,
    "fan_kw_fc": null,
    "approach_design_c": 5,
    "fluid_temp_in_c": 37,
    "fluid_temp_out_c": 32,
    "wet_bulb_design_c": 27,
    "glycol_pct": 0,
    "flow_rate_m3h": 409.5,
    "spray_pump_kw": 11.19,
    "fan_qty": 3,
    "cell_qty": 3,
    "fluid_pressure_drop_kpa": 107.87,
    "weight_kg": 19240,
    "units_in_selection": 1,
    "_derived": "單台排熱 = 1.163 × 流量 409.5 m³/h × ΔT 5 K（型錄只列流量）",
    "_verified": true,
    "_model_raw": "LCC-S-175-C3",
    "_source": "[良機] S-LCC-S-50~175 (60Hz) 密閉式水塔 [技術規範書].pdf",
    "_extracted_from": "03_cooling_tower.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "wb_c": 27,
      "db_c": null,
      "fluid_in_c": 37,
      "fluid_out_c": 32,
      "glycol_pct": 0,
      "altitude_m": null,
      "units_in_selection": 1
    },
    "_notes": [
      "直交流式 LCC-S 密閉型冷卻塔。格數 3 格。流量原始標註 6825 LPM (409.5 m³/h)。盤管揚程原始標註 11 M (107.87 kPa)。風機共 3 台，每格 1 台風機馬達額定 10 HP，總軸馬力 24.99 BHP，總額定功率 22.37 kW。噴淋泵共 3 台，每格 1 台噴淋泵馬達額定 5 HP，總額定功率 11.19 kW。標稱尺寸 L*W 為 8580×4380 mm，規範書未標註塔高 H (填 null)。蒸發損失率 0.83% (未直接標註 m³/h，填 null)；飛濺損失率 0.005%。規範書未直接列出散熱量 kW 數值 (填 null)。 散熱量估算值 heat_rejection_kw_calc = 2381.24 kW（由規範書流量與 37→32 °C 計算，非文件數值）。"
    ]
  },
  "Liang Chi LCC-S-200 [37→32°C, WB 27°C]": {
    "model": "Liang Chi LCC-S-200 [37→32°C, WB 27°C]",
    "vendor": "Liang Chi",
    "tower_type": "closed_tower",
    "heat_rejection_kw": 907.1,
    "fan_kw_dx": 11.19,
    "fan_kw_fc": null,
    "approach_design_c": 5,
    "fluid_temp_in_c": 37,
    "fluid_temp_out_c": 32,
    "wet_bulb_design_c": 27,
    "glycol_pct": 0,
    "flow_rate_m3h": 156,
    "spray_pump_kw": 3.73,
    "fan_qty": 1,
    "cell_qty": 1,
    "fluid_pressure_drop_kpa": 88.26,
    "weight_kg": 7490,
    "units_in_selection": 1,
    "_derived": "單台排熱 = 1.163 × 流量 156 m³/h × ΔT 5 K（型錄只列流量）",
    "_verified": true,
    "_model_raw": "LCC-S-200",
    "_source": "[良機] S-LCC-S-200~300 (60Hz) 密閉式水塔 [技術規範書].pdf",
    "_extracted_from": "03_cooling_tower.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "wb_c": 27,
      "db_c": null,
      "fluid_in_c": 37,
      "fluid_out_c": 32,
      "glycol_pct": 0,
      "altitude_m": null,
      "units_in_selection": 1
    },
    "_notes": [
      "直交流式 LCC-S 密閉型冷卻塔。格數 1 格。流量原始標註 2600 LPM (156 m³/h)。盤管揚程原始標註 9 M (88.26 kPa)。風機共 1 台，每格 1 台風機馬達額定 15 HP，總軸馬力 12.5 BHP，總額定功率 11.19 kW。噴淋泵共 1 台，每格 1 台噴淋泵馬達額定 5 HP，總額定功率 3.73 kW。標稱尺寸 L*W 為 2960×4780 mm，規範書未標註塔高 H (填 null)。蒸發損失率 0.83% (未直接標註 m³/h，填 null)；飛濺損失率 0.005%。規範書未直接列出散熱量 kW 數值 (填 null)。 散熱量估算值 heat_rejection_kw_calc = 907.14 kW（由規範書流量與 37→32 °C 計算，非文件數值）。"
    ]
  },
  "Liang Chi LCC-S-200-C2 [37→32°C, WB 27°C]": {
    "model": "Liang Chi LCC-S-200-C2 [37→32°C, WB 27°C]",
    "vendor": "Liang Chi",
    "tower_type": "closed_tower",
    "heat_rejection_kw": 1814.3,
    "fan_kw_dx": 22.37,
    "fan_kw_fc": null,
    "approach_design_c": 5,
    "fluid_temp_in_c": 37,
    "fluid_temp_out_c": 32,
    "wet_bulb_design_c": 27,
    "glycol_pct": 0,
    "flow_rate_m3h": 312,
    "spray_pump_kw": 7.46,
    "fan_qty": 2,
    "cell_qty": 2,
    "fluid_pressure_drop_kpa": 88.26,
    "weight_kg": 14680,
    "units_in_selection": 1,
    "_derived": "單台排熱 = 1.163 × 流量 312 m³/h × ΔT 5 K（型錄只列流量）",
    "_verified": true,
    "_model_raw": "LCC-S-200-C2",
    "_source": "[良機] S-LCC-S-200~300 (60Hz) 密閉式水塔 [技術規範書].pdf",
    "_extracted_from": "03_cooling_tower.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "wb_c": 27,
      "db_c": null,
      "fluid_in_c": 37,
      "fluid_out_c": 32,
      "glycol_pct": 0,
      "altitude_m": null,
      "units_in_selection": 1
    },
    "_notes": [
      "直交流式 LCC-S 密閉型冷卻塔。格數 2 格。流量原始標註 5200 LPM (312 m³/h)。盤管揚程原始標註 9 M (88.26 kPa)。風機共 2 台，每格 1 台風機馬達額定 15 HP，總軸馬力 25 BHP，總額定功率 22.37 kW。噴淋泵共 2 台，每格 1 台噴淋泵馬達額定 5 HP，總額定功率 7.46 kW。標稱尺寸 L*W 為 5770×4780 mm，規範書未標註塔高 H (填 null)。蒸發損失率 0.83% (未直接標註 m³/h，填 null)；飛濺損失率 0.005%。規範書未直接列出散熱量 kW 數值 (填 null)。 散熱量估算值 heat_rejection_kw_calc = 1814.28 kW（由規範書流量與 37→32 °C 計算，非文件數值）。"
    ]
  },
  "Liang Chi LCC-S-200-C3 [37→32°C, WB 27°C]": {
    "model": "Liang Chi LCC-S-200-C3 [37→32°C, WB 27°C]",
    "vendor": "Liang Chi",
    "tower_type": "closed_tower",
    "heat_rejection_kw": 2721.4,
    "fan_kw_dx": 33.56,
    "fan_kw_fc": null,
    "approach_design_c": 5,
    "fluid_temp_in_c": 37,
    "fluid_temp_out_c": 32,
    "wet_bulb_design_c": 27,
    "glycol_pct": 0,
    "flow_rate_m3h": 468,
    "spray_pump_kw": 11.19,
    "fan_qty": 3,
    "cell_qty": 3,
    "fluid_pressure_drop_kpa": 88.26,
    "weight_kg": 21870,
    "units_in_selection": 1,
    "_derived": "單台排熱 = 1.163 × 流量 468 m³/h × ΔT 5 K（型錄只列流量）",
    "_verified": true,
    "_model_raw": "LCC-S-200-C3",
    "_source": "[良機] S-LCC-S-200~300 (60Hz) 密閉式水塔 [技術規範書].pdf",
    "_extracted_from": "03_cooling_tower.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "wb_c": 27,
      "db_c": null,
      "fluid_in_c": 37,
      "fluid_out_c": 32,
      "glycol_pct": 0,
      "altitude_m": null,
      "units_in_selection": 1
    },
    "_notes": [
      "直交流式 LCC-S 密閉型冷卻塔。格數 3 格。流量原始標註 7800 LPM (468 m³/h)。盤管揚程原始標註 9 M (88.26 kPa)。風機共 3 台，每格 1 台風機馬達額定 15 HP，總軸馬力 37.5 BHP，總額定功率 33.56 kW。噴淋泵共 3 台，每格 1 台噴淋泵馬達額定 5 HP，總額定功率 11.19 kW。標稱尺寸 L*W 為 8580×4780 mm，規範書未標註塔高 H (填 null)。蒸發損失率 0.83% (未直接標註 m³/h，填 null)；飛濺損失率 0.005%。規範書未直接列出散熱量 kW 數值 (填 null)。 散熱量估算值 heat_rejection_kw_calc = 2721.42 kW（由規範書流量與 37→32 °C 計算，非文件數值）。"
    ]
  },
  "Liang Chi LCC-S-225 [37→32°C, WB 27°C]": {
    "model": "Liang Chi LCC-S-225 [37→32°C, WB 27°C]",
    "vendor": "Liang Chi",
    "tower_type": "closed_tower",
    "heat_rejection_kw": 1020.5,
    "fan_kw_dx": 11.19,
    "fan_kw_fc": null,
    "approach_design_c": 5,
    "fluid_temp_in_c": 37,
    "fluid_temp_out_c": 32,
    "wet_bulb_design_c": 27,
    "glycol_pct": 0,
    "flow_rate_m3h": 175.5,
    "spray_pump_kw": 5.59,
    "fan_qty": 1,
    "cell_qty": 1,
    "fluid_pressure_drop_kpa": 107.87,
    "weight_kg": 8670,
    "units_in_selection": 1,
    "_derived": "單台排熱 = 1.163 × 流量 175.5 m³/h × ΔT 5 K（型錄只列流量）",
    "_verified": true,
    "_model_raw": "LCC-S-225",
    "_source": "[良機] S-LCC-S-200~300 (60Hz) 密閉式水塔 [技術規範書].pdf",
    "_extracted_from": "03_cooling_tower.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "wb_c": 27,
      "db_c": null,
      "fluid_in_c": 37,
      "fluid_out_c": 32,
      "glycol_pct": 0,
      "altitude_m": null,
      "units_in_selection": 1
    },
    "_notes": [
      "直交流式 LCC-S 密閉型冷卻塔。格數 1 格。流量原始標註 2925 LPM (175.5 m³/h)。盤管揚程原始標註 11 M (107.87 kPa)。風機共 1 台，每格 1 台風機馬達額定 15 HP，總軸馬力 12.5 BHP，總額定功率 11.19 kW。噴淋泵共 1 台，每格 1 台噴淋泵馬達額定 7.5 HP，總額定功率 5.59 kW。標稱尺寸 L*W 為 2960×4780 mm，規範書未標註塔高 H (填 null)。蒸發損失率 0.83% (未直接標註 m³/h，填 null)；飛濺損失率 0.005%。規範書未直接列出散熱量 kW 數值 (填 null)。 散熱量估算值 heat_rejection_kw_calc = 1020.53 kW（由規範書流量與 37→32 °C 計算，非文件數值）。"
    ]
  },
  "Liang Chi LCC-S-225-C2 [37→32°C, WB 27°C]": {
    "model": "Liang Chi LCC-S-225-C2 [37→32°C, WB 27°C]",
    "vendor": "Liang Chi",
    "tower_type": "closed_tower",
    "heat_rejection_kw": 2041.1,
    "fan_kw_dx": 22.37,
    "fan_kw_fc": null,
    "approach_design_c": 5,
    "fluid_temp_in_c": 37,
    "fluid_temp_out_c": 32,
    "wet_bulb_design_c": 27,
    "glycol_pct": 0,
    "flow_rate_m3h": 351,
    "spray_pump_kw": 11.19,
    "fan_qty": 2,
    "cell_qty": 2,
    "fluid_pressure_drop_kpa": 107.87,
    "weight_kg": 17040,
    "units_in_selection": 1,
    "_derived": "單台排熱 = 1.163 × 流量 351 m³/h × ΔT 5 K（型錄只列流量）",
    "_verified": true,
    "_model_raw": "LCC-S-225-C2",
    "_source": "[良機] S-LCC-S-200~300 (60Hz) 密閉式水塔 [技術規範書].pdf",
    "_extracted_from": "03_cooling_tower.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "wb_c": 27,
      "db_c": null,
      "fluid_in_c": 37,
      "fluid_out_c": 32,
      "glycol_pct": 0,
      "altitude_m": null,
      "units_in_selection": 1
    },
    "_notes": [
      "直交流式 LCC-S 密閉型冷卻塔。格數 2 格。流量原始標註 5850 LPM (351 m³/h)。盤管揚程原始標註 11 M (107.87 kPa)。風機共 2 台，每格 1 台風機馬達額定 15 HP，總軸馬力 25 BHP，總額定功率 22.37 kW。噴淋泵共 2 台，每格 1 台噴淋泵馬達額定 7.5 HP，總額定功率 11.19 kW。標稱尺寸 L*W 為 5770×4780 mm，規範書未標註塔高 H (填 null)。蒸發損失率 0.83% (未直接標註 m³/h，填 null)；飛濺損失率 0.005%。規範書未直接列出散熱量 kW 數值 (填 null)。 散熱量估算值 heat_rejection_kw_calc = 2041.07 kW（由規範書流量與 37→32 °C 計算，非文件數值）。"
    ]
  },
  "Liang Chi LCC-S-225-C3 [37→32°C, WB 27°C]": {
    "model": "Liang Chi LCC-S-225-C3 [37→32°C, WB 27°C]",
    "vendor": "Liang Chi",
    "tower_type": "closed_tower",
    "heat_rejection_kw": 3061.6,
    "fan_kw_dx": 33.56,
    "fan_kw_fc": null,
    "approach_design_c": 5,
    "fluid_temp_in_c": 37,
    "fluid_temp_out_c": 32,
    "wet_bulb_design_c": 27,
    "glycol_pct": 0,
    "flow_rate_m3h": 526.5,
    "spray_pump_kw": 16.78,
    "fan_qty": 3,
    "cell_qty": 3,
    "fluid_pressure_drop_kpa": 107.87,
    "weight_kg": 25410,
    "units_in_selection": 1,
    "_derived": "單台排熱 = 1.163 × 流量 526.5 m³/h × ΔT 5 K（型錄只列流量）",
    "_verified": true,
    "_model_raw": "LCC-S-225-C3",
    "_source": "[良機] S-LCC-S-200~300 (60Hz) 密閉式水塔 [技術規範書].pdf",
    "_extracted_from": "03_cooling_tower.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "wb_c": 27,
      "db_c": null,
      "fluid_in_c": 37,
      "fluid_out_c": 32,
      "glycol_pct": 0,
      "altitude_m": null,
      "units_in_selection": 1
    },
    "_notes": [
      "直交流式 LCC-S 密閉型冷卻塔。格數 3 格。流量原始標註 8775 LPM (526.5 m³/h)。盤管揚程原始標註 11 M (107.87 kPa)。風機共 3 台，每格 1 台風機馬達額定 15 HP，總軸馬力 37.5 BHP，總額定功率 33.56 kW。噴淋泵共 3 台，每格 1 台噴淋泵馬達額定 7.5 HP，總額定功率 16.78 kW。標稱尺寸 L*W 為 8580×4780 mm，規範書未標註塔高 H (填 null)。蒸發損失率 0.83% (未直接標註 m³/h，填 null)；飛濺損失率 0.005%。規範書未直接列出散熱量 kW 數值 (填 null)。 散熱量估算值 heat_rejection_kw_calc = 3061.6 kW（由規範書流量與 37→32 °C 計算，非文件數值）。"
    ]
  },
  "Liang Chi LCC-S-250 [37→32°C, WB 27°C]": {
    "model": "Liang Chi LCC-S-250 [37→32°C, WB 27°C]",
    "vendor": "Liang Chi",
    "tower_type": "closed_tower",
    "heat_rejection_kw": 1133.9,
    "fan_kw_dx": 11.19,
    "fan_kw_fc": null,
    "approach_design_c": 5,
    "fluid_temp_in_c": 37,
    "fluid_temp_out_c": 32,
    "wet_bulb_design_c": 27,
    "glycol_pct": 0,
    "flow_rate_m3h": 195,
    "spray_pump_kw": 2.24,
    "fan_qty": 1,
    "cell_qty": 1,
    "fluid_pressure_drop_kpa": 137.29,
    "weight_kg": 11480,
    "units_in_selection": 1,
    "_derived": "單台排熱 = 1.163 × 流量 195 m³/h × ΔT 5 K（型錄只列流量）",
    "_verified": true,
    "_model_raw": "LCC-S-250",
    "_source": "[良機] S-LCC-S-200~300 (60Hz) 密閉式水塔 [技術規範書].pdf",
    "_extracted_from": "03_cooling_tower.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "wb_c": 27,
      "db_c": null,
      "fluid_in_c": 37,
      "fluid_out_c": 32,
      "glycol_pct": 0,
      "altitude_m": null,
      "units_in_selection": 1
    },
    "_notes": [
      "直交流式 LCC-S 密閉型冷卻塔。格數 1 格。流量原始標註 3250 LPM (195 m³/h)。盤管揚程原始標註 14 M (137.29 kPa)。風機共 1 台，每格 1 台風機馬達額定 15 HP，總軸馬力 12.5 BHP，總額定功率 11.19 kW。噴淋泵共 1 台，每格 1 台噴淋泵馬達額定 3 HP，總額定功率 2.24 kW。標稱尺寸 L*W 為 3770×5580 mm，規範書未標註塔高 H (填 null)。蒸發損失率 0.83% (未直接標註 m³/h，填 null)；飛濺損失率 0.005%。規範書未直接列出散熱量 kW 數值 (填 null)。 散熱量估算值 heat_rejection_kw_calc = 1133.93 kW（由規範書流量與 37→32 °C 計算，非文件數值）。"
    ]
  },
  "Liang Chi LCC-S-250-C2 [37→32°C, WB 27°C]": {
    "model": "Liang Chi LCC-S-250-C2 [37→32°C, WB 27°C]",
    "vendor": "Liang Chi",
    "tower_type": "closed_tower",
    "heat_rejection_kw": 2267.9,
    "fan_kw_dx": 22.37,
    "fan_kw_fc": null,
    "approach_design_c": 5,
    "fluid_temp_in_c": 37,
    "fluid_temp_out_c": 32,
    "wet_bulb_design_c": 27,
    "glycol_pct": 0,
    "flow_rate_m3h": 390,
    "spray_pump_kw": 4.47,
    "fan_qty": 2,
    "cell_qty": 2,
    "fluid_pressure_drop_kpa": 137.29,
    "weight_kg": 22660,
    "units_in_selection": 1,
    "_derived": "單台排熱 = 1.163 × 流量 390 m³/h × ΔT 5 K（型錄只列流量）",
    "_verified": true,
    "_model_raw": "LCC-S-250-C2",
    "_source": "[良機] S-LCC-S-200~300 (60Hz) 密閉式水塔 [技術規範書].pdf",
    "_extracted_from": "03_cooling_tower.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "wb_c": 27,
      "db_c": null,
      "fluid_in_c": 37,
      "fluid_out_c": 32,
      "glycol_pct": 0,
      "altitude_m": null,
      "units_in_selection": 1
    },
    "_notes": [
      "直交流式 LCC-S 密閉型冷卻塔。格數 2 格。流量原始標註 6500 LPM (390 m³/h)。盤管揚程原始標註 14 M (137.29 kPa)。風機共 2 台，每格 1 台風機馬達額定 15 HP，總軸馬力 25 BHP，總額定功率 22.37 kW。噴淋泵共 2 台，每格 1 台噴淋泵馬達額定 3 HP，總額定功率 4.47 kW。標稱尺寸 L*W 為 7390×5580 mm，規範書未標註塔高 H (填 null)。蒸發損失率 0.83% (未直接標註 m³/h，填 null)；飛濺損失率 0.005%。規範書未直接列出散熱量 kW 數值 (填 null)。 散熱量估算值 heat_rejection_kw_calc = 2267.85 kW（由規範書流量與 37→32 °C 計算，非文件數值）。"
    ]
  },
  "Liang Chi LCC-S-250-C3 [37→32°C, WB 27°C]": {
    "model": "Liang Chi LCC-S-250-C3 [37→32°C, WB 27°C]",
    "vendor": "Liang Chi",
    "tower_type": "closed_tower",
    "heat_rejection_kw": 3401.8,
    "fan_kw_dx": 33.56,
    "fan_kw_fc": null,
    "approach_design_c": 5,
    "fluid_temp_in_c": 37,
    "fluid_temp_out_c": 32,
    "wet_bulb_design_c": 27,
    "glycol_pct": 0,
    "flow_rate_m3h": 585,
    "spray_pump_kw": 6.71,
    "fan_qty": 3,
    "cell_qty": 3,
    "fluid_pressure_drop_kpa": 137.29,
    "weight_kg": 33840,
    "units_in_selection": 1,
    "_derived": "單台排熱 = 1.163 × 流量 585 m³/h × ΔT 5 K（型錄只列流量）",
    "_verified": true,
    "_model_raw": "LCC-S-250-C3",
    "_source": "[良機] S-LCC-S-200~300 (60Hz) 密閉式水塔 [技術規範書].pdf",
    "_extracted_from": "03_cooling_tower.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "wb_c": 27,
      "db_c": null,
      "fluid_in_c": 37,
      "fluid_out_c": 32,
      "glycol_pct": 0,
      "altitude_m": null,
      "units_in_selection": 1
    },
    "_notes": [
      "直交流式 LCC-S 密閉型冷卻塔。格數 3 格。流量原始標註 9750 LPM (585 m³/h)。盤管揚程原始標註 14 M (137.29 kPa)。風機共 3 台，每格 1 台風機馬達額定 15 HP，總軸馬力 37.5 BHP，總額定功率 33.56 kW。噴淋泵共 3 台，每格 1 台噴淋泵馬達額定 3 HP，總額定功率 6.71 kW。標稱尺寸 L*W 為 11010×5580 mm，規範書未標註塔高 H (填 null)。蒸發損失率 0.83% (未直接標註 m³/h，填 null)；飛濺損失率 0.005%。規範書未直接列出散熱量 kW 數值 (填 null)。 散熱量估算值 heat_rejection_kw_calc = 3401.78 kW（由規範書流量與 37→32 °C 計算，非文件數值）。"
    ]
  },
  "Liang Chi LCC-S-300 [37→32°C, WB 27°C]": {
    "model": "Liang Chi LCC-S-300 [37→32°C, WB 27°C]",
    "vendor": "Liang Chi",
    "tower_type": "closed_tower",
    "heat_rejection_kw": 1360.7,
    "fan_kw_dx": 11.19,
    "fan_kw_fc": null,
    "approach_design_c": 5,
    "fluid_temp_in_c": 37,
    "fluid_temp_out_c": 32,
    "wet_bulb_design_c": 27,
    "glycol_pct": 0,
    "flow_rate_m3h": 234,
    "spray_pump_kw": 3.73,
    "fan_qty": 1,
    "cell_qty": 1,
    "fluid_pressure_drop_kpa": 196.13,
    "weight_kg": 13230,
    "units_in_selection": 1,
    "_derived": "單台排熱 = 1.163 × 流量 234 m³/h × ΔT 5 K（型錄只列流量）",
    "_verified": true,
    "_model_raw": "LCC-S-300",
    "_source": "[良機] S-LCC-S-200~300 (60Hz) 密閉式水塔 [技術規範書].pdf",
    "_extracted_from": "03_cooling_tower.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "wb_c": 27,
      "db_c": null,
      "fluid_in_c": 37,
      "fluid_out_c": 32,
      "glycol_pct": 0,
      "altitude_m": null,
      "units_in_selection": 1
    },
    "_notes": [
      "直交流式 LCC-S 密閉型冷卻塔。格數 1 格。流量原始標註 3900 LPM (234 m³/h)。盤管揚程原始標註 20 M (196.13 kPa)。風機共 1 台，每格 1 台風機馬達額定 15 HP，總軸馬力 12.5 BHP，總額定功率 11.19 kW。噴淋泵共 1 台，每格 1 台噴淋泵馬達額定 5 HP，總額定功率 3.73 kW。標稱尺寸 L*W 為 3770×5580 mm，規範書未標註塔高 H (填 null)。蒸發損失率 0.83% (未直接標註 m³/h，填 null)；飛濺損失率 0.005%。規範書未直接列出散熱量 kW 數值 (填 null)。 散熱量估算值 heat_rejection_kw_calc = 1360.71 kW（由規範書流量與 37→32 °C 計算，非文件數值）。"
    ]
  },
  "Liang Chi LCC-S-300-C2 [37→32°C, WB 27°C]": {
    "model": "Liang Chi LCC-S-300-C2 [37→32°C, WB 27°C]",
    "vendor": "Liang Chi",
    "tower_type": "closed_tower",
    "heat_rejection_kw": 2721.4,
    "fan_kw_dx": 22.37,
    "fan_kw_fc": null,
    "approach_design_c": 5,
    "fluid_temp_in_c": 37,
    "fluid_temp_out_c": 32,
    "wet_bulb_design_c": 27,
    "glycol_pct": 0,
    "flow_rate_m3h": 468,
    "spray_pump_kw": 7.46,
    "fan_qty": 2,
    "cell_qty": 2,
    "fluid_pressure_drop_kpa": 196.13,
    "weight_kg": 26160,
    "units_in_selection": 1,
    "_derived": "單台排熱 = 1.163 × 流量 468 m³/h × ΔT 5 K（型錄只列流量）",
    "_verified": true,
    "_model_raw": "LCC-S-300-C2",
    "_source": "[良機] S-LCC-S-200~300 (60Hz) 密閉式水塔 [技術規範書].pdf",
    "_extracted_from": "03_cooling_tower.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "wb_c": 27,
      "db_c": null,
      "fluid_in_c": 37,
      "fluid_out_c": 32,
      "glycol_pct": 0,
      "altitude_m": null,
      "units_in_selection": 1
    },
    "_notes": [
      "直交流式 LCC-S 密閉型冷卻塔。格數 2 格。流量原始標註 7800 LPM (468 m³/h)。盤管揚程原始標註 20 M (196.13 kPa)。風機共 2 台，每格 1 台風機馬達額定 15 HP，總軸馬力 25 BHP，總額定功率 22.37 kW。噴淋泵共 2 台，每格 1 台噴淋泵馬達額定 5 HP，總額定功率 7.46 kW。標稱尺寸 L*W 為 7390×5580 mm，規範書未標註塔高 H (填 null)。蒸發損失率 0.83% (未直接標註 m³/h，填 null)；飛濺損失率 0.005%。規範書未直接列出散熱量 kW 數值 (填 null)。 散熱量估算值 heat_rejection_kw_calc = 2721.42 kW（由規範書流量與 37→32 °C 計算，非文件數值）。"
    ]
  },
  "Liang Chi LCC-S-300-C3 [37→32°C, WB 27°C]": {
    "model": "Liang Chi LCC-S-300-C3 [37→32°C, WB 27°C]",
    "vendor": "Liang Chi",
    "tower_type": "closed_tower",
    "heat_rejection_kw": 4082.1,
    "fan_kw_dx": 33.56,
    "fan_kw_fc": null,
    "approach_design_c": 5,
    "fluid_temp_in_c": 37,
    "fluid_temp_out_c": 32,
    "wet_bulb_design_c": 27,
    "glycol_pct": 0,
    "flow_rate_m3h": 702,
    "spray_pump_kw": 11.19,
    "fan_qty": 3,
    "cell_qty": 3,
    "fluid_pressure_drop_kpa": 196.13,
    "weight_kg": 39090,
    "units_in_selection": 1,
    "_derived": "單台排熱 = 1.163 × 流量 702 m³/h × ΔT 5 K（型錄只列流量）",
    "_verified": true,
    "_model_raw": "LCC-S-300-C3",
    "_source": "[良機] S-LCC-S-200~300 (60Hz) 密閉式水塔 [技術規範書].pdf",
    "_extracted_from": "03_cooling_tower.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "wb_c": 27,
      "db_c": null,
      "fluid_in_c": 37,
      "fluid_out_c": 32,
      "glycol_pct": 0,
      "altitude_m": null,
      "units_in_selection": 1
    },
    "_notes": [
      "直交流式 LCC-S 密閉型冷卻塔。格數 3 格。流量原始標註 11700 LPM (702 m³/h)。盤管揚程原始標註 20 M (196.13 kPa)。風機共 3 台，每格 1 台風機馬達額定 15 HP，總軸馬力 37.5 BHP，總額定功率 33.56 kW。噴淋泵共 3 台，每格 1 台噴淋泵馬達額定 5 HP，總額定功率 11.19 kW。標稱尺寸 L*W 為 11010×5580 mm，規範書未標註塔高 H (填 null)。蒸發損失率 0.83% (未直接標註 m³/h，填 null)；飛濺損失率 0.005%。規範書未直接列出散熱量 kW 數值 (填 null)。 散熱量估算值 heat_rejection_kw_calc = 4082.13 kW（由規範書流量與 37→32 °C 計算，非文件數值）。"
    ]
  }
}
