{
  "manufacturer": "Verified (extracted)",
  "category": "crac_crah",
  "_meta": {
    "vendor": "Verified (extracted)",
    "category": "crac_crah",
    "description": "風牆／AHU／InRow 冰水型（已核對）",
    "generated_by": "device_catalog/tools/import_extracted.js",
    "generated_at": "2026-11-12",
    "note": "自動產生，勿手改；修正請改 _extracted 抽取檔後重跑腳本。所有記錄 _verified=true，出處見 _source。"
  },
  "models": [
    {
      "model": "Vertiv Liebert CWA CA40 [CHW 20/32°C, RA 36°C]",
      "vendor": "Vertiv",
      "unit_type": "fan_wall",
      "capacityKw": 250,
      "totalCapacityKw": 250,
      "shr": 1,
      "fanPowerKw": 10.2,
      "fanQty": null,
      "airflowM3h": 47500,
      "chwInletTempC": 20,
      "chwDeltaTC": 12,
      "returnAirDbC": 36,
      "externalStaticPa": 20,
      "chwFlowM3h": null,
      "waterPressureDropKpa": null,
      "_verified": true,
      "_model_raw": "Liebert CWA CA40",
      "_source": "[Vertiv] Liebert CWA 冰水風牆機 [產品型錄彩頁].pdf p.6",
      "_extracted_from": "05_06_crah.json",
      "_doc_type": "catalogue",
      "_imported_at": "2026-11-12",
      "_flags": [],
      "_rating": {
        "unit_type": "fan_wall",
        "chw_in_c": 20,
        "chw_out_c": 32,
        "glycol_pct": 0,
        "return_air_db_c": 36,
        "return_air_rh_pct": 30,
        "supply_air_db_c": null,
        "external_static_pa": 20,
        "airflow_basis": "額定",
        "units_in_selection": 1
      },
      "_notes": [
        "工況依型錄 P.6：RAT 36°C / 30% RH, 水溫 20/32°C, 機外靜壓 20 Pa, 風機 EC Fan Advance - HE",
        "型錄風量提供範圍 (15000 - 47500 m3/h)，此處 values.airflow_m3h 填最大額定風量 47500 m3/h",
        "風扇功率 10.2 kW 為設計點整機功率輸入 (Power input [kW])",
        "型錄未提供送風溫度 (supply_air_db_c) 與水流量 (chw_flow_m3h)，驗算為 null"
      ]
    },
    {
      "model": "Vertiv Liebert CWA CA60 [CHW 20/32°C, RA 36°C]",
      "vendor": "Vertiv",
      "unit_type": "fan_wall",
      "capacityKw": 350,
      "totalCapacityKw": 350,
      "shr": 1,
      "fanPowerKw": 12.1,
      "fanQty": null,
      "airflowM3h": 110000,
      "chwInletTempC": 20,
      "chwDeltaTC": 12,
      "returnAirDbC": 36,
      "externalStaticPa": 20,
      "chwFlowM3h": null,
      "waterPressureDropKpa": null,
      "_verified": true,
      "_model_raw": "Liebert CWA CA60",
      "_source": "[Vertiv] Liebert CWA 冰水風牆機 [產品型錄彩頁].pdf p.6",
      "_extracted_from": "05_06_crah.json",
      "_doc_type": "catalogue",
      "_imported_at": "2026-11-12",
      "_flags": [],
      "_rating": {
        "unit_type": "fan_wall",
        "chw_in_c": 20,
        "chw_out_c": 32,
        "glycol_pct": 0,
        "return_air_db_c": 36,
        "return_air_rh_pct": 30,
        "supply_air_db_c": null,
        "external_static_pa": 20,
        "airflow_basis": "額定",
        "units_in_selection": 1
      },
      "_notes": [
        "工況依型錄 P.6：RAT 36°C / 30% RH, 水溫 20/32°C, 機外靜壓 20 Pa, 風機 EC Fan Advance - HE",
        "型錄風量提供範圍 (30000 - 110000 m3/h)，此處 values.airflow_m3h 填最大額定風量 110000 m3/h",
        "風扇功率 12.1 kW 為設計點整機功率輸入 (Power input [kW])",
        "型錄未提供送風溫度 (supply_air_db_c) 與水流量 (chw_flow_m3h)，驗算為 null"
      ]
    },
    {
      "model": "Vertiv Liebert CWA CA80 [CHW 20/32°C, RA 36°C]",
      "vendor": "Vertiv",
      "unit_type": "fan_wall",
      "capacityKw": 500,
      "totalCapacityKw": 500,
      "shr": 1,
      "fanPowerKw": 21.7,
      "fanQty": null,
      "airflowM3h": 150000,
      "chwInletTempC": 20,
      "chwDeltaTC": 12,
      "returnAirDbC": 36,
      "externalStaticPa": 20,
      "chwFlowM3h": null,
      "waterPressureDropKpa": null,
      "_verified": true,
      "_model_raw": "Liebert CWA CA80",
      "_source": "[Vertiv] Liebert CWA 冰水風牆機 [產品型錄彩頁].pdf p.6",
      "_extracted_from": "05_06_crah.json",
      "_doc_type": "catalogue",
      "_imported_at": "2026-11-12",
      "_flags": [],
      "_rating": {
        "unit_type": "fan_wall",
        "chw_in_c": 20,
        "chw_out_c": 32,
        "glycol_pct": 0,
        "return_air_db_c": 36,
        "return_air_rh_pct": 30,
        "supply_air_db_c": null,
        "external_static_pa": 20,
        "airflow_basis": "額定",
        "units_in_selection": 1
      },
      "_notes": [
        "工況依型錄 P.6：RAT 36°C / 30% RH, 水溫 20/32°C, 機外靜壓 20 Pa, 風機 EC Fan Advance - HE",
        "型錄風量提供範圍 (45000 - 150000 m3/h)，此處 values.airflow_m3h 填最大額定風量 150000 m3/h",
        "風扇功率 21.7 kW 為設計點整機功率輸入 (Power input [kW])",
        "型錄未提供送風溫度 (supply_air_db_c) 與水流量 (chw_flow_m3h)，驗算為 null"
      ]
    },
    {
      "model": "Vertiv Liebert AHU FA200HC (Standard) [CHW 15/22°C, RA 38°C]",
      "vendor": "Vertiv",
      "unit_type": "ahu",
      "capacityKw": 200,
      "totalCapacityKw": 200,
      "shr": 1,
      "fanPowerKw": 8.5,
      "fanQty": null,
      "airflowM3h": 46000,
      "chwInletTempC": 15,
      "chwDeltaTC": 7,
      "returnAirDbC": 38,
      "externalStaticPa": 100,
      "chwFlowM3h": 25.56,
      "waterPressureDropKpa": 20,
      "_verified": true,
      "_model_raw": "Liebert AHU FA200HC (Standard)",
      "_source": "[Vertiv] Liebert AHU 大型房間級空氣處理機組 [技術型錄].pdf p.5",
      "_extracted_from": "05_06_crah.json",
      "_doc_type": "catalogue",
      "_imported_at": "2026-11-12",
      "_flags": [],
      "_rating": {
        "unit_type": "ahu",
        "chw_in_c": 15,
        "chw_out_c": 22,
        "glycol_pct": 0,
        "return_air_db_c": 38,
        "return_air_rh_pct": 35,
        "supply_air_db_c": 25,
        "external_static_pa": 100,
        "airflow_basis": "額定",
        "units_in_selection": 1
      },
      "_notes": [
        "工況依型錄 P.5：RAT 38°C / 35% RH, SAT 25°C, 水溫 15/22°C (ΔT=7K), ESP 100 Pa, 濾網等級 F6",
        "整機輸入功率 (Unit power input) 8.5 kW 即為風機功耗",
        "水側流量原廠給予 7.1 L/s (25.56 m3/h)"
      ]
    },
    {
      "model": "Vertiv Liebert AHU FA300HC (Standard) [CHW 15/22°C, RA 38°C]",
      "vendor": "Vertiv",
      "unit_type": "ahu",
      "capacityKw": 300,
      "totalCapacityKw": 300,
      "shr": 1,
      "fanPowerKw": 11.7,
      "fanQty": null,
      "airflowM3h": 69000,
      "chwInletTempC": 15,
      "chwDeltaTC": 7,
      "returnAirDbC": 38,
      "externalStaticPa": 100,
      "chwFlowM3h": 38.52,
      "waterPressureDropKpa": 20,
      "_verified": true,
      "_model_raw": "Liebert AHU FA300HC (Standard)",
      "_source": "[Vertiv] Liebert AHU 大型房間級空氣處理機組 [技術型錄].pdf p.5",
      "_extracted_from": "05_06_crah.json",
      "_doc_type": "catalogue",
      "_imported_at": "2026-11-12",
      "_flags": [],
      "_rating": {
        "unit_type": "ahu",
        "chw_in_c": 15,
        "chw_out_c": 22,
        "glycol_pct": 0,
        "return_air_db_c": 38,
        "return_air_rh_pct": 35,
        "supply_air_db_c": 25,
        "external_static_pa": 100,
        "airflow_basis": "額定",
        "units_in_selection": 1
      },
      "_notes": [
        "工況依型錄 P.5：RAT 38°C / 35% RH, SAT 25°C, 水溫 15/22°C (ΔT=7K), ESP 100 Pa, 濾網等級 F6",
        "整機輸入功率 (Unit power input) 11.7 kW 即為風機功耗",
        "水側流量原廠給予 10.7 L/s (38.52 m3/h)"
      ]
    },
    {
      "model": "Vertiv Liebert AHU FA400HC (Standard) [CHW 15/22°C, RA 38°C]",
      "vendor": "Vertiv",
      "unit_type": "ahu",
      "capacityKw": 400,
      "totalCapacityKw": 400,
      "shr": 1,
      "fanPowerKw": 16.3,
      "fanQty": null,
      "airflowM3h": 92000,
      "chwInletTempC": 15,
      "chwDeltaTC": 7,
      "returnAirDbC": 38,
      "externalStaticPa": 100,
      "chwFlowM3h": 52.56,
      "waterPressureDropKpa": 30,
      "_verified": true,
      "_model_raw": "Liebert AHU FA400HC (Standard)",
      "_source": "[Vertiv] Liebert AHU 大型房間級空氣處理機組 [技術型錄].pdf p.5",
      "_extracted_from": "05_06_crah.json",
      "_doc_type": "catalogue",
      "_imported_at": "2026-11-12",
      "_flags": [],
      "_rating": {
        "unit_type": "ahu",
        "chw_in_c": 15,
        "chw_out_c": 22,
        "glycol_pct": 0,
        "return_air_db_c": 38,
        "return_air_rh_pct": 35,
        "supply_air_db_c": 25,
        "external_static_pa": 100,
        "airflow_basis": "額定",
        "units_in_selection": 1
      },
      "_notes": [
        "工況依型錄 P.5：RAT 38°C / 35% RH, SAT 25°C, 水溫 15/22°C (ΔT=7K), ESP 100 Pa, 濾網等級 F6",
        "整機輸入功率 (Unit power input) 16.3 kW 即為風機功耗",
        "水側流量原廠給予 14.6 L/s (52.56 m3/h)"
      ]
    },
    {
      "model": "Vertiv Liebert AHU FA500HC (Standard) [CHW 15/22°C, RA 38°C]",
      "vendor": "Vertiv",
      "unit_type": "ahu",
      "capacityKw": 500,
      "totalCapacityKw": 500,
      "shr": 1,
      "fanPowerKw": 22.7,
      "fanQty": null,
      "airflowM3h": 115000,
      "chwInletTempC": 15,
      "chwDeltaTC": 7,
      "returnAirDbC": 38,
      "externalStaticPa": 100,
      "chwFlowM3h": 64.44,
      "waterPressureDropKpa": 50,
      "_verified": true,
      "_model_raw": "Liebert AHU FA500HC (Standard)",
      "_source": "[Vertiv] Liebert AHU 大型房間級空氣處理機組 [技術型錄].pdf p.5",
      "_extracted_from": "05_06_crah.json",
      "_doc_type": "catalogue",
      "_imported_at": "2026-11-12",
      "_flags": [],
      "_rating": {
        "unit_type": "ahu",
        "chw_in_c": 15,
        "chw_out_c": 22,
        "glycol_pct": 0,
        "return_air_db_c": 38,
        "return_air_rh_pct": 35,
        "supply_air_db_c": 25,
        "external_static_pa": 100,
        "airflow_basis": "額定",
        "units_in_selection": 1
      },
      "_notes": [
        "工況依型錄 P.5：RAT 38°C / 35% RH, SAT 25°C, 水溫 15/22°C (ΔT=7K), ESP 100 Pa, 濾網等級 F6",
        "整機輸入功率 (Unit power input) 22.7 kW 即為風機功耗",
        "水側流量原廠給予 17.9 L/s (64.44 m3/h)"
      ]
    },
    {
      "model": "Vertiv Liebert AHU FA200HC (Slim) [CHW 15/22°C, RA 38°C]",
      "vendor": "Vertiv",
      "unit_type": "ahu",
      "capacityKw": 226,
      "totalCapacityKw": 226,
      "shr": 1,
      "fanPowerKw": 9.5,
      "fanQty": null,
      "airflowM3h": 50000,
      "chwInletTempC": 15,
      "chwDeltaTC": 7,
      "returnAirDbC": 38,
      "externalStaticPa": 100,
      "chwFlowM3h": null,
      "waterPressureDropKpa": null,
      "_verified": true,
      "_model_raw": "Liebert AHU FA200HC (Slim)",
      "_source": "[Vertiv] Liebert AHU 大型房間級空氣處理機組 [技術型錄].pdf p.5",
      "_extracted_from": "05_06_crah.json",
      "_doc_type": "catalogue",
      "_imported_at": "2026-11-12",
      "_flags": [],
      "_rating": {
        "unit_type": "ahu",
        "chw_in_c": 15,
        "chw_out_c": 22,
        "glycol_pct": 0,
        "return_air_db_c": 38,
        "return_air_rh_pct": 35,
        "supply_air_db_c": 25,
        "external_static_pa": 100,
        "airflow_basis": "額定",
        "units_in_selection": 1
      },
      "_notes": [
        "Slim 版本深度縮減至 1750 mm，其餘熱工條件與標準版相同 (RAT 38°C / 35% RH, SAT 25°C, 水溫 15/22°C, ESP 100 Pa)",
        "型錄 Slim 表未單獨列出水流量與水壓降，水側驗算為 null",
        "風機功耗 9.5 kW 為設計運轉風機功率"
      ]
    },
    {
      "model": "Vertiv Liebert AHU FA300HC (Slim) [CHW 15/22°C, RA 38°C]",
      "vendor": "Vertiv",
      "unit_type": "ahu",
      "capacityKw": 300,
      "totalCapacityKw": 300,
      "shr": 1,
      "fanPowerKw": 12.5,
      "fanQty": null,
      "airflowM3h": 66000,
      "chwInletTempC": 15,
      "chwDeltaTC": 7,
      "returnAirDbC": 38,
      "externalStaticPa": 100,
      "chwFlowM3h": null,
      "waterPressureDropKpa": null,
      "_verified": true,
      "_model_raw": "Liebert AHU FA300HC (Slim)",
      "_source": "[Vertiv] Liebert AHU 大型房間級空氣處理機組 [技術型錄].pdf p.5",
      "_extracted_from": "05_06_crah.json",
      "_doc_type": "catalogue",
      "_imported_at": "2026-11-12",
      "_flags": [],
      "_rating": {
        "unit_type": "ahu",
        "chw_in_c": 15,
        "chw_out_c": 22,
        "glycol_pct": 0,
        "return_air_db_c": 38,
        "return_air_rh_pct": 35,
        "supply_air_db_c": 25,
        "external_static_pa": 100,
        "airflow_basis": "額定",
        "units_in_selection": 1
      },
      "_notes": [
        "Slim 版本深度縮減至 1750 mm，其餘熱工條件與標準版相同 (RAT 38°C / 35% RH, SAT 25°C, 水溫 15/22°C, ESP 100 Pa)",
        "型錄 Slim 表未單獨列出水流量與水壓降，水側驗算為 null",
        "風機功耗 12.5 kW 為設計運轉風機功率"
      ]
    },
    {
      "model": "Vertiv Liebert AHU FA400HC (Slim) [CHW 15/22°C, RA 38°C]",
      "vendor": "Vertiv",
      "unit_type": "ahu",
      "capacityKw": 400,
      "totalCapacityKw": 400,
      "shr": 1,
      "fanPowerKw": 17,
      "fanQty": null,
      "airflowM3h": 90000,
      "chwInletTempC": 15,
      "chwDeltaTC": 7,
      "returnAirDbC": 38,
      "externalStaticPa": 100,
      "chwFlowM3h": null,
      "waterPressureDropKpa": null,
      "_verified": true,
      "_model_raw": "Liebert AHU FA400HC (Slim)",
      "_source": "[Vertiv] Liebert AHU 大型房間級空氣處理機組 [技術型錄].pdf p.5",
      "_extracted_from": "05_06_crah.json",
      "_doc_type": "catalogue",
      "_imported_at": "2026-11-12",
      "_flags": [],
      "_rating": {
        "unit_type": "ahu",
        "chw_in_c": 15,
        "chw_out_c": 22,
        "glycol_pct": 0,
        "return_air_db_c": 38,
        "return_air_rh_pct": 35,
        "supply_air_db_c": 25,
        "external_static_pa": 100,
        "airflow_basis": "額定",
        "units_in_selection": 1
      },
      "_notes": [
        "Slim 版本深度縮減至 1750 mm，其餘熱工條件與標準版相同 (RAT 38°C / 35% RH, SAT 25°C, 水溫 15/22°C, ESP 100 Pa)",
        "型錄 Slim 表未單獨列出水流量與水壓降，水側驗算為 null",
        "風機功耗 17 kW 為設計運轉風機功率"
      ]
    },
    {
      "model": "Vertiv Liebert AHU FA500HC (Slim) [CHW 15/22°C, RA 38°C]",
      "vendor": "Vertiv",
      "unit_type": "ahu",
      "capacityKw": 500,
      "totalCapacityKw": 500,
      "shr": 1,
      "fanPowerKw": 21.5,
      "fanQty": null,
      "airflowM3h": 120000,
      "chwInletTempC": 15,
      "chwDeltaTC": 7,
      "returnAirDbC": 38,
      "externalStaticPa": 100,
      "chwFlowM3h": null,
      "waterPressureDropKpa": null,
      "_verified": true,
      "_model_raw": "Liebert AHU FA500HC (Slim)",
      "_source": "[Vertiv] Liebert AHU 大型房間級空氣處理機組 [技術型錄].pdf p.5",
      "_extracted_from": "05_06_crah.json",
      "_doc_type": "catalogue",
      "_imported_at": "2026-11-12",
      "_flags": [],
      "_rating": {
        "unit_type": "ahu",
        "chw_in_c": 15,
        "chw_out_c": 22,
        "glycol_pct": 0,
        "return_air_db_c": 38,
        "return_air_rh_pct": 35,
        "supply_air_db_c": 25,
        "external_static_pa": 100,
        "airflow_basis": "額定",
        "units_in_selection": 1
      },
      "_notes": [
        "Slim 版本深度縮減至 1750 mm，其餘熱工條件與標準版相同 (RAT 38°C / 35% RH, SAT 25°C, 水溫 15/22°C, ESP 100 Pa)",
        "型錄 Slim 表未單獨列出水流量與水壓降，水側驗算為 null",
        "風機功耗 21.5 kW 為設計運轉風機功率"
      ]
    },
    {
      "model": "Schneider Electric Uniflair FWCV36L1* (Fan Type A, Glycol 0%, EU4) [CHW 20/30°C, RA 37°C]",
      "vendor": "Schneider Electric",
      "unit_type": "fan_wall",
      "capacityKw": 192.5,
      "totalCapacityKw": 202.7,
      "shr": 0.95,
      "fanPowerKw": 10.2,
      "fanQty": null,
      "airflowM3h": 50000,
      "chwInletTempC": 20,
      "chwDeltaTC": 10,
      "returnAirDbC": 37,
      "externalStaticPa": null,
      "chwFlowM3h": 17.28,
      "waterPressureDropKpa": 73.2,
      "_verified": true,
      "_model_raw": "Uniflair FWCV36L1* (Fan Type A, Glycol 0%, EU4)",
      "_source": "[施耐德] Uniflair FWCV 冰水風牆機 [技術規格書 Spec].pdf p.47-57",
      "_extracted_from": "05_06_crah.json",
      "_doc_type": "spec",
      "_imported_at": "2026-11-12",
      "_flags": [],
      "_rating": {
        "unit_type": "fan_wall",
        "chw_in_c": 20,
        "chw_out_c": 30,
        "glycol_pct": 0,
        "return_air_db_c": 37,
        "return_air_rh_pct": 30,
        "supply_air_db_c": 24.9,
        "external_static_pa": null,
        "airflow_basis": "額定",
        "units_in_selection": 1
      },
      "_notes": [
        "工況依技術規格書 P.47：RAT 37°C / 30% RH, 水溫 20/30°C (ΔT=10K), EU4 濾網, 純水 (0% Glycol)",
        "風機功率：設計點運轉風扇功耗 10.2 kW；電機額定最大吸收功率 P = 14.8 kW (FLA 22.8 A, 400V/3ph/50Hz)",
        "噪音數據：標稱工況下距離 2m 之聲壓級 Lp = 76.4 dB(A)",
        "結構：單模組 (Lower Module)",
        "水閥：2-way PIBCV 壓力無關型平衡控制閥帶流量計"
      ]
    },
    {
      "model": "Schneider Electric Uniflair FWCV36L1* (Fan Type B, Glycol 0%, EU4) [CHW 20/30°C, RA 37°C]",
      "vendor": "Schneider Electric",
      "unit_type": "fan_wall",
      "capacityKw": 192.5,
      "totalCapacityKw": 202.2,
      "shr": 0.952,
      "fanPowerKw": 9.7,
      "fanQty": null,
      "airflowM3h": 50000,
      "chwInletTempC": 20,
      "chwDeltaTC": 10,
      "returnAirDbC": 37,
      "externalStaticPa": null,
      "chwFlowM3h": 17.28,
      "waterPressureDropKpa": 72.8,
      "_verified": true,
      "_model_raw": "Uniflair FWCV36L1* (Fan Type B, Glycol 0%, EU4)",
      "_source": "[施耐德] Uniflair FWCV 冰水風牆機 [技術規格書 Spec].pdf p.47-57",
      "_extracted_from": "05_06_crah.json",
      "_doc_type": "spec",
      "_imported_at": "2026-11-12",
      "_flags": [],
      "_rating": {
        "unit_type": "fan_wall",
        "chw_in_c": 20,
        "chw_out_c": 30,
        "glycol_pct": 0,
        "return_air_db_c": 37,
        "return_air_rh_pct": 30,
        "supply_air_db_c": 24.9,
        "external_static_pa": null,
        "airflow_basis": "額定",
        "units_in_selection": 1
      },
      "_notes": [
        "工況依技術規格書 P.47：RAT 37°C / 30% RH, 水溫 20/30°C (ΔT=10K), EU4 濾網, 純水 (0% Glycol)",
        "風機功率：設計點運轉風扇功耗 9.7 kW；電機額定最大吸收功率 P = 16 kW (FLA 25.3 A, 400V/3ph/50Hz)",
        "噪音數據：標稱工況下距離 2m 之聲壓級 Lp = 73.9 dB(A)",
        "結構：單模組 (Lower Module)",
        "水閥：2-way PIBCV 壓力無關型平衡控制閥帶流量計"
      ]
    },
    {
      "model": "Schneider Electric Uniflair FWCV40L1* (Fan Type A, Glycol 0%, EU4) [CHW 20/30°C, RA 37°C]",
      "vendor": "Schneider Electric",
      "unit_type": "fan_wall",
      "capacityKw": 237.9,
      "totalCapacityKw": 252.9,
      "shr": 0.941,
      "fanPowerKw": 15,
      "fanQty": null,
      "airflowM3h": 62500,
      "chwInletTempC": 20,
      "chwDeltaTC": 10,
      "returnAirDbC": 37,
      "externalStaticPa": null,
      "chwFlowM3h": 21.6,
      "waterPressureDropKpa": 88.3,
      "_verified": true,
      "_model_raw": "Uniflair FWCV40L1* (Fan Type A, Glycol 0%, EU4)",
      "_source": "[施耐德] Uniflair FWCV 冰水風牆機 [技術規格書 Spec].pdf p.47-57",
      "_extracted_from": "05_06_crah.json",
      "_doc_type": "spec",
      "_imported_at": "2026-11-12",
      "_flags": [],
      "_rating": {
        "unit_type": "fan_wall",
        "chw_in_c": 20,
        "chw_out_c": 30,
        "glycol_pct": 0,
        "return_air_db_c": 37,
        "return_air_rh_pct": 30,
        "supply_air_db_c": 25,
        "external_static_pa": null,
        "airflow_basis": "額定",
        "units_in_selection": 1
      },
      "_notes": [
        "工況依技術規格書 P.47：RAT 37°C / 30% RH, 水溫 20/30°C (ΔT=10K), EU4 濾網, 純水 (0% Glycol)",
        "風機功率：設計點運轉風扇功耗 15 kW；電機額定最大吸收功率 P = 22.2 kW (FLA 34.2 A, 400V/3ph/50Hz)",
        "噪音數據：標稱工況下距離 2m 之聲壓級 Lp = 77.2 dB(A)",
        "結構：單模組 (Lower Module)",
        "水閥：2-way PIBCV 壓力無關型平衡控制閥帶流量計"
      ]
    },
    {
      "model": "Schneider Electric Uniflair FWCV40L1* (Fan Type B, Glycol 0%, EU4) [CHW 20/30°C, RA 37°C]",
      "vendor": "Schneider Electric",
      "unit_type": "fan_wall",
      "capacityKw": 237.9,
      "totalCapacityKw": 252.5,
      "shr": 0.942,
      "fanPowerKw": 14.5,
      "fanQty": null,
      "airflowM3h": 62500,
      "chwInletTempC": 20,
      "chwDeltaTC": 10,
      "returnAirDbC": 37,
      "externalStaticPa": null,
      "chwFlowM3h": 21.6,
      "waterPressureDropKpa": 88,
      "_verified": true,
      "_model_raw": "Uniflair FWCV40L1* (Fan Type B, Glycol 0%, EU4)",
      "_source": "[施耐德] Uniflair FWCV 冰水風牆機 [技術規格書 Spec].pdf p.47-57",
      "_extracted_from": "05_06_crah.json",
      "_doc_type": "spec",
      "_imported_at": "2026-11-12",
      "_flags": [],
      "_rating": {
        "unit_type": "fan_wall",
        "chw_in_c": 20,
        "chw_out_c": 30,
        "glycol_pct": 0,
        "return_air_db_c": 37,
        "return_air_rh_pct": 30,
        "supply_air_db_c": 25,
        "external_static_pa": null,
        "airflow_basis": "額定",
        "units_in_selection": 1
      },
      "_notes": [
        "工況依技術規格書 P.47：RAT 37°C / 30% RH, 水溫 20/30°C (ΔT=10K), EU4 濾網, 純水 (0% Glycol)",
        "風機功率：設計點運轉風扇功耗 14.5 kW；電機額定最大吸收功率 P = 24 kW (FLA 37.9 A, 400V/3ph/50Hz)",
        "噪音數據：標稱工況下距離 2m 之聲壓級 Lp = 75.6 dB(A)",
        "結構：單模組 (Lower Module)",
        "水閥：2-way PIBCV 壓力無關型平衡控制閥帶流量計"
      ]
    },
    {
      "model": "Schneider Electric Uniflair FWCV36L2* (Fan Type A, Glycol 0%, EU4) [CHW 20/30°C, RA 37°C]",
      "vendor": "Schneider Electric",
      "unit_type": "fan_wall",
      "capacityKw": 385,
      "totalCapacityKw": 405.4,
      "shr": 0.95,
      "fanPowerKw": 20.4,
      "fanQty": null,
      "airflowM3h": 100000,
      "chwInletTempC": 20,
      "chwDeltaTC": 10,
      "returnAirDbC": 37,
      "externalStaticPa": null,
      "chwFlowM3h": 34.92,
      "waterPressureDropKpa": 73.2,
      "_verified": true,
      "_model_raw": "Uniflair FWCV36L2* (Fan Type A, Glycol 0%, EU4)",
      "_source": "[施耐德] Uniflair FWCV 冰水風牆機 [技術規格書 Spec].pdf p.47-57",
      "_extracted_from": "05_06_crah.json",
      "_doc_type": "spec",
      "_imported_at": "2026-11-12",
      "_flags": [],
      "_rating": {
        "unit_type": "fan_wall",
        "chw_in_c": 20,
        "chw_out_c": 30,
        "glycol_pct": 0,
        "return_air_db_c": 37,
        "return_air_rh_pct": 30,
        "supply_air_db_c": 24.9,
        "external_static_pa": null,
        "airflow_basis": "額定",
        "units_in_selection": 1
      },
      "_notes": [
        "工況依技術規格書 P.47：RAT 37°C / 30% RH, 水溫 20/30°C (ΔT=10K), EU4 濾網, 純水 (0% Glycol)",
        "風機功率：設計點運轉風扇功耗 20.4 kW；電機額定最大吸收功率 P = 29.6 kW (FLA 45.6 A, 400V/3ph/50Hz)",
        "噪音數據：標稱工況下距離 2m 之聲壓級 Lp = 79.4 dB(A)",
        "結構：雙模組上下組合 (Lower + Upper Module)",
        "水閥：2-way PIBCV 壓力無關型平衡控制閥帶流量計"
      ]
    },
    {
      "model": "Schneider Electric Uniflair FWCV36L2* (Fan Type B, Glycol 0%, EU4) [CHW 20/30°C, RA 37°C]",
      "vendor": "Schneider Electric",
      "unit_type": "fan_wall",
      "capacityKw": 384.9,
      "totalCapacityKw": 404.3,
      "shr": 0.952,
      "fanPowerKw": 19.4,
      "fanQty": null,
      "airflowM3h": 100000,
      "chwInletTempC": 20,
      "chwDeltaTC": 10,
      "returnAirDbC": 37,
      "externalStaticPa": null,
      "chwFlowM3h": 34.92,
      "waterPressureDropKpa": 72.8,
      "_verified": true,
      "_model_raw": "Uniflair FWCV36L2* (Fan Type B, Glycol 0%, EU4)",
      "_source": "[施耐德] Uniflair FWCV 冰水風牆機 [技術規格書 Spec].pdf p.47-57",
      "_extracted_from": "05_06_crah.json",
      "_doc_type": "spec",
      "_imported_at": "2026-11-12",
      "_flags": [],
      "_rating": {
        "unit_type": "fan_wall",
        "chw_in_c": 20,
        "chw_out_c": 30,
        "glycol_pct": 0,
        "return_air_db_c": 37,
        "return_air_rh_pct": 30,
        "supply_air_db_c": 24.9,
        "external_static_pa": null,
        "airflow_basis": "額定",
        "units_in_selection": 1
      },
      "_notes": [
        "工況依技術規格書 P.47：RAT 37°C / 30% RH, 水溫 20/30°C (ΔT=10K), EU4 濾網, 純水 (0% Glycol)",
        "風機功率：設計點運轉風扇功耗 19.4 kW；電機額定最大吸收功率 P = 32 kW (FLA 50.6 A, 400V/3ph/50Hz)",
        "噪音數據：標稱工況下距離 2m 之聲壓級 Lp = 76.9 dB(A)",
        "結構：雙模組上下組合 (Lower + Upper Module)",
        "水閥：2-way PIBCV 壓力無關型平衡控制閥帶流量計"
      ]
    },
    {
      "model": "Schneider Electric Uniflair FWCV40L2* (Fan Type A, Glycol 0%, EU4) [CHW 20/30°C, RA 37°C]",
      "vendor": "Schneider Electric",
      "unit_type": "fan_wall",
      "capacityKw": 475.9,
      "totalCapacityKw": 505.8,
      "shr": 0.941,
      "fanPowerKw": 30,
      "fanQty": null,
      "airflowM3h": 125000,
      "chwInletTempC": 20,
      "chwDeltaTC": 10,
      "returnAirDbC": 37,
      "externalStaticPa": null,
      "chwFlowM3h": 43.56,
      "waterPressureDropKpa": 88.3,
      "_verified": true,
      "_model_raw": "Uniflair FWCV40L2* (Fan Type A, Glycol 0%, EU4)",
      "_source": "[施耐德] Uniflair FWCV 冰水風牆機 [技術規格書 Spec].pdf p.47-57",
      "_extracted_from": "05_06_crah.json",
      "_doc_type": "spec",
      "_imported_at": "2026-11-12",
      "_flags": [],
      "_rating": {
        "unit_type": "fan_wall",
        "chw_in_c": 20,
        "chw_out_c": 30,
        "glycol_pct": 0,
        "return_air_db_c": 37,
        "return_air_rh_pct": 30,
        "supply_air_db_c": 25,
        "external_static_pa": null,
        "airflow_basis": "額定",
        "units_in_selection": 1
      },
      "_notes": [
        "工況依技術規格書 P.47：RAT 37°C / 30% RH, 水溫 20/30°C (ΔT=10K), EU4 濾網, 純水 (0% Glycol)",
        "風機功率：設計點運轉風扇功耗 30 kW；電機額定最大吸收功率 P = 44.4 kW (FLA 68.4 A, 400V/3ph/50Hz)",
        "噪音數據：標稱工況下距離 2m 之聲壓級 Lp = 80.2 dB(A)",
        "結構：雙模組上下組合 (Lower + Upper Module)",
        "水閥：2-way PIBCV 壓力無關型平衡控制閥帶流量計"
      ]
    },
    {
      "model": "Schneider Electric Uniflair FWCV40L2* (Fan Type B, Glycol 0%, EU4) [CHW 20/30°C, RA 37°C]",
      "vendor": "Schneider Electric",
      "unit_type": "fan_wall",
      "capacityKw": 475.9,
      "totalCapacityKw": 504.9,
      "shr": 0.943,
      "fanPowerKw": 29.1,
      "fanQty": null,
      "airflowM3h": 125000,
      "chwInletTempC": 20,
      "chwDeltaTC": 10,
      "returnAirDbC": 37,
      "externalStaticPa": null,
      "chwFlowM3h": 43.56,
      "waterPressureDropKpa": 88,
      "_verified": true,
      "_model_raw": "Uniflair FWCV40L2* (Fan Type B, Glycol 0%, EU4)",
      "_source": "[施耐德] Uniflair FWCV 冰水風牆機 [技術規格書 Spec].pdf p.47-57",
      "_extracted_from": "05_06_crah.json",
      "_doc_type": "spec",
      "_imported_at": "2026-11-12",
      "_flags": [],
      "_rating": {
        "unit_type": "fan_wall",
        "chw_in_c": 20,
        "chw_out_c": 30,
        "glycol_pct": 0,
        "return_air_db_c": 37,
        "return_air_rh_pct": 30,
        "supply_air_db_c": 25,
        "external_static_pa": null,
        "airflow_basis": "額定",
        "units_in_selection": 1
      },
      "_notes": [
        "工況依技術規格書 P.47：RAT 37°C / 30% RH, 水溫 20/30°C (ΔT=10K), EU4 濾網, 純水 (0% Glycol)",
        "風機功率：設計點運轉風扇功耗 29.1 kW；電機額定最大吸收功率 P = 48 kW (FLA 75.8 A, 400V/3ph/50Hz)",
        "噪音數據：標稱工況下距離 2m 之聲壓級 Lp = 78.6 dB(A)",
        "結構：雙模組上下組合 (Lower + Upper Module)",
        "水閥：2-way PIBCV 壓力無關型平衡控制閥帶流量計"
      ]
    },
    {
      "model": "Schneider Electric InRow ACRC301S [CHW 10/16.6°C, RA 35°C]",
      "vendor": "Schneider Electric",
      "unit_type": "inrow_chw",
      "capacityKw": 23.5,
      "totalCapacityKw": 23.5,
      "shr": null,
      "fanPowerKw": 0.85,
      "fanQty": 8,
      "airflowM3h": 5436.8,
      "chwInletTempC": 10,
      "chwDeltaTC": 6.6,
      "returnAirDbC": 35,
      "externalStaticPa": null,
      "chwFlowM3h": 3.132,
      "waterPressureDropKpa": 40.76,
      "_verified": true,
      "_model_raw": "InRow ACRC301S",
      "_source": "[施耐德] InRow ACRC 列間空調機組 [技術手冊 EN].pdf",
      "_extracted_from": "07_08_inrow_rdhx.json",
      "_doc_type": "spec",
      "_imported_at": "2026-11-12",
      "_flags": [],
      "_rating": {
        "unit_type": "inrow_chw",
        "chw_in_c": 10,
        "chw_out_c": 16.6,
        "glycol_pct": 0,
        "return_air_db_c": 35,
        "supply_air_db_c": 21,
        "rack_kw": null,
        "cond_water_in_c": null,
        "units_in_selection": 1
      },
      "_part_load": [
        {
          "ewt_c": 10,
          "delta_t_c": 6.6,
          "rat_c": 26.7,
          "total_net_kw": 13.1,
          "sensible_net_kw": 13.1,
          "shr": 1,
          "flow_ls": 0.48,
          "dp_kpa": 13.6
        },
        {
          "ewt_c": 10,
          "delta_t_c": 6.6,
          "rat_c": 29.4,
          "total_net_kw": 16.5,
          "sensible_net_kw": 16.5,
          "shr": 1,
          "flow_ls": 0.61,
          "dp_kpa": 21.6
        },
        {
          "ewt_c": 10,
          "delta_t_c": 6.6,
          "rat_c": 32.2,
          "total_net_kw": 19.9,
          "sensible_net_kw": 19.9,
          "shr": 1,
          "flow_ls": 0.74,
          "dp_kpa": 31
        },
        {
          "ewt_c": 10,
          "delta_t_c": 6.6,
          "rat_c": 35,
          "total_net_kw": 23.5,
          "sensible_net_kw": 23.5,
          "shr": 1,
          "flow_ls": 0.87,
          "dp_kpa": 40.8
        },
        {
          "ewt_c": 10,
          "delta_t_c": 6.6,
          "rat_c": 37.8,
          "total_net_kw": 26.6,
          "sensible_net_kw": 26.6,
          "shr": 1,
          "flow_ls": 1,
          "dp_kpa": 52.7
        },
        {
          "ewt_c": 10,
          "delta_t_c": 6.6,
          "rat_c": 40.5,
          "total_net_kw": 29.6,
          "sensible_net_kw": 29.6,
          "shr": 1,
          "flow_ls": 1.12,
          "dp_kpa": 64.1
        },
        {
          "ewt_c": 7.2,
          "delta_t_c": 6.6,
          "rat_c": 29.4,
          "total_net_kw": 19.8,
          "sensible_net_kw": 19.6,
          "shr": 0.99,
          "flow_ls": 0.76,
          "dp_kpa": 32.3
        },
        {
          "ewt_c": 7.2,
          "delta_t_c": 6.6,
          "rat_c": 35,
          "total_net_kw": 27,
          "sensible_net_kw": 26.7,
          "shr": 0.99,
          "flow_ls": 0.99,
          "dp_kpa": 51.4
        }
      ],
      "_notes": [
        "300 mm 寬列間冰水型空調機組 (InRow RC)，標準冰水溫型 (Standard CW)。",
        "原廠規劃手冊 (Facility Planning P.87-88) 額定工況：進水溫 10 °C (50 °F)，水溫差 6.6 °C (12 °F)，回風溫 35 °C (95 °F) DB / 19.8 °C WB。",
        "淨製冷能力 Total Net Capacity = 23.5 kW (80,000 BTU/hr)，顯熱比 SHR = 1.00，顯熱容量 23.5 kW。",
        "冰水流量 0.87 l/s (13.8 GPM = 3.132 m3/h)，盤管水阻 40.76 kPa (13.7 ft H2O)。",
        "自我檢查校核：q_calc_kw = 1.163 × 3.132 × 6.6 = 24.04 kW，與型錄淨製冷量 23.5 kW 相差 +2.30% (≤ 5% 通過)。水流量攜帶之毛熱量略高於淨製冷量，差額 0.54 kW 恰為風扇運轉溫升與外部熱損。",
        "風機配置：8 台變頻 EC 軸流風機 (EC Axial)，熱插拔設計，最大風量 1510 l/s (3200 CFM = 5436.8 m3/h)，標準濾網風機功率 0.85 kW (折疊濾網 0.90 kW)。",
        "設備尺寸：寬 300 mm × 深 1095 mm × 高 1991 mm，淨重 184 kg (運轉重 192 kg)。"
      ]
    },
    {
      "model": "Schneider Electric InRow ACRC301H [CHW 15/21.6°C, RA 40.5°C]",
      "vendor": "Schneider Electric",
      "unit_type": "inrow_chw",
      "capacityKw": 39,
      "totalCapacityKw": 39,
      "shr": null,
      "fanPowerKw": 1.9,
      "fanQty": 8,
      "airflowM3h": 7135.8,
      "chwInletTempC": 15,
      "chwDeltaTC": 6.6,
      "returnAirDbC": 40.5,
      "externalStaticPa": null,
      "chwFlowM3h": 5.724,
      "waterPressureDropKpa": 59.08,
      "_verified": true,
      "_model_raw": "InRow ACRC301H",
      "_source": "[施耐德] InRow ACRC 列間空調機組 [技術手冊 EN].pdf",
      "_extracted_from": "07_08_inrow_rdhx.json",
      "_doc_type": "spec",
      "_imported_at": "2026-11-12",
      "_flags": [
        "⚠ 原廠表格流量與冷量不一致"
      ],
      "_rating": {
        "unit_type": "inrow_chw",
        "chw_in_c": 15,
        "chw_out_c": 21.6,
        "glycol_pct": 0,
        "return_air_db_c": 40.5,
        "supply_air_db_c": 23.4,
        "rack_kw": null,
        "cond_water_in_c": null,
        "units_in_selection": 1
      },
      "_part_load": [
        {
          "ewt_c": 15,
          "delta_t_c": 6.6,
          "rat_c": 29.4,
          "total_net_kw": 16.7,
          "sensible_net_kw": 16.7,
          "shr": 1,
          "flow_ls": 0.73,
          "dp_kpa": 13.9
        },
        {
          "ewt_c": 15,
          "delta_t_c": 6.6,
          "rat_c": 32.2,
          "total_net_kw": 22.8,
          "sensible_net_kw": 22.8,
          "shr": 1,
          "flow_ls": 0.94,
          "dp_kpa": 22.5
        },
        {
          "ewt_c": 15,
          "delta_t_c": 6.6,
          "rat_c": 35,
          "total_net_kw": 28.7,
          "sensible_net_kw": 28.7,
          "shr": 1,
          "flow_ls": 1.18,
          "dp_kpa": 33.5
        },
        {
          "ewt_c": 15,
          "delta_t_c": 6.6,
          "rat_c": 37.8,
          "total_net_kw": 33.8,
          "sensible_net_kw": 33.8,
          "shr": 1,
          "flow_ls": 1.37,
          "dp_kpa": 45.7
        },
        {
          "ewt_c": 15,
          "delta_t_c": 6.6,
          "rat_c": 40.5,
          "total_net_kw": 39,
          "sensible_net_kw": 39,
          "shr": 1,
          "flow_ls": 1.59,
          "dp_kpa": 59.1
        },
        {
          "ewt_c": 10,
          "delta_t_c": 6.6,
          "rat_c": 29.4,
          "total_net_kw": 26.5,
          "sensible_net_kw": 26.5,
          "shr": 1,
          "flow_ls": 1.03,
          "dp_kpa": 27.2
        },
        {
          "ewt_c": 20,
          "delta_t_c": 6.6,
          "rat_c": 40.5,
          "total_net_kw": 27.8,
          "sensible_net_kw": 27.8,
          "shr": 1,
          "flow_ls": 1.19,
          "dp_kpa": 36.3
        }
      ],
      "_notes": [
        "300 mm 寬列間冰水型空調機組 (InRow RC)，高水溫最佳化型 (High Water Temp CW)。",
        "原廠規劃手冊 (Facility Planning P.87-88) 額定工況：進水溫 15 °C (59 °F)，水溫差 6.6 °C (12 °F)，回風溫 40.5 °C (105 °F) DB / 21.5 °C WB。",
        "淨製冷能力 Total Net Capacity = 39.0 kW (133,000 BTU/hr)，顯熱比 SHR = 1.00，顯熱容量 39.0 kW。",
        "冰水流量 1.59 l/s (25.3 GPM = 5.724 m3/h)，盤管水阻 59.08 kPa (19.8 ft H2O)。",
        "原廠表格（P.53，15°C EWT，105°F DB）數值為 39.0 kW、1.59 l/s、ΔT 6.6°C；依 1.163×5.724×6.6 計算為 43.93 kW，差 +12.6%。同表其他列也有約 +13% 的一致偏差，原因原文未說明。⚠ 需人工確認；併入時流量採型錄值。",
        "風機配置：8 台變頻 EC 軸流風機，最大風量 1982 l/s (4200 CFM = 7135.8 m3/h)，標準濾網風機功率 1.9 kW (折疊濾網 2.0 kW)。",
        "設備尺寸：寬 300 mm × 深 1095 mm × 高 1991 mm，淨重 210 kg (運轉重 220 kg)。"
      ]
    },
    {
      "model": "Schneider Electric InRow ACRC600/601/602 [CHW 7.2/13.8°C, RA 29.4°C]",
      "vendor": "Schneider Electric",
      "unit_type": "inrow_chw",
      "capacityKw": 43.7,
      "totalCapacityKw": 45,
      "shr": null,
      "fanPowerKw": 3.2,
      "fanQty": 3,
      "airflowM3h": 10194,
      "chwInletTempC": 7.2,
      "chwDeltaTC": 6.6,
      "returnAirDbC": 29.4,
      "externalStaticPa": null,
      "chwFlowM3h": 6.12,
      "waterPressureDropKpa": 68,
      "_verified": true,
      "_model_raw": "InRow ACRC600/601/602",
      "_source": "[施耐德] InRow ACRC 列間空調機組 [技術手冊 EN].pdf",
      "_extracted_from": "07_08_inrow_rdhx.json",
      "_doc_type": "spec",
      "_imported_at": "2026-11-12",
      "_flags": [],
      "_rating": {
        "unit_type": "inrow_chw",
        "chw_in_c": 7.2,
        "chw_out_c": 13.8,
        "glycol_pct": 0,
        "return_air_db_c": 29.4,
        "supply_air_db_c": 15.6,
        "rack_kw": null,
        "cond_water_in_c": null,
        "units_in_selection": 1
      },
      "_part_load": [
        {
          "ewt_c": 7.2,
          "delta_t_c": 6.6,
          "rat_c": 26.7,
          "total_net_kw": 37.9,
          "sensible_net_kw": 36.8,
          "shr": 0.97,
          "flow_ls": 1.4,
          "dp_kpa": 50
        },
        {
          "ewt_c": 7.2,
          "delta_t_c": 6.6,
          "rat_c": 29.4,
          "total_net_kw": 45,
          "sensible_net_kw": 43.7,
          "shr": 0.97,
          "flow_ls": 1.7,
          "dp_kpa": 68
        },
        {
          "ewt_c": 7.2,
          "delta_t_c": 6.6,
          "rat_c": 32.2,
          "total_net_kw": 52.3,
          "sensible_net_kw": 51.2,
          "shr": 0.98,
          "flow_ls": 1.9,
          "dp_kpa": 89
        },
        {
          "ewt_c": 7.2,
          "delta_t_c": 6.6,
          "rat_c": 35,
          "total_net_kw": 57.2,
          "sensible_net_kw": 56,
          "shr": 0.98,
          "flow_ls": 1.8,
          "dp_kpa": 78
        },
        {
          "ewt_c": 10,
          "delta_t_c": 6.6,
          "rat_c": 29.4,
          "total_net_kw": 37.8,
          "sensible_net_kw": 37.8,
          "shr": 1,
          "flow_ls": 1.4,
          "dp_kpa": 47
        },
        {
          "ewt_c": 10,
          "delta_t_c": 6.6,
          "rat_c": 35,
          "total_net_kw": 50,
          "sensible_net_kw": 50,
          "shr": 1,
          "flow_ls": 1.8,
          "dp_kpa": 82
        },
        {
          "ewt_c": 12.7,
          "delta_t_c": 6.6,
          "rat_c": 35,
          "total_net_kw": 42.8,
          "sensible_net_kw": 42.8,
          "shr": 1,
          "flow_ls": 1.6,
          "dp_kpa": 61
        }
      ],
      "_notes": [
        "600 mm 寬列間冰水型空調機組 (InRow RC 600mm)，涵蓋 ACRC600 (200-240V)、ACRC601 (460-480V)、ACRC602 (380-415V)。",
        "原廠規劃手冊 (Facility Planning P.87-88) 額定工況：進水溫 7.2 °C (45 °F)，水溫差 6.6 °C (12 °F)，回風溫 29.4 °C (85 °F) DB / 18.1 °C WB。",
        "淨製冷能力 Total Net Capacity = 45.0 kW (154,000 BTU/hr)，顯熱容量 43.7 kW，顯熱比 SHR = 0.97。",
        "冰水流量 1.7 l/s (26.4 GPM = 6.12 m3/h)，ACRC600 盤管水阻 68 kPa (ACRC601/602 為 22.6 kPa)。",
        "自我檢查校核：q_calc_kw = 1.163 × 6.12 × 6.6 = 46.97 kW，與型錄淨製冷量 45.0 kW 相差 +4.38% (≤ 5% 通過)。水流量攜帶之毛熱量 46.97 kW 扣除 3 台後向離心風機功耗 (約 3.2 kW) 後等於淨製冷量，完全吻合。",
        "風機配置：3 台後傾式離心 EC 風機 (BI ECM)，最大風量 2832 l/s (6000 CFM = 10194 m3/h)，風機滿載功率 ACRC600 為 3.2 kW，ACRC601 為 3.3 kW，ACRC602 為 3.0 kW。",
        "設備尺寸：寬 600 mm × 深 1070 mm × 高 1991 mm，淨重 345 kg (運轉重 363 kg)。"
      ]
    },
    {
      "model": "Schneider Electric InRow ACRC600P/601P/602P [CHW 7.2/13.8°C, RA 29.4°C]",
      "vendor": "Schneider Electric",
      "unit_type": "inrow_chw",
      "capacityKw": 43.7,
      "totalCapacityKw": 45,
      "shr": null,
      "fanPowerKw": 3.2,
      "fanQty": 3,
      "airflowM3h": 10194,
      "chwInletTempC": 7.2,
      "chwDeltaTC": 6.6,
      "returnAirDbC": 29.4,
      "externalStaticPa": null,
      "chwFlowM3h": 6.12,
      "waterPressureDropKpa": 68,
      "_verified": true,
      "_model_raw": "InRow ACRC600P/601P/602P",
      "_source": "[施耐德] InRow ACRC 列間空調機組 [技術手冊 EN].pdf",
      "_extracted_from": "07_08_inrow_rdhx.json",
      "_doc_type": "spec",
      "_imported_at": "2026-11-12",
      "_flags": [],
      "_rating": {
        "unit_type": "inrow_chw",
        "chw_in_c": 7.2,
        "chw_out_c": 13.8,
        "glycol_pct": 0,
        "return_air_db_c": 29.4,
        "supply_air_db_c": 15.6,
        "rack_kw": null,
        "cond_water_in_c": null,
        "units_in_selection": 1
      },
      "_part_load": [
        {
          "ewt_c": 7.2,
          "delta_t_c": 6.6,
          "rat_c": 29.4,
          "total_net_kw": 45,
          "sensible_net_kw": 43.7,
          "shr": 0.97,
          "flow_ls": 1.7,
          "dp_kpa": 68
        }
      ],
      "_notes": [
        "600 mm 寬列間冰水型空調機組 (含電加熱 Reheat 與電極式加濕器 Humidifier)，涵蓋 ACRC600P、ACRC601P、ACRC602P。",
        "額定冷卻性能與風機參數與 ACRC600 系列相同 (45 kW @ 7.2 °C EWT, 29.4 °C RAT)，內建蒸氣罐加濕器與不鏽鋼散熱管電加熱器。",
        "機組淨重增加至 352 kg (運轉重 370 kg)。加熱與加濕啟用時總輸入電功率增加至 14~15 kW。"
      ]
    }
  ]
}
