{
  "_meta": {
    "vendor": "Verified (extracted)",
    "category": "dry_cooler",
    "description": "乾冷器（已核對）",
    "generated_by": "device_catalog/tools/import_extracted.js",
    "generated_at": "2026-11-12",
    "note": "自動產生，勿手改；修正請改 _extracted 抽取檔後重跑腳本。所有記錄 _verified=true，出處見 _source。"
  },
  "BAC TDFS1238N-C60ET30B [50→40°C, DB 36.2°C]": {
    "category": "dry_cooler",
    "model": "BAC TDFS1238N-C60ET30B [50→40°C, DB 36.2°C]",
    "vendor": "BAC",
    "heat_rejection_kw": 2514.5,
    "fan_kw_dx": 89.48,
    "fan_kw_fc": null,
    "approach_temp_c": 3.8,
    "design_db_c": 36.2,
    "fluid_temp_in_c": 50,
    "fluid_temp_out_c": 40,
    "glycol_type": "none",
    "glycol_pct": 0,
    "flow_rate_m3h": 216.7,
    "pressure_drop_kpa": 29.12,
    "fan_qty": 4,
    "fan_type": "AC",
    "weight_kg": 24964,
    "units_in_selection": 6,
    "_verified": true,
    "_model_raw": "TDFS1238N-C60ET30B",
    "_source": "BAC/[BAC] TrilliumSeries 乾冷器 [廠址1選型分析報告].pdf",
    "_extracted_from": "04_dry_cooler.json",
    "_doc_type": "selection_report",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "type": "dry_cooler",
      "design_db_c": 36.2,
      "design_wb_c": null,
      "fluid_in_c": 50,
      "fluid_out_c": 40,
      "glycol_type": "none",
      "glycol_pct": 0,
      "altitude_m": 0,
      "units_in_selection": 6
    },
    "_notes": [
      "專案資訊略，日期 2026/7/17。純乾冷器（Dry Cooler）6 機配置方案。總散熱量 15,087 kW（每台 2,514.5 kW）。流體純水，總流量 1,300 m³/h。進出水 50.0/40.0 °C，設計乾球 36.2 °C (approach 3.8 K)。總風扇馬達功率 536.90 kW（每台 4 顆大風扇，(4) 22.37 kW = 89.48 kW/Unit）。單台尺寸長 11.608 m、寬 3.531 m、高 5.969 m，單台運轉重 24,964 kg。純水驗算 Q_calc = 1.163 × 1300 × 10 = 15119.0 kW (diff +0.212%)。"
    ]
  },
  "BAC TRF-1038A-C80FM9AE [60→50°C, DB 45°C]": {
    "category": "dry_cooler",
    "model": "BAC TRF-1038A-C80FM9AE [60→50°C, DB 45°C]",
    "vendor": "BAC",
    "heat_rejection_kw": 1681,
    "fan_kw_dx": 57.78,
    "fan_kw_fc": null,
    "approach_temp_c": 5,
    "design_db_c": 45,
    "fluid_temp_in_c": 60,
    "fluid_temp_out_c": 50,
    "glycol_type": "none",
    "glycol_pct": 0,
    "flow_rate_m3h": 144.6,
    "pressure_drop_kpa": 286.6,
    "fan_qty": 18,
    "fan_type": "EC",
    "weight_kg": 11945,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "TRF-1038A-C80FM9AE",
    "_source": "BAC/模組冷卻塔/[BAC] TRF-1038A 絕熱乾冷器 (乾式選型) [選型報告 Q210752].pdf",
    "_extracted_from": "04_dry_cooler.json",
    "_doc_type": "selection_report",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "type": "dry_cooler",
      "design_db_c": 45,
      "design_wb_c": null,
      "fluid_in_c": 60,
      "fluid_out_c": 50,
      "glycol_type": "none",
      "glycol_pct": 0,
      "altitude_m": 0,
      "units_in_selection": 1
    },
    "_notes": [
      "報價參考號 210752，日期 2026/8/26。Operating mode 載明為 Dry（乾式運行選型）。進口乾球溫度 45.0 °C。純水流量 40.16 l/s = 144.576 m³/h，進出水 60.0/50.0 °C (ΔT=10 K)。散熱量 1,681 kW。風扇馬達 (18) 3.21 = 57.78 kW/Unit (BHP 57.1 kW)。總水壓降 286.60 kPa。單台長 12411 mm、寬 2965 mm、高 2996 mm，運轉重量 11,945 kg。純水驗算 Q_calc = 1.163 × 144.576 × 10 = 1681.42 kW (diff +0.025%)。"
    ]
  },
  "BAC TRF-1038A-C80EQ9AE [60→50°C, DB 45°C]": {
    "category": "dry_cooler",
    "model": "BAC TRF-1038A-C80EQ9AE [60→50°C, DB 45°C]",
    "vendor": "BAC",
    "heat_rejection_kw": 1800,
    "fan_kw_dx": 57.78,
    "fan_kw_fc": null,
    "approach_temp_c": 5,
    "design_db_c": 45,
    "fluid_temp_in_c": 60,
    "fluid_temp_out_c": 50,
    "glycol_type": "none",
    "glycol_pct": 0,
    "flow_rate_m3h": 154.8,
    "pressure_drop_kpa": 351.9,
    "fan_qty": 18,
    "fan_type": "EC",
    "weight_kg": 11945,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "TRF-1038A-C80EQ9AE",
    "_source": "BAC/模組冷卻塔/[BAC] TRF-1038A 絕熱乾冷器 (純乾式運行) [選型報告 Q210453].pdf",
    "_extracted_from": "04_dry_cooler.json",
    "_doc_type": "selection_report",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "type": "dry_cooler",
      "design_db_c": 45,
      "design_wb_c": null,
      "fluid_in_c": 60,
      "fluid_out_c": 50,
      "glycol_type": "none",
      "glycol_pct": 0,
      "altitude_m": 0,
      "units_in_selection": 1
    },
    "_notes": [
      "專案資訊略，報價號略，日期 2026/8/25。Operating mode: Dry（純乾式運行）。乾球 45.0 °C。純水流量 43.00 l/s = 154.8 m³/h，進出水 60.0/50.0 °C (ΔT=10 K)。散熱量 1,800 kW。風扇功率 (18) 3.21 = 57.78 kW/Unit (BHP 56.9 kW)。水壓降 351.90 kPa。運轉重 11,945 kg。純水驗算 Q_calc = 1.163 × 154.8 × 10 = 1800.32 kW (diff +0.018%)。"
    ]
  },
  "BAC TRF-1042A-C80EQ9AE [60→50°C, DB 45°C]": {
    "category": "dry_cooler",
    "model": "BAC TRF-1042A-C80EQ9AE [60→50°C, DB 45°C]",
    "vendor": "BAC",
    "heat_rejection_kw": 2000,
    "fan_kw_dx": 64.2,
    "fan_kw_fc": null,
    "approach_temp_c": 5,
    "design_db_c": 45,
    "fluid_temp_in_c": 60,
    "fluid_temp_out_c": 50,
    "glycol_type": "none",
    "glycol_pct": 0,
    "flow_rate_m3h": 172,
    "pressure_drop_kpa": 408.8,
    "fan_qty": 20,
    "fan_type": "EC",
    "weight_kg": 13130,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "TRF-1042A-C80EQ9AE",
    "_source": "BAC/模組冷卻塔/[BAC] TRF-1042A 絕熱乾冷器 (純乾式運行) [選型報告 Q210453].pdf",
    "_extracted_from": "04_dry_cooler.json",
    "_doc_type": "selection_report",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "type": "dry_cooler",
      "design_db_c": 45,
      "design_wb_c": null,
      "fluid_in_c": 60,
      "fluid_out_c": 50,
      "glycol_type": "none",
      "glycol_pct": 0,
      "altitude_m": 0,
      "units_in_selection": 1
    },
    "_notes": [
      "專案資訊略，報價號略，日期 2026/8/25。Operating mode: Dry（純乾式運行）。乾球 45.0 °C。純水流量 47.78 l/s = 172.008 m³/h，進出水 60.0/50.0 °C (ΔT=10 K)。散熱量 2,000 kW。風扇功率 (20) 3.21 = 64.20 kW/Unit (BHP 63.4 kW)。水壓降 408.80 kPa。運轉重 13,130 kg。純水驗算 Q_calc = 1.163 × 172.008 × 10 = 2000.45 kW (diff +0.023%)。"
    ]
  },
  "Schneider Electric DSAF1200A [50→35°C, DB 30°C, glycol 20%]": {
    "category": "dry_cooler",
    "model": "Schneider Electric DSAF1200A [50→35°C, DB 30°C, glycol 20%]",
    "vendor": "Schneider Electric",
    "heat_rejection_kw": 1773.4,
    "fan_kw_dx": 28.7,
    "fan_kw_fc": null,
    "approach_temp_c": 5,
    "design_db_c": 30,
    "fluid_temp_in_c": 50,
    "fluid_temp_out_c": 35,
    "glycol_type": "ethylene_glycol",
    "glycol_pct": 20,
    "flow_rate_m3h": 106.9,
    "pressure_drop_kpa": 25.8,
    "fan_qty": null,
    "fan_type": "EC",
    "weight_kg": 8570,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "DSAF1200A",
    "_source": "施耐德_Schneider/[施耐德] DSAF1200A 乾冷器 (35C-50C高水溫工況) [性能選型表].pdf",
    "_extracted_from": "04_dry_cooler.json",
    "_doc_type": "selection_report",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "type": "dry_cooler",
      "design_db_c": 30,
      "design_wb_c": null,
      "fluid_in_c": 50,
      "fluid_out_c": 35,
      "glycol_type": "ethylene_glycol",
      "glycol_pct": 20,
      "altitude_m": 0,
      "units_in_selection": 1
    },
    "_notes": [
      "UNICALC vers. 11.1.11 選型計算書，日期 2026/8/7。工況：進出水 50.0/35.0 °C (ΔT=15 K)，含乙二醇 20.0%，外氣乾球 30.0 °C，相對濕度 50.0%。純乾式運行（Dry Cooler Only），絕熱狀態 OFF。製冷散熱量 1,773.4 kW，風機耗電 28.7 kW（轉速 83.1%），EER 61.77 kW/kW。因含乙二醇 20%，依鐵則 7 不以純水公式驗算，check 填 null。長 13380 mm，寬 2140 mm，高 2690 mm，重量 8,570 kg。"
    ]
  },
  "Schneider Electric DSAF0800A (Dry) [32→20°C, DB 16°C, glycol 20%]": {
    "category": "dry_cooler",
    "model": "Schneider Electric DSAF0800A (Dry) [32→20°C, DB 16°C, glycol 20%]",
    "vendor": "Schneider Electric",
    "heat_rejection_kw": 779,
    "fan_kw_dx": 23.9,
    "fan_kw_fc": null,
    "approach_temp_c": 4,
    "design_db_c": 16,
    "fluid_temp_in_c": 32,
    "fluid_temp_out_c": 20,
    "glycol_type": "ethylene_glycol",
    "glycol_pct": 20,
    "flow_rate_m3h": 58.7,
    "pressure_drop_kpa": 28.6,
    "fan_qty": null,
    "fan_type": "EC",
    "weight_kg": null,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "DSAF0800A (Dry)",
    "_source": "施耐德_Schneider/[施耐德] DSAF 系列乾冷器 [技術規格書 Spec].pdf",
    "_extracted_from": "04_dry_cooler.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "type": "dry_cooler",
      "design_db_c": 16,
      "design_wb_c": null,
      "fluid_in_c": 32,
      "fluid_out_c": 20,
      "glycol_type": "ethylene_glycol",
      "glycol_pct": 20,
      "altitude_m": 0,
      "units_in_selection": 1
    },
    "_notes": [
      "技術規格書第 54 頁標準額定工況：進出水 32.0/20.0 °C (ΔT=12 K)，20% 乙二醇，外氣乾球 16.0 °C，相對濕度 50%。無絕熱系統純乾式運行（Basic Noise Version with Extra Fan Power Enabled）。EER 32.6。因含乙二醇 20%，依鐵則 7 不以純水公式驗算，check 填 null。"
    ]
  },
  "Schneider Electric DSAF1000A (Dry) [32→20°C, DB 16°C, glycol 20%]": {
    "category": "dry_cooler",
    "model": "Schneider Electric DSAF1000A (Dry) [32→20°C, DB 16°C, glycol 20%]",
    "vendor": "Schneider Electric",
    "heat_rejection_kw": 1021,
    "fan_kw_dx": 32.3,
    "fan_kw_fc": null,
    "approach_temp_c": 4,
    "design_db_c": 16,
    "fluid_temp_in_c": 32,
    "fluid_temp_out_c": 20,
    "glycol_type": "ethylene_glycol",
    "glycol_pct": 20,
    "flow_rate_m3h": 76.9,
    "pressure_drop_kpa": 15.4,
    "fan_qty": null,
    "fan_type": "EC",
    "weight_kg": null,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "DSAF1000A (Dry)",
    "_source": "施耐德_Schneider/[施耐德] DSAF 系列乾冷器 [技術規格書 Spec].pdf",
    "_extracted_from": "04_dry_cooler.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "type": "dry_cooler",
      "design_db_c": 16,
      "design_wb_c": null,
      "fluid_in_c": 32,
      "fluid_out_c": 20,
      "glycol_type": "ethylene_glycol",
      "glycol_pct": 20,
      "altitude_m": 0,
      "units_in_selection": 1
    },
    "_notes": [
      "技術規格書第 54 頁標準額定工況：進出水 32.0/20.0 °C (ΔT=12 K)，20% 乙二醇，外氣乾球 16.0 °C，相對濕度 50%。無絕熱系統純乾式運行（Basic Noise Version with Extra Fan Power Enabled）。EER 31.61。因含乙二醇 20%，依鐵則 7 不以純水公式驗算，check 填 null。"
    ]
  },
  "Schneider Electric DSAF1200A (Dry) [32→20°C, DB 16°C, glycol 20%]": {
    "category": "dry_cooler",
    "model": "Schneider Electric DSAF1200A (Dry) [32→20°C, DB 16°C, glycol 20%]",
    "vendor": "Schneider Electric",
    "heat_rejection_kw": 1561,
    "fan_kw_dx": 47.8,
    "fan_kw_fc": null,
    "approach_temp_c": 4,
    "design_db_c": 16,
    "fluid_temp_in_c": 32,
    "fluid_temp_out_c": 20,
    "glycol_type": "ethylene_glycol",
    "glycol_pct": 20,
    "flow_rate_m3h": 117.5,
    "pressure_drop_kpa": 33.3,
    "fan_qty": null,
    "fan_type": "EC",
    "weight_kg": null,
    "units_in_selection": 1,
    "_verified": true,
    "_model_raw": "DSAF1200A (Dry)",
    "_source": "施耐德_Schneider/[施耐德] DSAF 系列乾冷器 [技術規格書 Spec].pdf",
    "_extracted_from": "04_dry_cooler.json",
    "_doc_type": "spec",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "type": "dry_cooler",
      "design_db_c": 16,
      "design_wb_c": null,
      "fluid_in_c": 32,
      "fluid_out_c": 20,
      "glycol_type": "ethylene_glycol",
      "glycol_pct": 20,
      "altitude_m": 0,
      "units_in_selection": 1
    },
    "_notes": [
      "技術規格書第 54 頁標準額定工況：進出水 32.0/20.0 °C (ΔT=12 K)，20% 乙二醇，外氣乾球 16.0 °C，相對濕度 50%。無絕熱系統純乾式運行（Basic Noise Version with Extra Fan Power Enabled）。EER 32.66。因含乙二醇 20%，依鐵則 7 不以純水公式驗算，check 填 null。"
    ]
  }
}
