{
  "_meta": {
    "vendor": "Verified (extracted)",
    "category": "rdhx",
    "description": "背門熱交換器（已核對）",
    "generated_by": "device_catalog/tools/import_extracted.js",
    "generated_at": "2026-11-12",
    "note": "自動產生，勿手改；修正請改 _extracted 抽取檔後重跑腳本。所有記錄 _verified=true，出處見 _source。"
  },
  "Motivair (Schneider) ChilledDoor M4 [CHW 12.78°C, 室溫 23.89°C]": {
    "category": "RDHX",
    "model": "Motivair (Schneider) ChilledDoor M4 [CHW 12.78°C, 室溫 23.89°C]",
    "vendor": "Motivair (Schneider)",
    "unit_type": "rdhx_active",
    "cooling_capacity_kw": 12,
    "fan_power_kw": 0.504,
    "chw_supply_temp_c": 12.78,
    "fan_qty": 3,
    "_verified": true,
    "_model_raw": "ChilledDoor M4",
    "_source": "[施耐德Motivair] ChilledDoor 水冷機櫃背門熱交換器 [產品型錄].pdf",
    "_extracted_from": "07_08_inrow_rdhx.json",
    "_doc_type": "catalogue",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "unit_type": "rdhx_active",
      "chw_in_c": 12.78,
      "chw_out_c": null,
      "glycol_pct": 0,
      "return_air_db_c": 23.89,
      "supply_air_db_c": null,
      "rack_kw": 12,
      "cond_water_in_c": null,
      "units_in_selection": 1
    },
    "_notes": [
      "主動式水冷機櫃背門熱交換器 (Active RDHx)，標稱製冷能力 12 kW (可實現 100% 伺服器排熱中和)。",
      "原廠技術規範書基準工況：機房室溫 75 °F (23.89 °C)，相對濕度 35% RH；供水水溫範圍 55 °F ~ 65 °F (12.78 °C ~ 18.33 °C)，純水 100% water。",
      "配備 3 台變頻 EC 風機，最大風扇功耗 504 W (0.504 kW)。",
      "水流量範圍 0 - 23 GPM (0 - 5.22 m3/h)，支援頂部或底部進出水管路。",
      "門體厚度 14.3 in (363.2 mm)，寬度適用 600 - 800 mm 機櫃，高度支援 42U - 60U。",
      "因型錄水流量為 0-23 GPM 範圍值且未給出特定溫升數值，check.q_calc_kw 填 null。"
    ]
  },
  "Motivair (Schneider) ChilledDoor M8 [CHW 12.78°C, 室溫 23.89°C]": {
    "category": "RDHX",
    "model": "Motivair (Schneider) ChilledDoor M8 [CHW 12.78°C, 室溫 23.89°C]",
    "vendor": "Motivair (Schneider)",
    "unit_type": "rdhx_active",
    "cooling_capacity_kw": 30,
    "fan_power_kw": 0.84,
    "chw_supply_temp_c": 12.78,
    "fan_qty": 5,
    "_verified": true,
    "_model_raw": "ChilledDoor M8",
    "_source": "[施耐德Motivair] ChilledDoor 水冷機櫃背門熱交換器 [產品型錄].pdf",
    "_extracted_from": "07_08_inrow_rdhx.json",
    "_doc_type": "catalogue",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "unit_type": "rdhx_active",
      "chw_in_c": 12.78,
      "chw_out_c": null,
      "glycol_pct": 0,
      "return_air_db_c": 23.89,
      "supply_air_db_c": null,
      "rack_kw": 30,
      "cond_water_in_c": null,
      "units_in_selection": 1
    },
    "_notes": [
      "主動式水冷機櫃背門熱交換器 (Active RDHx)，標稱製冷能力 30 kW (可實現 100% 伺服器排熱中和)。",
      "原廠技術規範書基準工況：機房室溫 75 °F (23.89 °C)，相對濕度 35% RH；供水水溫範圍 55 °F ~ 65 °F (12.78 °C ~ 18.33 °C)，純水 100% water。",
      "配備 5 台變頻 EC 風機，最大風扇功耗 840 W (0.84 kW)。",
      "水流量範圍 0 - 23 GPM (0 - 5.22 m3/h)，支援頂部或底部進出水管路。",
      "門體厚度 14.3 in (363.2 mm)，寬度適用 600 - 800 mm 機櫃，高度支援 42U - 60U。",
      "因型錄水流量為 0-23 GPM 範圍值且未給出特定溫升數值，check.q_calc_kw 填 null。"
    ]
  },
  "Motivair (Schneider) ChilledDoor M12 [CHW 12.78°C, 室溫 23.89°C]": {
    "category": "RDHX",
    "model": "Motivair (Schneider) ChilledDoor M12 [CHW 12.78°C, 室溫 23.89°C]",
    "vendor": "Motivair (Schneider)",
    "unit_type": "rdhx_active",
    "cooling_capacity_kw": 45,
    "fan_power_kw": 0.84,
    "chw_supply_temp_c": 12.78,
    "fan_qty": 5,
    "_verified": true,
    "_model_raw": "ChilledDoor M12",
    "_source": "[施耐德Motivair] ChilledDoor 水冷機櫃背門熱交換器 [產品型錄].pdf",
    "_extracted_from": "07_08_inrow_rdhx.json",
    "_doc_type": "catalogue",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "unit_type": "rdhx_active",
      "chw_in_c": 12.78,
      "chw_out_c": null,
      "glycol_pct": 0,
      "return_air_db_c": 23.89,
      "supply_air_db_c": null,
      "rack_kw": 45,
      "cond_water_in_c": null,
      "units_in_selection": 1
    },
    "_notes": [
      "主動式水冷機櫃背門熱交換器 (Active RDHx)，標稱製冷能力 45 kW (可實現 100% 伺服器排熱中和)。",
      "原廠技術規範書基準工況：機房室溫 75 °F (23.89 °C)，相對濕度 35% RH；供水水溫範圍 55 °F ~ 65 °F (12.78 °C ~ 18.33 °C)，純水 100% water。",
      "配備 5 台變頻 EC 風機，最大風扇功耗 840 W (0.84 kW)。",
      "水流量範圍 0 - 23 GPM (0 - 5.22 m3/h)，支援頂部或底部進出水管路。",
      "門體厚度 14.3 in (363.2 mm)，寬度適用 600 - 800 mm 機櫃，高度支援 42U - 60U。",
      "因型錄水流量為 0-23 GPM 範圍值且未給出特定溫升數值，check.q_calc_kw 填 null。"
    ]
  },
  "Motivair (Schneider) ChilledDoor M12-F [CHW 12.78°C, 室溫 23.89°C]": {
    "category": "RDHX",
    "model": "Motivair (Schneider) ChilledDoor M12-F [CHW 12.78°C, 室溫 23.89°C]",
    "vendor": "Motivair (Schneider)",
    "unit_type": "rdhx_active",
    "cooling_capacity_kw": 55,
    "fan_power_kw": 0.84,
    "chw_supply_temp_c": 12.78,
    "fan_qty": 5,
    "_verified": true,
    "_model_raw": "ChilledDoor M12-F",
    "_source": "[施耐德Motivair] ChilledDoor 水冷機櫃背門熱交換器 [產品型錄].pdf",
    "_extracted_from": "07_08_inrow_rdhx.json",
    "_doc_type": "catalogue",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "unit_type": "rdhx_active",
      "chw_in_c": 12.78,
      "chw_out_c": null,
      "glycol_pct": 0,
      "return_air_db_c": 23.89,
      "supply_air_db_c": null,
      "rack_kw": 55,
      "cond_water_in_c": null,
      "units_in_selection": 1
    },
    "_notes": [
      "主動式水冷機櫃背門熱交換器 (Active RDHx)，標稱製冷能力 55 kW (可實現 100% 伺服器排熱中和)。",
      "原廠技術規範書基準工況：機房室溫 75 °F (23.89 °C)，相對濕度 35% RH；供水水溫範圍 55 °F ~ 65 °F (12.78 °C ~ 18.33 °C)，純水 100% water。",
      "配備 5 台變頻 EC 風機，最大風扇功耗 840 W (0.84 kW)。",
      "水流量範圍 0 - 23 GPM (0 - 5.22 m3/h)，支援頂部或底部進出水管路。",
      "門體厚度 14.3 in (363.2 mm)，寬度適用 600 - 800 mm 機櫃，高度支援 42U - 60U。",
      "因型錄水流量為 0-23 GPM 範圍值且未給出特定溫升數值，check.q_calc_kw 填 null。"
    ]
  },
  "Motivair (Schneider) ChilledDoor M14 [CHW 12.78°C, 室溫 23.89°C]": {
    "category": "RDHX",
    "model": "Motivair (Schneider) ChilledDoor M14 [CHW 12.78°C, 室溫 23.89°C]",
    "vendor": "Motivair (Schneider)",
    "unit_type": "rdhx_active",
    "cooling_capacity_kw": 65,
    "fan_power_kw": 2.5,
    "chw_supply_temp_c": 12.78,
    "fan_qty": 5,
    "_verified": true,
    "_model_raw": "ChilledDoor M14",
    "_source": "[施耐德Motivair] ChilledDoor 水冷機櫃背門熱交換器 [產品型錄].pdf",
    "_extracted_from": "07_08_inrow_rdhx.json",
    "_doc_type": "catalogue",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "unit_type": "rdhx_active",
      "chw_in_c": 12.78,
      "chw_out_c": null,
      "glycol_pct": 0,
      "return_air_db_c": 23.89,
      "supply_air_db_c": null,
      "rack_kw": 65,
      "cond_water_in_c": null,
      "units_in_selection": 1
    },
    "_notes": [
      "主動式水冷機櫃背門熱交換器 (Active RDHx)，標稱製冷能力 65 kW (可實現 100% 伺服器排熱中和)。",
      "原廠技術規範書基準工況：機房室溫 75 °F (23.89 °C)，相對濕度 35% RH；供水水溫範圍 55 °F ~ 65 °F (12.78 °C ~ 18.33 °C)，純水 100% water。",
      "配備 5 台變頻 EC 風機，最大風扇功耗 2500 W (2.5 kW)。",
      "水流量範圍 0 - 23 GPM (0 - 5.22 m3/h)，支援頂部或底部進出水管路。",
      "門體厚度 16.9 in (429.3 mm)，寬度適用 600 - 800 mm 機櫃，高度支援 42U - 60U。",
      "因型錄水流量為 0-23 GPM 範圍值且未給出特定溫升數值，check.q_calc_kw 填 null。"
    ]
  },
  "Motivair (Schneider) ChilledDoor M14-6 [CHW 12.78°C, 室溫 23.89°C]": {
    "category": "RDHX",
    "model": "Motivair (Schneider) ChilledDoor M14-6 [CHW 12.78°C, 室溫 23.89°C]",
    "vendor": "Motivair (Schneider)",
    "unit_type": "rdhx_active",
    "cooling_capacity_kw": 70,
    "fan_power_kw": 3,
    "chw_supply_temp_c": 12.78,
    "fan_qty": 6,
    "_verified": true,
    "_model_raw": "ChilledDoor M14-6",
    "_source": "[施耐德Motivair] ChilledDoor 水冷機櫃背門熱交換器 [產品型錄].pdf",
    "_extracted_from": "07_08_inrow_rdhx.json",
    "_doc_type": "catalogue",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "unit_type": "rdhx_active",
      "chw_in_c": 12.78,
      "chw_out_c": null,
      "glycol_pct": 0,
      "return_air_db_c": 23.89,
      "supply_air_db_c": null,
      "rack_kw": 70,
      "cond_water_in_c": null,
      "units_in_selection": 1
    },
    "_notes": [
      "主動式水冷機櫃背門熱交換器 (Active RDHx)，標稱製冷能力 70 kW (可實現 100% 伺服器排熱中和)。",
      "原廠技術規範書基準工況：機房室溫 75 °F (23.89 °C)，相對濕度 35% RH；供水水溫範圍 55 °F ~ 65 °F (12.78 °C ~ 18.33 °C)，純水 100% water。",
      "配備 6 台變頻 EC 風機，最大風扇功耗 3000 W (3 kW)。",
      "水流量範圍 0 - 23 GPM (0 - 5.22 m3/h)，支援頂部或底部進出水管路。",
      "門體厚度 16.9 in (429.3 mm)，寬度適用 600 - 800 mm 機櫃，高度支援 42U - 60U。",
      "因型錄水流量為 0-23 GPM 範圍值且未給出特定溫升數值，check.q_calc_kw 填 null。"
    ]
  },
  "Motivair (Schneider) ChilledDoor M15 [CHW 12.78°C, 室溫 23.89°C]": {
    "category": "RDHX",
    "model": "Motivair (Schneider) ChilledDoor M15 [CHW 12.78°C, 室溫 23.89°C]",
    "vendor": "Motivair (Schneider)",
    "unit_type": "rdhx_active",
    "cooling_capacity_kw": 70,
    "fan_power_kw": 2.5,
    "chw_supply_temp_c": 12.78,
    "fan_qty": 5,
    "_verified": true,
    "_model_raw": "ChilledDoor M15",
    "_source": "[施耐德Motivair] ChilledDoor 水冷機櫃背門熱交換器 [產品型錄].pdf",
    "_extracted_from": "07_08_inrow_rdhx.json",
    "_doc_type": "catalogue",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "unit_type": "rdhx_active",
      "chw_in_c": 12.78,
      "chw_out_c": null,
      "glycol_pct": 0,
      "return_air_db_c": 23.89,
      "supply_air_db_c": null,
      "rack_kw": 70,
      "cond_water_in_c": null,
      "units_in_selection": 1
    },
    "_notes": [
      "主動式水冷機櫃背門熱交換器 (Active RDHx)，標稱製冷能力 70 kW (可實現 100% 伺服器排熱中和)。",
      "原廠技術規範書基準工況：機房室溫 75 °F (23.89 °C)，相對濕度 35% RH；供水水溫範圍 55 °F ~ 65 °F (12.78 °C ~ 18.33 °C)，純水 100% water。",
      "配備 5 台變頻 EC 風機，最大風扇功耗 2500 W (2.5 kW)。",
      "水流量範圍 0 - 23 GPM (0 - 5.22 m3/h)，支援頂部或底部進出水管路。",
      "門體厚度 16.9 in (429.3 mm)，寬度適用 750 - 800 mm 機櫃，高度支援 42U - 60U。",
      "因型錄水流量為 0-23 GPM 範圍值且未給出特定溫升數值，check.q_calc_kw 填 null。"
    ]
  },
  "Motivair (Schneider) ChilledDoor M15-E [CHW 12.78°C, 室溫 23.89°C]": {
    "category": "RDHX",
    "model": "Motivair (Schneider) ChilledDoor M15-E [CHW 12.78°C, 室溫 23.89°C]",
    "vendor": "Motivair (Schneider)",
    "unit_type": "rdhx_active",
    "cooling_capacity_kw": 70,
    "fan_power_kw": 0.84,
    "chw_supply_temp_c": 12.78,
    "fan_qty": 5,
    "_verified": true,
    "_model_raw": "ChilledDoor M15-E",
    "_source": "[施耐德Motivair] ChilledDoor 水冷機櫃背門熱交換器 [產品型錄].pdf",
    "_extracted_from": "07_08_inrow_rdhx.json",
    "_doc_type": "catalogue",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "unit_type": "rdhx_active",
      "chw_in_c": 12.78,
      "chw_out_c": null,
      "glycol_pct": 0,
      "return_air_db_c": 23.89,
      "supply_air_db_c": null,
      "rack_kw": 70,
      "cond_water_in_c": null,
      "units_in_selection": 1
    },
    "_notes": [
      "主動式水冷機櫃背門熱交換器 (Active RDHx)，標稱製冷能力 70 kW (可實現 100% 伺服器排熱中和)。",
      "原廠技術規範書基準工況：機房室溫 75 °F (23.89 °C)，相對濕度 35% RH；供水水溫範圍 55 °F ~ 65 °F (12.78 °C ~ 18.33 °C)，純水 100% water。",
      "配備 5 台變頻 EC 風機，最大風扇功耗 840 W (0.84 kW)。",
      "水流量範圍 0 - 23 GPM (0 - 5.22 m3/h)，支援頂部或底部進出水管路。",
      "門體厚度 16.8 in (426.7 mm)，寬度適用 750 - 800 mm 機櫃，高度支援 42U - 60U。",
      "因型錄水流量為 0-23 GPM 範圍值且未給出特定溫升數值，check.q_calc_kw 填 null。"
    ]
  },
  "Motivair (Schneider) ChilledDoor M16 [CHW 12.78°C, 室溫 23.89°C]": {
    "category": "RDHX",
    "model": "Motivair (Schneider) ChilledDoor M16 [CHW 12.78°C, 室溫 23.89°C]",
    "vendor": "Motivair (Schneider)",
    "unit_type": "rdhx_active",
    "cooling_capacity_kw": 75,
    "fan_power_kw": 2.5,
    "chw_supply_temp_c": 12.78,
    "fan_qty": 5,
    "_verified": true,
    "_model_raw": "ChilledDoor M16",
    "_source": "[施耐德Motivair] ChilledDoor 水冷機櫃背門熱交換器 [產品型錄].pdf",
    "_extracted_from": "07_08_inrow_rdhx.json",
    "_doc_type": "catalogue",
    "_imported_at": "2026-11-12",
    "_flags": [],
    "_rating": {
      "unit_type": "rdhx_active",
      "chw_in_c": 12.78,
      "chw_out_c": null,
      "glycol_pct": 0,
      "return_air_db_c": 23.89,
      "supply_air_db_c": null,
      "rack_kw": 75,
      "cond_water_in_c": null,
      "units_in_selection": 1
    },
    "_notes": [
      "主動式水冷機櫃背門熱交換器 (Active RDHx)，標稱製冷能力 75 kW (可實現 100% 伺服器排熱中和)。",
      "原廠技術規範書基準工況：機房室溫 75 °F (23.89 °C)，相對濕度 35% RH；供水水溫範圍 55 °F ~ 65 °F (12.78 °C ~ 18.33 °C)，純水 100% water。",
      "配備 5 台變頻 EC 風機，最大風扇功耗 2500 W (2.5 kW)。",
      "水流量範圍 0 - 23 GPM (0 - 5.22 m3/h)，支援頂部或底部進出水管路。",
      "門體厚度 17.5 in (444.5 mm)，寬度適用 750 - 800 mm 機櫃，高度支援 42U - 60U。",
      "因型錄水流量為 0-23 GPM 範圍值且未給出特定溫升數值，check.q_calc_kw 填 null。"
    ]
  }
}
