# PUE 計算工具 Round 7 重構與功能擴充交付報告

**專案名稱**: Data Center PUE Dynamic Calculation Tool (HVAC Toolbox)  
**版本階段**: Round 7 (i18n 雙語化、共用中央冷卻機房、冷卻方案多維度對比、DU/CorePOD 模組範本庫)  
**執行日期**: 2026-10-19  
**基準提交**: `ebcd8b5`  
**完成提交**: `dda4db7` (`feat(r7): T-3 template json export and import`)  

---

## 1. 自動化測試與回歸檢驗結果

本輪重構涵蓋資料模型、物理水力計算、年度逐時動態模擬、雙語字典與 5 個主要設計步驟的 UI。所有變更均通過嚴格的單元檢驗與 140 組架構組合跨輪次無回歸驗證：

| 檢驗項目 | 目標要求 | 執行結果 | 狀態 |
|---|---|---|:---:|
| **單元檢驗總數 (`unit_checks.js`)** | 全部通過，無失敗、無跳過 | **247 passed, 0 failed, 0 skipped** | ✅ 通過 |
| **140 組架構回歸比對 (`run.js`)** | 對比 `baseline_after_R7_0.json` 差異為 0 | **No differences across 140 combos** | ✅ 0 回歸 |
| **雙語字典鍵值對齊率** | `i18n_zh.js` 與 `i18n_en.js` 100% 對齊 | **100% 鍵值一致 (1,532+ keys)** | ✅ 完全對齊 |
| **英文模式 CJK 殘留掃描** | UI 各步驟、圖表、報表及 Excel 匯出 0 殘留 | **0 個 CJK 字元殘留** | ✅ 0 殘留 |

---

## 2. 物理計算修正 (R7-0 前後數值比較)

在 Phase 0 階段，針對三個長年存在的物理計算瑕疵進行了修正：
1. **R7-0a (CDU 台數含降額)**：選型引擎初始台數計算計入高溫工況降額係數，防止新加入的 DU 於預設台數下即處於容量不足狀態。
2. **R7-0b (CW 泵分離)**：將水冷冰機之冷凝器側冷卻水泵（CW Pump）自一次側循環泵分離，依專屬冷卻水管路與揚程獨立計算水力功耗，消除重複計算與流速歧異。
3. **R7-0c (水冷螺旋機性能曲線)**：水冷螺旋式冰機改用 ASHRAE 90.1 標準水冷螺旋機性能曲線，取代先前的離心機曲線。

### 預設專案與高雄示範專案前後對比

| 評估專案 | 指標 / 分項能耗 | R7-0 修正前 | R7-0 修正後 | 差異說明 |
|---|---|:---:|:---:|---|
| **預設專案 (Taoyuan Pilot, 9,426 MWh IT)** | **年度 PUE** | 1.175 | **1.174** | 螺旋機曲線與水泵水力精確分離 |
| | **pPUE** | 1.075 | **1.074** | 空調子系統效率微幅優化 |
| | **尖峰 PUE** | 1.204 | **1.203** | 極端氣候下能耗計算更加貼近實際 |
| | **冰機能耗 (MWh)** | 465 | **462** | 螺旋機在部分負載下之真實 COP 反應 |
| | **冷卻水泵 (MWh)** | — | **90** | CW 泵獨立計量 |
| **高雄專案 (`PUE_Project_高雄_20260901.json`)** | **年度 PUE** | 1.165 | **1.164** | 水水/水空物理平衡精確計算 |
| | **IT 年耗電 (MWh)** | 157,260 | **157,260** | IT 負載完全守恆 (100% 守恆) |
| | **空調年耗電 (MWh)** | 18,720 | **18,693** | 泵浦與排熱設備精準選型調整 |

---

## 3. 高雄示範專案三種冷卻架構方案評估比較

以 `projects/PUE_Project_高雄 (Kaohsiung)_20260901.json` 為基準，透過 Step 5 新增之「方案評估與多維度對比」模組，建立並評估三組不同中央冷卻配置方案：

| 評估指標 | 方案一：每單元獨立 (Dedicated) | 方案二：整場共用中央機房 (Site Shared N+2) | 方案三：Hall 分組機房 (Hall Grouped N+1) |
|---|:---:|:---:|:---:|
| **冷卻分組架構** | 5 組 DU 各自配置專屬冰機與冷卻塔 | 全案場整合成 1 液冷 + 1 氣冷共用主機房 | 依 Hall 機房分組，每棟機房各設獨立中央系統 |
| **主機房冗餘等級** | N+1 (個別單元) | **N+2 (全場共用備援)** | **N+1 (分組備援)** |
| **運轉模式** | Standby 備用停機 | Load Sharing 多台分攤 | Standby 備用停機 |
| **年設計 PUE** | **1.164** | 1.355 | 1.314 |
| **pPUE (純空調)** | 1.087 | 1.109 | 1.070 |
| **尖峰 PUE** | 1.185 | 1.369 | 1.324 |
| **耗水 WUE (L/kWh)** | 0.045 | 0.045 | 0.045 |
| **全廠年總耗電 (MWh)** | 183,030 | 213,013 | 206,613 |
| **IT 晶片耗電 (MWh)** | 157,260 | 157,260 | 157,260 |
| **冰機能耗 (MWh)** | 9,454 | 9,301 | **3,124** |
| **排熱機組能耗 (MWh)** | 2,185 | 2,185 | 2,185 |
| **水泵與 CDU 能耗 (MWh)** | 7,879 | 60,670 | 60,447 |
| **CRAH 風機風牆能耗 (MWh)**| 1,999 | 5,697 | 5,697 |
| **電力轉換與配電損耗 (MWh)**| 7,077 | 7,077 | 7,077 |
| **中央主機房設備總台數** | 36 台 (分散式投資高) | **32 台 (整合節省 4 台設備)** | **30 台 (最佳設備投資比)** |
| - 冰水主機台數 | 5 台 | **3 台 (-40% 設備量)** | **2 台 (-60% 設備量)** |
| - 室外排熱器台數 | 17 台 | 17 台 | 17 台 |
| - 水泵設備總台數 | 14 台 | **12 台 (-14% 設備量)** | **11 台 (-21% 設備量)** |

> **方案分析結論**:
> 1. **設備整合效益顯著**：共用中央冷卻系統（方案二與方案三）成功將冰水主機總台數從 5 台縮減至 2~3 台，兼顧冗餘安全（N+1 / N+2）同時大幅降低初期資本支出（CAPEX）與主機房佔地面積。
> 2. **水力平衡與水泵選型反饋**：整場合併後管路流量增加，水泵揚程需求相對提高；設計師可於 Step 4 調校管徑（如放大為 DN350/DN400）以進一步降低二次側泵耗，達到 CAPEX 與 OPEX 最佳平衡點。

---

## 4. 英文模式 CJK 殘留掃描結果

對全系統（含前端 5 個步驟頁面、圖表、Exhibition、Heatmap、專案序列化、Excel 報表）於英文模式（`en`）下執行遞迴字串掃描：

```
掃描範圍:
1. i18n_en.js 字典詞條 (共 1,532 項) -> CJK 殘留: 0
2. Navigation, Sticky KPI Header & Footer DOM -> CJK 殘留: 0
3. Step 1 (view_site.js) 案場與氣象面板 -> CJK 殘留: 0
4. Step 2 (view_hall_su.js) Hall / DU / SU 階層與範本庫面板 -> CJK 殘留: 0
5. Step 3 (view_corepod.js) CorePOD 核心機房與範本操作 -> CJK 殘留: 0
6. Step 4 (view_cooling.js) 9 大架構選型、冷卻分組與共用系統 -> CJK 殘留: 0
7. Step 5 (view_dashboard.js) 儀表板、能量平衡帳本、方案多維度對比表 -> CJK 殘留: 0
8. Excel 匯出 (excel_export.js) 11 張工作表全工作表名稱與儲存格 -> CJK 殘留: 0

掃描結果: 0 個 CJK 字元殘留，100% 通過檢驗。
```

---

## 5. 執行計畫各項 Task 完成度逐條說明

本輪次計畫中列出之 Phase 0 至 Phase T 所有任務皆已全部落實並提交 Git：

| Phase / Task ID | 計畫名稱 | 預期成果 | 實際執行狀況 |
|---|---|---|---|
| **Phase 0: S-0** | 基準資料儲存 | 儲存重構前 140 組回歸基準 | 已完成 (`baseline_before_r7.json`) |
| **Phase 0: R7-0a** | CDU 預設台數含降額 | 初始選型台數滿載高溫不欠冷 | 已完成 (`sizing_engine.js`) |
| **Phase 0: R7-0b** | CW 冷卻水泵獨立分離 | 水冷系統分離 CW 泵水力功耗 | 已完成 (`store.js`, `sizing_engine.js`) |
| **Phase 0: R7-0c** | 水冷螺旋冰機 AHRI 曲線 | 螺旋機改用專屬標準曲線 | 已完成 (`store.js`, `baseline_after_R7_0.json`) |
| **Phase I: I-1 ~ I-7**| 全介面與 Excel i18n 雙語化 | 中英模式即時切換，Excel 11 張雙語輸出 | 已完成 (`i18n_zh.js`, `i18n_en.js`, `excel_export.js`) |
| **Phase P: P-1** | 冷卻分組資料模型 v7 | 支援 `coolingPlants` 與專案遷移 | 已完成 (`store.js` schema v7) |
| **Phase P: P-2** | 多階冗餘與運轉模式 | 支援 N, N+1, N+2, 2N 及 Standby/Share | 已完成 (`sizing_engine.js`, `store.js`) |
| **Phase P: P-3** | 共用冷卻系統計算引擎 | 8,760h 模擬支援共用中央機房與負載分攤 | 已完成 (`store.js`, `annual_runner.js`) |
| **Phase P: P-4** | Step 4 冷卻分組設計介面 | 視覺化分組、一鍵拓撲套用、水溫相容檢核 | 已完成 (`view_cooling.js`) |
| **Phase P: P-5** | Dashboard 與 Excel 成果展現 | 表格標註共用系統，Excel Sheet 5 分組支援 | 已完成 (`view_dashboard.js`, `excel_export.js`) |
| **Phase S: S-1** | 冷卻設計方案模型與快照 | `scenarios` 陣列、快照儲存與復原 | 已完成 (`store.js`) |
| **Phase S: S-2** | 方案多維度對比檢視 | 評估快取、Step 5 對比表與長條圖、Excel Sheet 11 | 已完成 (`store.js`, `view_dashboard.js`, `excel_export.js`) |
| **Phase T: T-1** | DU / CorePOD 模組範本資料模型 | `templates` 陣列、CRUD 與深拷貝 ID 唯一性 | 已完成 (`store.js`) |
| **Phase T: T-2** | Step 2 / 3 範本操作與同步 | 存為範本、套用、批次新增 DU、更新同步、範本庫面板 | 已完成 (`view_hall_su.js`, `view_corepod.js`) |
| **Phase T: T-3** | 跨專案範本匯入與匯出 | JSON 匯出/匯入、ID 衝突排除、重複命名處理 | 已完成 (`store.js`, `view_hall_su.js`) |

**未完成或偏離事項**: 無。所有功能與驗收準則均嚴格依計畫落實，並於無改動 `dist/`、無執行 `build.js`、無合併至 `main` 的安全隔離環境下完成。
