# PUE 計算工具 V9 修正升級交付報告

> 日期：2026-11-10｜計畫檔：`PUE_V9_修正升級計畫.md`｜commit：`1299853`（Phase 0）～ Phase 5

## 1. 結論

- **計算公式沒有錯，PUE 偏低的原因是結果不完整、而且沒有標示**：全廠自然冷卻時數只取液冷側（顯示 99.9%，實際 3.1%）；容量不足時 PUE 照樣顯示；配電損耗只有一個百分比；也沒有輔助負載可以輸入。這些都已修正或補上欄位。
- 兩份高雄專案的 PUE 數值**沒有改變**（這次的修正都在統計、標示和新增欄位，沒有改物理模型）。要讓 PUE 反映實際，必須在 Step 5 填入配電損耗分項和輔助負載（目前標「⚠ 待確認」）。
- 新增 Step 6 可驗證計算書：每個數字都附公式和代入值，尖峰小時的手算結果與引擎一致，並提供逐時 8,760 h CSV 讓審查方自行重算。

## 2. 前後對照

| 項目 | 1106 專案（57.2 MW） | 0901 專案（17.95 MW） |
|:--|:--|:--|
| 年 PUE | 1.167 → 1.167（不變） | 1.162 → 1.162（不變） |
| 尖峰 PUE | 1.225 | 1.183 |
| 冷卻 pPUE（含 CDU 與泵，新） | 1.082（原定義不含泵：1.055） | 1.117（原 1.087） |
| 全廠自然冷卻 FC% | 99.9% → **3.1%** | 100% → **0%** |
| 合格判定（新） | 合格 | **不合格**：8,760 h 容量不足，5 項選型不合格 |
| 冰機季節 COP（新） | 5.48（COP > 10 共 161 h） | 4.74 |
| IT 70% 部分負載 PUE（新） | 1.153 | 1.149 |

預設範例專案：1.179 → 1.164（Phase 3 自動選型把 CDU 從 100 kW × 11 台改成 1,200 kW × 2 台）。

## 3. 各 Phase 內容

| Phase | 內容 | commit |
|:--|:--|:--|
| 0 | 計畫檔、`project_check.js`、修正前基準 | 1299853 |
| 1 | 全廠 FC 統計、pPUE 含泵、合格判定橫幅、冰機 COP 統計 | d73ddf4 |
| 2 | 配電損耗 4 項分項（可設定熱是否進入氣冷區）、4 項固定輔助負載、IT 部分負載情境；schema v8 | 5ea9328 |
| 3 | Step 4 自動選型（台數最少、不過大）、台數上限 999、示意圖收合、設備摘要、常用設備★／沿用上次選型 | 27557be |
| 4 | Step 6 可驗證計算書、Excel 合格判定列 | 127bf03 |
| 5 | 英文模式標點、總驗證、本報告 | （本次） |

## 4. 驗證

- `unit_checks.js`：273 passed、0 failed（新增 V9 系列 14 項）。
- 140 組回歸：Phase 1、2 與修正前一致；Phase 3 起改用新基準 `baseline_after_V9_P3.json`，PUE 差異 −0.001～−0.019，原因已寫在 commit 訊息。
- 兩份高雄專案：`project_check.js --compare`，只有 FC 時數不同（預期內）。
- 畫面：Edge headless 截圖檢查過 Step 4、5、6（`tools/pue_regression/ui_preview.js`）。

## 5. 待使用者決定／確認

1. **配電損耗與輔助負載數值**：請依高雄案電力設計，在 Step 5 填入變壓器、UPS、PDU 的損耗率，以及照明、辦公空調、MAU 的 kW。
2. **損耗熱是否全部進入氣冷區**：目前預設全部進入。1106 專案中，這部分讓氣冷側負載從 6,313 kW 增加到 11,177 kW。如果 UPS／變壓器室另有獨立空調，請把該項的勾選取消，並把獨立空調的耗電填在輔助負載。
3. **部分負載模型**：配電損耗按 IT 比例計算，沒有模擬變壓器空載損失和 UPS 低負載效率曲線，所以部分負載的 PUE 會偏低。是否要改成「固定 kW＋比例 %」的模型？
4. **冰機 COP**：1106 專案氣冷冰機季節 COP 5.48，最低 4.31（型錄額定 4.07），COP > 10 的時段共 161 h，請對照原廠部分負載資料。
5. **型錄出處**：CDU 型錄中只有 CDU2300 附出處，其他 CDU 的耗電沒有出處；自動選型會依這些數值比較。
6. **泵揚程**：仍是假設值（CDU 28 m、FW 22 m 等），尚未依管路壓損計算。
7. Step 5 在選型不合格時仍會被 N+1 擋住（原本的行為），Step 6 不會被擋。

## 6. 已知限制

- IT 負載情境只有固定負載率，沒有做 24 h 曲線（逐時計算目前依乾濕球快取）。
- 英文模式下，`assumptions.js` 的出處說明只有中文（原本就是如此）。
- 沒有修改 `dist/`，也沒有執行 `build.js`；尚未 push。
