<!DOCTYPE html>
<html lang="zh-TW">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0">
  <title>定壓膨脹水箱選型審查 — HVAC-Pro 閉迴路壓力維持計算</title>
  
  <!-- Security script -->
  <script src="../security.js" onerror="this.onerror=null;"></script>
  
  <!-- KaTeX for formulas -->
  <link rel="stylesheet" href="https://cdn.jsdelivr.net/npm/katex@0.16.9/dist/katex.min.css">
  <script src="https://cdn.jsdelivr.net/npm/katex@0.16.9/dist/katex.min.js"></script>
  <script src="https://cdn.jsdelivr.net/npm/katex@0.16.9/dist/contrib/auto-render.min.js"></script>

  <style>
    :root {
      --bg: #F1F5F9;
      --card: #FFFFFF;
      --card-subtle: #F8FAFC;
      --line: #E2E8F0;
      --line-strong: #CBD5E1;
      --ink: #0F172A;
      --ink-2: #334155;
      --muted: #64748B;
      --faint: #94A3B8;
      --accent: #4F46E5;
      --accent-hover: #4338CA;
      --accent-soft: #EEF2FF;
      --pass: #15803D;
      --pass-soft: #DCFCE7;
      --warn: #B45309;
      --warn-soft: #FEF3C7;
      --fail: #DC2626;
      --fail-soft: #FEE2E2;
      --radius: 12px;
      --shadow-sm: 0 1px 2px 0 rgba(15, 23, 42, 0.04);
      --shadow-md: 0 4px 12px -2px rgba(15, 23, 42, 0.08);
      --font: -apple-system, BlinkMacSystemFont, "Segoe UI", "PingFang TC", "Microsoft JhengHei", "Noto Sans TC", sans-serif;
      --mono: "JetBrains Mono", "SFMono-Regular", Consolas, "Liberation Mono", Menlo, monospace;
    }
    * { box-sizing: border-box; margin: 0; padding: 0; }
    [hidden] { display: none !important; }
    button, input, select, a { font: inherit; color: inherit; }
    
    body {
      background: var(--bg);
      color: var(--ink);
      font-family: var(--font);
      font-size: 14px;
      line-height: 1.5;
      -webkit-font-smoothing: antialiased;
    }

    /* Topbar matching F1/F2 */
    .topbar {
      position: sticky; top: 0; z-index: 50;
      background: rgba(255, 255, 255, 0.96);
      backdrop-filter: blur(10px);
      border-bottom: 1px solid var(--line);
      display: flex; align-items: center; justify-content: space-between; gap: 16px;
      padding: 10px 24px; flex-wrap: wrap;
      box-shadow: var(--shadow-sm);
    }
    .brand { display: flex; align-items: center; gap: 11px; }
    .logo {
      width: 38px; height: 38px; border-radius: 10px;
      background: linear-gradient(135deg, #6366F1 0%, #4F46E5 100%);
      color: #fff; display: grid; place-items: center;
      box-shadow: 0 2px 8px rgba(79, 70, 229, 0.35); flex: none;
    }
    .app-title { font-size: 16px; font-weight: 800; letter-spacing: -0.2px; display: flex; align-items: center; gap: 8px; flex-wrap: wrap; }
    .app-badge { font-size: 11px; font-weight: 700; padding: 2px 8px; border-radius: 6px; background: var(--accent-soft); color: var(--accent); }
    .app-badge.hot { background: #FEF2F2; color: #DC2626; border: 1px solid #FECACA; }
    .app-sub { font-size: 12px; color: var(--muted); margin-top: 1px; }

    /* Suite Navigation Tabs */
    .suite-tabs {
      display: inline-flex; align-items: center; gap: 4px;
      background: var(--card-subtle); padding: 4px;
      border-radius: 10px; border: 1px solid var(--line);
    }
    .tab-link {
      display: inline-flex; align-items: center; gap: 6px;
      padding: 6px 13px; font-size: 12.5px; font-weight: 700;
      color: var(--ink-2); text-decoration: none; border-radius: 7px;
      transition: all 0.15s; white-space: nowrap;
    }
    .tab-link:hover {
      background: #FFFFFF; color: var(--accent); box-shadow: var(--shadow-sm);
    }
    .tab-link.active {
      background: var(--accent); color: #FFFFFF !important;
      box-shadow: 0 2px 6px rgba(79, 70, 229, 0.35);
    }

    .actions { display: flex; align-items: center; gap: 8px; flex-wrap: wrap; }
    .btn {
      border: 1px solid var(--line-strong); background: #fff; color: var(--ink-2);
      border-radius: 8px; padding: 6px 12px; font-size: 12.5px; font-weight: 600;
      cursor: pointer; display: inline-flex; align-items: center; gap: 6px; transition: all 0.15s; white-space: nowrap;
      text-decoration: none;
    }
    .btn:hover { background: var(--card-subtle); border-color: #94A3B8; color: var(--ink); }
    .btn.primary { background: var(--accent); border-color: var(--accent); color: #fff; box-shadow: 0 1px 3px rgba(79, 70, 229, 0.25); }
    .btn.primary:hover { background: var(--accent-hover); }

    /* Scenario / Quick launcher bar */
    .scenario-bar {
      max-width: 1640px; margin: 12px auto 0; padding: 0 24px;
      display: flex; align-items: center; gap: 8px; flex-wrap: wrap;
    }
    .scenario-label { font-size: 12px; font-weight: 700; color: var(--muted); display: flex; align-items: center; gap: 5px; }
    .preset-btn {
      border: 1px solid var(--line-strong); background: #fff; border-radius: 999px;
      padding: 5px 13px; font-size: 12px; font-weight: 600; color: var(--ink-2);
      cursor: pointer; transition: all 0.15s; display: inline-flex; align-items: center; gap: 5px;
    }
    .preset-btn:hover { border-color: var(--accent); color: var(--accent); background: var(--accent-soft); }
    .preset-btn small { color: var(--muted); font-weight: 500; }

    /* Layout */
    .layout {
      display: grid; grid-template-columns: minmax(390px, 450px) 1fr;
      gap: 20px; padding: 14px 24px 60px; max-width: 1640px; margin: 0 auto; align-items: start;
    }
    @media (max-width: 1120px) { .layout { grid-template-columns: 1fr; } }
    @media (min-width: 1121px) {
      html { height: 100%; overflow: hidden; }
      body { height: 100vh; display: flex; flex-direction: column; overflow: hidden; }
      .topbar, .scenario-bar { flex: none; }
      .layout { flex: 1 1 auto; min-height: 0; width: 100%; grid-template-rows: minmax(0, 1fr); align-items: stretch; padding-bottom: 14px; }
      .inputs, .results { min-height: 0; overflow-y: auto; overscroll-behavior: contain; padding-right: 6px; scrollbar-width: thin; scrollbar-gutter: stable; }
      .inputs > *, .results > * { flex-shrink: 0; }
    }

    .card { background: var(--card); border: 1px solid var(--line); border-radius: var(--radius); box-shadow: var(--shadow-sm); }
    .inputs, .results { display: flex; flex-direction: column; gap: 14px; }

    .sec { padding: 16px 18px 18px; }
    .sec-h { display: flex; align-items: center; gap: 10px; margin-bottom: 14px; }
    .sec-h .no {
      width: 25px; height: 25px; border-radius: 7px;
      background: var(--accent-soft); color: var(--accent);
      font-size: 12.5px; font-weight: 800; display: grid; place-items: center; flex: none;
      font-family: var(--mono);
    }
    .sec-h h2 { font-size: 15px; font-weight: 700; color: var(--ink); }
    .sec-h p { font-size: 12px; color: var(--muted); }

    .seg {
      display: flex; background: var(--card-subtle); border: 1px solid var(--line);
      border-radius: 8px; padding: 3px; gap: 4px; margin-bottom: 12px;
    }
    .seg button {
      flex: 1; border: none; background: transparent; padding: 7px 10px;
      font-size: 12.5px; font-weight: 700; border-radius: 6px; cursor: pointer; color: var(--ink-2);
      transition: all 0.15s;
    }
    .seg button.on {
      background: #fff; color: var(--accent); box-shadow: var(--shadow-sm);
    }

    .grid { display: grid; grid-template-columns: 1fr 1fr; gap: 12px 14px; }
    .field.full { grid-column: 1 / -1; }
    .field label { display: block; font-size: 12.5px; font-weight: 600; color: var(--ink-2); margin-bottom: 5px; }
    .req { color: var(--fail); font-style: normal; margin-left: 2px; }
    
    .iw {
      display: flex; align-items: center; height: 38px;
      border: 1px solid var(--line-strong); border-radius: 8px;
      background: #fff; transition: border-color .15s, box-shadow .15s;
    }
    .iw:focus-within { border-color: var(--accent); box-shadow: 0 0 0 3px rgba(79, 70, 229, 0.14); }
    .iw input {
      flex: 1; min-width: 0; width: 100%; height: 100%;
      border: none; background: transparent; padding: 0 8px 0 11px;
      font-size: 14.5px; font-weight: 600; outline: none; font-family: var(--mono);
    }
    .iw .u { flex: none; padding-right: 10px; font-size: 12px; color: var(--muted); white-space: nowrap; user-select: none; }
    .hint { font-size: 11px; color: var(--muted); margin-top: 4px; }

    /* Slider */
    .slider-row { display: flex; align-items: center; gap: 12px; margin-top: 4px; }
    .slider-row input[type="range"] { flex: 1; accent-color: var(--accent); cursor: pointer; }
    .slider-val { font-family: var(--mono); font-weight: 800; font-size: 14px; color: var(--accent); width: 44px; text-align: right; }

    /* Verdict & Results */
    .verdict { padding: 16px 20px; border-left-width: 5px; }
    .verdict.pass { border-left-color: var(--pass); }
    .verdict.warn { border-left-color: var(--warn); }
    .verdict.fail { border-left-color: var(--fail); }
    
    .v-head { display: flex; align-items: center; justify-content: space-between; gap: 12px; flex-wrap: wrap; }
    .v-head-left { display: flex; align-items: center; gap: 12px; }
    .v-icon {
      width: 38px; height: 38px; border-radius: 8px;
      display: grid; place-items: center; font-weight: 800; font-size: 12px; color: #fff; flex: none;
      background: var(--accent); font-family: var(--mono);
    }
    .v-title { font-size: 17.5px; font-weight: 800; }
    .v-sub { font-size: 12.5px; color: var(--muted); margin-top: 1px; }

    .kpis { display: grid; grid-template-columns: repeat(4, 1fr); margin-top: 14px; border-top: 1px solid var(--line); }
    .kpi { padding: 14px 16px; min-width: 0; }
    .kpi + .kpi { border-left: 1px solid var(--line); }
    .kpi-l { font-size: 11.5px; color: var(--muted); font-weight: 600; }
    .kpi-v { font-size: 24px; font-weight: 800; letter-spacing: -0.5px; line-height: 1.2; margin-top: 2px; font-family: var(--mono); color: var(--ink); }
    .kpi-v small { font-size: 12px; font-weight: 600; color: var(--muted); margin-left: 4px; }
    .kpi-s { font-size: 11.5px; color: var(--muted); margin-top: 2px; }
    @media (max-width: 800px) {
      .kpis { grid-template-columns: 1fr 1fr; }
      .kpi:nth-child(3) { border-left: none; border-top: 1px solid var(--line); }
      .kpi:nth-child(4) { border-top: 1px solid var(--line); }
    }

    /* Audit container items */
    .audit-list { display: flex; flex-direction: column; gap: 8px; }
    .audit-item {
      padding: 10px 14px; border-radius: 8px; font-size: 12.5px; line-height: 1.5;
      display: flex; align-items: flex-start; gap: 10px; border: 1px solid transparent;
    }
    .audit-item.ok { background: var(--pass-soft); border-color: #BBF7D0; color: var(--pass); }
    .audit-item.warn { background: var(--warn-soft); border-color: #FDE68A; color: var(--warn); }
    .audit-item.risk { background: var(--fail-soft); border-color: #FECACA; color: var(--fail); }
    .audit-tag {
      font-size: 10.5px; font-weight: 800; padding: 1px 6px; border-radius: 4px;
      color: #fff; text-transform: uppercase; font-family: var(--mono); flex: none; margin-top: 1px;
    }
    .audit-item.ok .audit-tag { background: var(--pass); }
    .audit-item.warn .audit-tag { background: var(--warn); }
    .audit-item.risk .audit-tag { background: var(--fail); }

    /* Tables */
    .tbl-wrap { overflow-x: auto; margin: 0 -18px; padding: 0 18px; }
    table.opts { width: 100%; border-collapse: collapse; font-size: 12.5px; }
    table.opts th {
      text-align: left; font-size: 11.5px; color: var(--muted); font-weight: 700;
      padding: 8px 10px; border-bottom: 2px solid var(--line); background: var(--card-subtle);
    }
    table.opts td {
      padding: 8px 10px; border-bottom: 1px solid var(--line); font-size: 12px;
    }
    table.opts tr:hover { background: var(--card-subtle); }

    /* Modal */
    .modal-backdrop {
      position: fixed; inset: 0; background: rgba(15, 23, 42, 0.55);
      backdrop-filter: blur(4px); z-index: 200; display: grid; place-items: center; padding: 20px;
    }
    .modal {
      background: #fff; border-radius: 14px; max-width: 800px; width: 100%;
      max-height: 85vh; display: flex; flex-direction: column; box-shadow: var(--shadow-md); overflow: hidden;
    }
    .modal-h { padding: 16px 20px; border-bottom: 1px solid var(--line); display: flex; justify-content: space-between; align-items: center; }
    .modal-h h3 { font-size: 16px; font-weight: 800; }
    .modal-b { padding: 18px 20px; overflow-y: auto; display: flex; flex-direction: column; gap: 14px; font-size: 12.5px; }
    .modal-f { padding: 12px 20px; border-top: 1px solid var(--line); display: flex; justify-content: flex-end; background: var(--card-subtle); }

    @media print {
      body { background: #fff; font-size: 12px; }
      .topbar, .scenario-bar, .actions, .modal-backdrop { display: none !important; }
      .layout { display: block; padding: 0; }
      .card { box-shadow: none; border-color: #CBD5E1; break-inside: avoid; }
    }
  </style>
</head>
<body>

  <!-- Topbar in identical style to F1 & F2 -->
  <header class="topbar">
    <div class="brand">
      <div class="logo">
        <svg width="22" height="22" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.3" stroke-linecap="round"><path d="M12 2v20M17 5H9.5a3.5 3.5 0 0 0 0 7h5a3.5 3.5 0 0 1 0 7H6"/></svg>
      </div>
      <div>
        <div class="app-title">
          定壓膨脹水箱選型審查
          <span class="app-badge">閉迴路壓力維持</span>
          <span class="app-badge hot">ASME / ASHRAE 2020 規範</span>
        </div>
        <div class="app-sub">波以耳定律氣體受壓膨脹方程 • 流體密度非線性插值 • 泵浦入口防氣蝕檢核</div>
      </div>
    </div>

    <!-- Suite Navigator Tabs -->
    <nav class="suite-tabs">
      <a href="./index.html" class="tab-link">⌂ 套件總覽</a>
      <a href="./定壓膨脹水箱.html" class="tab-link active">🎈 定壓膨脹水箱</a>
      <a href="./冰水緩衝水槽.html" class="tab-link">❄️ 冰水緩衝 (3D)</a>
      <a href="./CDU液冷緩衝水槽.html" class="tab-link">⚡ CDU液冷 (3D)</a>
    </nav>

    <div class="actions">
      <button type="button" class="btn" onclick="toggleHelp()">操作指南與原理</button>
      <button type="button" class="btn" onclick="copySummary()">複製摘要</button>
      <button type="button" class="btn" onclick="window.print()">列印 / PDF</button>
      <a href="../index.html" class="btn primary">
        <svg width="14" height="14" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><path d="M3 9l9-7 9 7v11a2 2 0 0 1-2 2H5a2 2 0 0 1-2-2z"/><polyline points="9 22 9 12 15 12 15 22"/></svg>
        回 HVAC-Pro 首頁
      </a>
    </div>
  </header>

  <!-- Quick Scenario Bar -->
  <div class="scenario-bar">
    <span class="scenario-label">
      <svg width="14" height="14" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><polygon points="13 2 3 14 12 14 11 22 21 10 12 10 13 2"/></svg>
      快速工程情境：
    </span>
    <button type="button" class="preset-btn" onclick="applyPreset('coolingStd')">常規冰水系統 <small>(5,000L / 7→35°C / 1.5→4.0 kg)</small></button>
    <button type="button" class="preset-btn" onclick="applyPreset('fabPcw')">晶圓廠大型 PCW <small>(30,000L / 12→35°C / 2.0→5.0 kg)</small></button>
    <button type="button" class="preset-btn" onclick="applyPreset('heating')">熱水供暖迴路 <small>(10,000L / 10→80°C / 1.5→4.5 kg)</small></button>
    <button type="button" class="preset-btn" onclick="applyPreset('roofTank')">頂樓水箱低充壓 <small>(2,000L / 7→35°C / 0.8→3.5 kg)</small></button>
  </div>

  <!-- Main Layout -->
  <div class="layout">

    <!-- Left: Inputs -->
    <section class="inputs">

      <!-- Card 1: 模式與流體性質 -->
      <div class="card sec">
        <div class="sec-h">
          <span class="no">1</span>
          <div>
            <h2>運轉工況與流體熱性質</h2>
            <p>選擇系統冰水/熱水模式與流體膨脹溫差</p>
          </div>
        </div>

        <div class="seg">
          <button type="button" id="btnCooling" class="on" onclick="switchMode('cooling')">Cooling 冰水系統模式</button>
          <button type="button" id="btnHeating" onclick="switchMode('heating')">Heating 熱水供暖模式</button>
        </div>

        <div class="hint" id="modeDesc" style="background:var(--card-subtle); padding:8px 12px; border-radius:8px; margin-bottom:14px; font-size:12px; color:var(--ink-2); line-height:1.5;">
          冰水模式：停機時水溫由運轉低溫回升至室溫，膨脹由低溫往高溫發生。
        </div>

        <div class="grid">
          <div class="field full">
            <label for="sysVol">系統總水容量 $V_s$ <i class="req">*</i></label>
            <div class="iw">
              <input type="number" id="sysVol" value="5000" step="100" min="10" oninput="calculate()">
              <span class="u">Liters</span>
            </div>
            <div class="hint">包含冰水主機蒸發器、配管、水槽與末端盤管總水量</div>
          </div>

          <div class="field">
            <label for="temp1"><span id="lblTemp1">初始運轉水溫 $T_1$</span> <i class="req">*</i></label>
            <div class="iw">
              <input type="number" id="temp1" value="7" step="0.5" oninput="calculate()">
              <span class="u">°C</span>
            </div>
            <div class="hint" id="hintTemp1">冰水供水溫度（密度最大基準）</div>
          </div>

          <div class="field">
            <label for="temp2"><span id="lblTemp2">停機平衡水溫 $T_2$</span> <i class="req">*</i></label>
            <div class="iw">
              <input type="number" id="temp2" value="35" step="0.5" oninput="calculate()">
              <span class="u">°C</span>
            </div>
            <div class="hint" id="hintTemp2">周圍環境最高平衡溫度</div>
          </div>
        </div>
      </div>

      <!-- Card 2: 壓力限制與安全係數 -->
      <div class="card sec">
        <div class="sec-h">
          <span class="no">2</span>
          <div>
            <h2>系統壓力限制與安全係數</h2>
            <p>設定初充氣壓與安全洩壓閥工作區間</p>
          </div>
        </div>

        <div class="grid">
          <div class="field">
            <label for="press1">初充壓力 $P_1$ <i class="req">*</i></label>
            <div class="iw">
              <input type="number" id="press1" value="1.5" step="0.1" min="0.1" oninput="calculate()">
              <span class="u">$\text{kg/cm}^2\text{G}$</span>
            </div>
            <div class="hint">靜水頭壓力 $+ 0.35\text{ kg/cm}^2$（防吸入空氣）</div>
          </div>

          <div class="field">
            <label for="press2">安全閥洩壓極限 $P_2$ <i class="req">*</i></label>
            <div class="iw">
              <input type="number" id="press2" value="4.0" step="0.1" min="0.2" oninput="calculate()">
              <span class="u">$\text{kg/cm}^2\text{G}$</span>
            </div>
            <div class="hint">安全閥設定值 $\times 0.9$ 確保安全動作</div>
          </div>

          <div class="field full">
            <div style="display:flex; justify-content:space-between; align-items:center;">
              <label for="sfSlider" style="margin-bottom:0;">選型安全係數 $SF$</label>
              <span class="slider-val" id="sfVal">1.20</span>
            </div>
            <div class="slider-row">
              <input type="range" id="sfSlider" min="1.0" max="2.0" step="0.05" value="1.20" oninput="syncSF(this.value)">
            </div>
            <div class="hint">常規冰水建議 1.15 ~ 1.25；老舊管路或水量估算誤差大時建議 1.30</div>
          </div>
        </div>
      </div>

      <!-- Card 3: 系統水量經驗估算參考表 -->
      <div class="card sec">
        <div class="sec-h">
          <span class="no">3</span>
          <div>
            <h2>系統總水量經驗估算參考表 (Rule of Thumb)</h2>
            <p>若無法精確清點管路水量，可依設備負載概估</p>
          </div>
        </div>
        <div class="tbl-wrap">
          <table class="opts">
            <thead>
              <tr>
                <th>系統類型</th>
                <th>估算基準</th>
                <th>單位水量範圍</th>
              </tr>
            </thead>
            <tbody>
              <tr>
                <td style="font-weight:700;">一般商業空調 (FCU / AHU)</td>
                <td>每冷凍噸 (RT)</td>
                <td><span style="font-family:var(--mono); font-weight:700;">9 ~ 12</span> L / RT</td>
              </tr>
              <tr>
                <td style="font-weight:700;">潔淨室 / 工廠製程冷卻 (PCW)</td>
                <td>每冷凍噸 (RT)</td>
                <td><span style="font-family:var(--mono); font-weight:700;">15 ~ 22</span> L / RT</td>
              </tr>
              <tr>
                <td style="font-weight:700;">短管路熱水供暖迴路</td>
                <td>每 10 kW 供熱</td>
                <td><span style="font-family:var(--mono); font-weight:700;">12 ~ 18</span> L / 10kW</td>
              </tr>
            </tbody>
          </table>
        </div>
      </div>

    </section>

    <!-- Right: Results & Audits -->
    <section class="results">

      <!-- Result KPI Card -->
      <div class="card verdict pass">
        <div class="v-head">
          <div class="v-head-left">
            <div class="v-icon">Vt</div>
            <div>
              <div class="v-title">膨脹水箱選型審查結果</div>
              <div class="v-sub">波以耳氣囊工作區間與受熱膨脹核算完成</div>
            </div>
          </div>
        </div>

        <div class="kpis">
          <div class="kpi">
            <div class="kpi-l">推薦標稱總容量 ($V_t$)</div>
            <div class="kpi-v" id="totalVol">0.0 <small>L</small></div>
            <div class="kpi-s">水箱規格標稱總容積</div>
          </div>

          <div class="kpi">
            <div class="kpi-l">純熱膨脹水量 ($\Delta V$)</div>
            <div class="kpi-v" id="expVol">0.00 <small>L</small></div>
            <div class="kpi-s">流體受熱膨脹體積</div>
          </div>

          <div class="kpi">
            <div class="kpi-l">水密度膨脹率 ($e$)</div>
            <div class="kpi-v" id="densRate">0.00 <small>%</small></div>
            <div class="kpi-s">$(\rho_1 / \rho_2) - 1$</div>
          </div>

          <div class="kpi">
            <div class="kpi-l">氣囊受壓率 ($\eta_{acc}$)</div>
            <div class="kpi-v" id="acceptance">0.0 <small>%</small></div>
            <div class="kpi-s">$(P_2 - P_1) / P_{2,abs}$</div>
          </div>
        </div>
      </div>

      <!-- Audit Checks Card -->
      <div class="card sec">
        <div class="sec-h">
          <span class="no">4</span>
          <div>
            <h2>工程安全運轉稽核診斷 (Engineering Audit Logs)</h2>
            <p>水泵吸入端防氣蝕、壓力極限與安全係數審查</p>
          </div>
        </div>

        <div id="auditContainer" class="audit-list">
          <!-- Dynamically generated audit items -->
        </div>
      </div>

      <!-- Governing Formula Card -->
      <div class="card sec">
        <div class="sec-h">
          <span class="no">5</span>
          <div>
            <h2>計算公式依據與物性演算法 (Governing Physics)</h2>
            <p>ASHRAE Systems & Equipment Handbook 閉迴路膨脹公式推導</p>
          </div>
        </div>

        <div style="display:flex; flex-direction:column; gap:12px; font-size:12.5px; color:var(--ink-2); line-height:1.6;">
          <div style="background:var(--card-subtle); padding:12px 16px; border-radius:8px; border:1px solid var(--line);">
            <div style="font-weight:700; color:var(--ink); margin-bottom:4px;">1. 水體積熱膨脹量公式：</div>
            <div>$$\Delta V = V_s \cdot \left(\frac{\rho(T_1)}{\rho(T_2)} - 1\right)$$</div>
            <div class="hint">其中 $\rho(T)$ 依據純水非線性狀態方程五次多項式動態插值求得。</div>
          </div>

          <div style="background:var(--card-subtle); padding:12px 16px; border-radius:8px; border:1px solid var(--line);">
            <div style="font-weight:700; color:var(--ink); margin-bottom:4px;">2. 波以耳定律氣囊受壓利用率 (Theoretical Acceptance Ratio)：</div>
            <div>$$\eta_{acc} = \frac{P_{2,abs} - P_{1,abs}}{P_{2,abs}} = \frac{(P_2 + 1.033) - (P_1 + 1.033)}{P_2 + 1.033}$$</div>
            <div class="hint">若初充壓力 $P_1$ 與洩壓設定 $P_2$ 差距過小，受壓率會急驟下降，導致水箱體積過大。</div>
          </div>

          <div style="background:var(--card-subtle); padding:12px 16px; border-radius:8px; border:1px solid var(--line);">
            <div style="font-weight:700; color:var(--ink); margin-bottom:4px;">3. 最終水箱總容量需求：</div>
            <div>$$V_t = \frac{\Delta V \cdot SF}{\eta_{acc}}$$</div>
          </div>
        </div>
      </div>

    </section>

  </div>

  <!-- Help Guide Modal -->
  <div id="helpModal" class="modal-backdrop" hidden>
    <div class="modal">
      <div class="modal-h">
        <h3>定壓膨脹水箱工程審查 SOP 與故障排除指南</h3>
        <button type="button" class="btn quiet" onclick="toggleHelp()">✕</button>
      </div>
      <div class="modal-b">
        <div>
          <h4 style="font-size:14px; font-weight:800; color:var(--ink); margin-bottom:6px;">一、初充壓力 $P_1$ 設定準則</h4>
          <p style="color:var(--muted); line-height:1.6;">
            膨脹水箱必須裝設於循環水泵入口吸入側（系統定壓點）。初充壓力 $P_1$ 應等於水箱安裝點至管路最高點之靜水頭高（公尺 / 10）再加上至少 $0.35\text{ kg/cm}^2$，以防止管路頂部產生局部負壓吸入空氣或水泵吸入口產生氣蝕。
          </p>
        </div>

        <div>
          <h4 style="font-size:14px; font-weight:800; color:var(--ink); margin-bottom:6px;">二、極限壓力 $P_2$ 與安全閥連動</h4>
          <p style="color:var(--muted); line-height:1.6;">
            極限壓力 $P_2$ 通常設定為安全閥洩壓動作壓力的 90%（例如 5 kg/cm² 安全閥，P2 取 4.5 kg/cm²），且此壓力絕不可超過系統中耐壓等級最脆弱之設備（如板式熱交換器、冰機蒸發器銅管等）。
          </p>
        </div>

        <div>
          <h4 style="font-size:14px; font-weight:800; color:var(--ink); margin-bottom:6px;">三、乙二醇 (Glycol) 系統修正提醒</h4>
          <p style="color:var(--muted); line-height:1.6;">
            本工具目前以純水熱物性為計算基準。若為 30% 乙二醇抗凍液系統，其熱膨脹率較純水高出約 15% ~ 20%，建議工程師將最終總容積 $V_t$ 額外乘上 1.20 ~ 1.25 倍安全裕度。
          </p>
        </div>
      </div>
      <div class="modal-f">
        <button type="button" class="btn primary" onclick="toggleHelp()">瞭解並關閉</button>
      </div>
    </div>
  </div>

  <script>
    let currentMode = 'cooling';

    function switchMode(mode) {
      currentMode = mode;
      document.getElementById('btnCooling').className = (mode === 'cooling') ? 'on' : '';
      document.getElementById('btnHeating').className = (mode === 'heating') ? 'on' : '';

      const modeDesc = document.getElementById('modeDesc');
      const lblTemp1 = document.getElementById('lblTemp1');
      const lblTemp2 = document.getElementById('lblTemp2');
      const hintTemp1 = document.getElementById('hintTemp1');
      const hintTemp2 = document.getElementById('hintTemp2');

      if (mode === 'cooling') {
        modeDesc.innerText = '冰水模式：停機時水溫由運轉低溫回升至室溫，膨脹由低溫往高溫發生。';
        lblTemp1.innerHTML = '初始運轉水溫 $T_1$';
        lblTemp2.innerHTML = '停機平衡水溫 $T_2$';
        hintTemp1.innerText = '冰水供水溫度（密度最大基準）';
        hintTemp2.innerText = '周圍環境最高平衡溫度';
        document.getElementById('temp1').value = 7;
        document.getElementById('temp2').value = 35;
      } else {
        modeDesc.innerText = '熱水供暖模式：充水運轉時水溫由常溫升至設計最高熱水溫度。';
        lblTemp1.innerHTML = '初始常溫水溫 $T_1$';
        lblTemp2.innerHTML = '最高供熱水溫 $T_2$';
        hintTemp1.innerText = '初始補水溫度（密度最大基準）';
        hintTemp2.innerText = '鍋爐最高供水溫度';
        document.getElementById('temp1').value = 10;
        document.getElementById('temp2').value = 80;
      }
      calculate();
    }

    function applyPreset(preset) {
      if (preset === 'coolingStd') {
        switchMode('cooling');
        document.getElementById('sysVol').value = 5000;
        document.getElementById('temp1').value = 7;
        document.getElementById('temp2').value = 35;
        document.getElementById('press1').value = 1.5;
        document.getElementById('press2').value = 4.0;
        syncSF(1.20);
      } else if (preset === 'fabPcw') {
        switchMode('cooling');
        document.getElementById('sysVol').value = 30000;
        document.getElementById('temp1').value = 12;
        document.getElementById('temp2').value = 35;
        document.getElementById('press1').value = 2.0;
        document.getElementById('press2').value = 5.0;
        syncSF(1.25);
      } else if (preset === 'heating') {
        switchMode('heating');
        document.getElementById('sysVol').value = 10000;
        document.getElementById('temp1').value = 10;
        document.getElementById('temp2').value = 80;
        document.getElementById('press1').value = 1.5;
        document.getElementById('press2').value = 4.5;
        syncSF(1.25);
      } else if (preset === 'roofTank') {
        switchMode('cooling');
        document.getElementById('sysVol').value = 2000;
        document.getElementById('temp1').value = 7;
        document.getElementById('temp2').value = 35;
        document.getElementById('press1').value = 0.8;
        document.getElementById('press2').value = 3.5;
        syncSF(1.20);
      }
      calculate();
    }

    function syncSF(val) {
      document.getElementById('sfVal').innerText = parseFloat(val).toFixed(2);
      document.getElementById('sfSlider').value = val;
      calculate();
    }

    function getWaterDensity(temp) {
      return 999.85 + (0.0678117 * temp) - (0.0090857 * temp**2) + (0.0001021 * temp**3) - (1.391e-6 * temp**4) + (6.71e-9 * temp**5);
    }

    function calculate() {
      const sysVol = parseFloat(document.getElementById('sysVol').value) || 0;
      const temp1 = parseFloat(document.getElementById('temp1').value) || 0;
      const temp2 = parseFloat(document.getElementById('temp2').value) || 0;
      const press1 = parseFloat(document.getElementById('press1').value) || 0;
      const press2 = parseFloat(document.getElementById('press2').value) || 0;
      const sf = parseFloat(document.getElementById('sfSlider').value) || 1.20;

      const rho1 = getWaterDensity(temp1);
      const rho2 = getWaterDensity(temp2);

      let expVol = 0;
      let densRate = 0;
      if (rho1 > rho2 && rho2 > 0) {
        expVol = sysVol * ((rho1 / rho2) - 1);
        densRate = (expVol / sysVol) * 100;
      }

      const p1_abs = press1 + 1.033;
      const p2_abs = press2 + 1.033;

      let acceptanceRatio = 0;
      if (press2 > press1) {
        acceptanceRatio = (p2_abs - p1_abs) / p2_abs;
      }

      let totalVol = 0;
      if (acceptanceRatio > 0 && expVol > 0) {
        totalVol = (expVol * sf) / acceptanceRatio;
      }

      const acceptancePercent = acceptanceRatio * 100;

      document.getElementById('expVol').innerText = expVol.toFixed(2);
      document.getElementById('totalVol').innerHTML = totalVol.toFixed(1) + ' <small>L</small>';
      document.getElementById('densRate').innerText = densRate.toFixed(2) + '%';
      document.getElementById('acceptance').innerText = acceptancePercent.toFixed(1) + '%';
      document.getElementById('sfVal').innerText = sf.toFixed(2);

      runAudit(expVol, totalVol, press1, press2, acceptanceRatio, sf);
      renderMath();
    }

    function runAudit(dv, vt, p1, p2, ratio, sf) {
      const container = document.getElementById('auditContainer');
      container.innerHTML = '';
      const logs = [];

      if (p2 <= p1) {
        logs.push({ type: 'risk', tag: 'ERROR', msg: '極限壓力 P2 必須大於初充壓力 P1，否則氣囊無法動作。' });
      }
      if (ratio < 0.15 && vt > 0) {
        logs.push({ type: 'risk', tag: 'LOW ACC', msg: `受壓利用率僅 ${(ratio*100).toFixed(1)}% (< 15%)：工作壓力區間過窄，將導致水箱體積異常巨大。` });
      }
      if (p1 < 0.5) {
        logs.push({ type: 'risk', tag: 'CAVITATION', msg: `初充壓力 P1 = ${p1} kg/cm² 過低：系統最高處存在負壓吸氣風險，水泵吸入口恐發生氣蝕。` });
      }
      if (currentMode === 'cooling' && sf > 1.35) {
        logs.push({ type: 'warn', tag: 'HIGH SF', msg: `安全係數 SF = ${sf} 偏高：若水量估算準確，建議採用 1.15 ~ 1.25 以避免水箱過度超選。` });
      }
      if (dv <= 0 && vt === 0) {
        logs.push({ type: 'warn', tag: 'NO EXP', msg: '溫度設定未形成膨脹條件（T2 水密度未小於 T1 水密度），膨脹水量為 0。' });
      }
      if (logs.length === 0 && vt > 0) {
        logs.push({ type: 'ok', tag: 'PASS', msg: `審查完全合規：初充壓力維持充足靜壓，受壓率 ${(ratio*100).toFixed(1)}% 良好，推薦標稱水箱容積 ${vt.toFixed(0)} 公升。` });
      }

      logs.forEach(log => {
        const div = document.createElement('div');
        div.className = `audit-item ${log.type}`;
        div.innerHTML = `<span class="audit-tag">${log.tag}</span> <span>${log.msg}</span>`;
        container.appendChild(div);
      });
    }

    function copySummary() {
      const vt = document.getElementById('totalVol').innerText;
      const dv = document.getElementById('expVol').innerText;
      const mode = currentMode === 'cooling' ? '冰水系統' : '熱水供暖';
      const text = `【定壓膨脹水箱選型審查結果】\n` +
                   `模式：${mode}\n` +
                   `系統水量 Vs：${document.getElementById('sysVol').value} L\n` +
                   `溫差：${document.getElementById('temp1').value}°C → ${document.getElementById('temp2').value}°C\n` +
                   `初充壓力 P1：${document.getElementById('press1').value} kg/cm²G\n` +
                   `極限壓力 P2：${document.getElementById('press2').value} kg/cm²G\n` +
                   `安全係數 SF：${document.getElementById('sfVal').innerText}\n` +
                   `膨脹水量 ΔV：${dv} L\n` +
                   `推薦水箱總容積 Vt：${vt}\n` +
                   `依據標準：ASME / ASHRAE 2020`;
      navigator.clipboard.writeText(text).then(() => {
        alert('選型審查摘要已成功複製至剪貼簿！');
      }).catch(() => {
        alert(text);
      });
    }

    function toggleHelp() {
      const modal = document.getElementById('helpModal');
      modal.hidden = !modal.hidden;
    }

    function renderMath() {
      if (typeof renderMathInElement === 'function') {
        renderMathInElement(document.body, {
          delimiters: [
            { left: '$$', right: '$$', display: true },
            { left: '$', right: '$', display: false }
          ]
        });
      }
    }

    window.onload = () => {
      calculate();
      setTimeout(renderMath, 300);
    };
  </script>
</body>
</html>