<!DOCTYPE html>
<html lang="zh-TW">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0">
  <title>水箱水槽工程計算套件 (定壓膨脹水箱 / 冰水緩衝水槽 / CDU液冷緩衝水槽)</title>
  <script src="https://cdn.jsdelivr.net/npm/xlsx@0.18.5/dist/xlsx.full.min.js"></script>
  <style>

    :root {
      --bg: #F3F5F8; --card: #FFFFFF; --line: #E4E8EE; --line-strong: #CFD6DF;
      --ink: #0F172A; --ink-2: #334155; --muted: #64748B; --faint: #94A3B8;
      --accent: #2563EB; --accent-soft: #EEF4FF;
      --hot: #F97316; --load: #DC2626; --cool: #2563EB;
      --water: #0EA5E9; --pipe: #94A3B8;
      --pass: #15803D; --pass-soft: #ECFDF3; --warn: #B45309; --warn-soft: #FFF7E6; --fail: #DC2626; --fail-soft: #FEF2F2;
      --assume: #475569; --assume-soft: #F1F5F9;
      --radius: 12px;
      --font: -apple-system, BlinkMacSystemFont, "Segoe UI", "PingFang TC", "Microsoft JhengHei", "Noto Sans TC", sans-serif;
      --mono: "JetBrains Mono", "SFMono-Regular", Consolas, monospace;
    }
    * { box-sizing: border-box; margin: 0; padding: 0; }
    [hidden] { display: none !important; }
    button, input, select { font: inherit; color: inherit; }
    body { background: var(--bg); color: var(--ink); font-family: var(--font); font-size: 14px; line-height: 1.5; -webkit-font-smoothing: antialiased; }
    .num, .kpi-v, code, .iw input, td { font-variant-numeric: tabular-nums; }

    /* 頂部列 */
    .topbar { position: sticky; top: 0; z-index: 50; background: rgba(255,255,255,0.92); backdrop-filter: blur(8px); border-bottom: 1px solid var(--line);
      display: flex; align-items: center; gap: 16px; padding: 10px 24px; flex-wrap: wrap; }
    .brand { display: flex; align-items: center; gap: 10px; }
    .logo { width: 34px; height: 34px; border-radius: 9px; background: var(--accent); color: #fff; display: grid; place-items: center; flex: none; }
    .app-title { font-size: 15px; font-weight: 700; }
    .app-sub { font-size: 12px; color: var(--muted); }

    /* Module Navigation Tabs (matching 密閉式冷卻水塔計算器) */
    .module-nav { display: inline-flex; background: #EEF2F6; border-radius: 10px; padding: 3px; gap: 4px; }
    .nav-tab { border: none; background: transparent; padding: 6px 14px; border-radius: 7px; font-size: 13px; font-weight: 700; color: var(--muted); cursor: pointer; display: inline-flex; align-items: center; gap: 6px; transition: all .15s ease; user-select: none; }
    .nav-tab:hover { color: var(--ink); }
    .nav-tab.active { background: #FFFFFF; color: var(--accent); box-shadow: 0 1px 3px rgba(15,23,42,0.12); }
    .suite-sheet { display: none; }
    .suite-sheet.active { display: block; }

    .project { display: flex; gap: 8px; flex: 1; min-width: 220px; }
    .project input { border: 1px solid transparent; background: #F1F4F8; border-radius: 8px; padding: 7px 10px; font-size: 13px; outline: none; min-width: 0; }
    .project input:focus { border-color: var(--accent); background: #fff; }
    .project .pn { flex: 1.2; font-weight: 600; }
    .project .ps { flex: 1; color: var(--ink-2); }
    .actions { display: flex; align-items: center; gap: 8px; flex-wrap: wrap; margin-left: auto; }
    .autosave { font-size: 12px; color: var(--faint); margin-right: 4px; }
    .btn { border: 1px solid var(--line-strong); background: #fff; color: var(--ink-2); border-radius: 8px; padding: 7px 12px; font-size: 13px; font-weight: 600; cursor: pointer; display: inline-flex; align-items: center; gap: 6px; }
    .btn:hover { background: #F8FAFC; border-color: #B8C2CE; }
    .btn.primary { background: var(--accent); border-color: var(--accent); color: #fff; }
    .btn.primary:hover { background: #1D4ED8; }
    .btn.quiet { border-color: transparent; background: transparent; color: var(--muted); }
    .btn.quiet:hover { background: #EEF1F5; color: var(--ink); }
    .btn.sm { padding: 4px 8px; font-size: 12px; }

    /* 版面 (100% Original Sticky Results Panel Layout) */
    .layout { display: grid; grid-template-columns: minmax(380px, 460px) 1fr; gap: 20px; padding: 20px 24px 60px; max-width: 1500px; margin: 0 auto; align-items: start; }
    @media (max-width: 1080px) { .layout { grid-template-columns: 1fr; } }
    .card { background: var(--card); border: 1px solid var(--line); border-radius: var(--radius); }
    .inputs, .results { display: flex; flex-direction: column; gap: 14px; }
    @media (min-width: 1081px) { .results { position: sticky; top: 74px; max-height: calc(100vh - 90px); overflow-y: auto; padding-right: 4px; scrollbar-width: thin; } }

    /* 輸入區塊 */
    .sec { padding: 16px 18px 18px; }
    .sec-h { display: flex; align-items: center; gap: 10px; margin-bottom: 14px; }
    .sec-h .no { width: 24px; height: 24px; border-radius: 50%; background: var(--accent-soft); color: var(--accent); font-size: 12px; font-weight: 700; display: grid; place-items: center; flex: none; }
    .sec-h h2 { font-size: 15px; font-weight: 700; }
    .sec-h p { font-size: 12px; color: var(--muted); }
    .grid { display: grid; grid-template-columns: 1fr 1fr; gap: 12px 14px; }
    .grid.g3 { grid-template-columns: repeat(3, 1fr); }
    .field.full { grid-column: 1 / -1; }
    .grid > *, .layout > *, .two > * { min-width: 0; }
    .field label { display: block; font-size: 13px; font-weight: 600; color: var(--ink-2); margin-bottom: 5px; }
    .req { color: var(--fail); font-style: normal; }
    .iw { display: flex; align-items: center; height: 40px; border: 1px solid var(--line-strong); border-radius: 8px; background: #fff; transition: border-color .15s, box-shadow .15s; }
    .iw:focus-within { border-color: var(--accent); box-shadow: 0 0 0 3px rgba(37, 99, 235, 0.15); }
    .iw input, .iw select { flex: 1; min-width: 0; width: 100%; height: 100%; border: none; background: transparent; padding: 0 10px 0 12px; font-size: 15px; font-weight: 600; outline: none; }
    .iw .u { flex: none; padding-right: 10px; font-size: 12px; color: var(--muted); white-space: nowrap; }
    .iw:has(input.is-invalid), .iw:has(.is-invalid) { border-color: var(--fail); background: var(--fail-soft); }
    .iw.dim { opacity: 0.45; }
    .hint { font-size: 12px; color: var(--muted); margin-top: 4px; line-height: 1.45; }
    .err { display: none; font-size: 12px; color: var(--fail); font-weight: 600; margin-top: 4px; }
    .err.show { display: block; }
    .note { margin-top: 12px; font-size: 12.5px; color: var(--ink-2); background: #F6F8FB; border-radius: 8px; padding: 9px 11px; line-height: 1.55; }
    .note b { font-family: var(--mono); color: var(--ink); }
    .note.assume { background: var(--assume-soft); border-left: 3px solid var(--assume); }
    .chips { display: flex; flex-wrap: wrap; gap: 6px; margin-top: 6px; }
    .chip { border: 1px solid var(--line-strong); background: #fff; border-radius: 999px; padding: 2px 10px; font-size: 12px; font-weight: 600; color: var(--ink-2); cursor: pointer; }
    .chip:hover { border-color: var(--accent); color: var(--accent); }
    .chip.on { background: var(--accent); border-color: var(--accent); color: #fff; }
    .presets { margin-left: auto; display: flex; gap: 4px; align-items: center; font-size: 12px; color: var(--muted); }

    .seg { display: flex; background: #EEF1F5; border-radius: 9px; padding: 3px; margin-bottom: 8px; }
    .seg button { flex: 1; border: none; background: transparent; padding: 7px 10px; border-radius: 7px; font-size: 13px; font-weight: 600; color: var(--muted); cursor: pointer; }
    .seg button.on { background: #fff; color: var(--ink); box-shadow: 0 1px 2px rgba(15, 23, 42, 0.12); }
    .mode-desc { font-size: 12px; color: var(--muted); margin-bottom: 14px; line-height: 1.5; }

    details.adv > summary { list-style: none; cursor: pointer; padding: 14px 18px; display: flex; align-items: center; justify-content: space-between; font-weight: 700; font-size: 14px; }
    details.adv > summary::-webkit-details-marker { display: none; }
    details.adv > summary .sum { font-weight: 400; font-size: 12px; color: var(--muted); margin-left: auto; }
    details.adv > summary::after { content: '▸'; color: var(--faint); margin-left: 10px; }
    details.adv[open] > summary::after { content: '▾'; }
    details.adv .adv-body { padding: 0 18px 18px; display: flex; flex-direction: column; gap: 14px; }
    .radios { display: flex; flex-wrap: wrap; gap: 8px 16px; font-size: 13px; }
    .radios label { display: flex; align-items: center; gap: 6px; cursor: pointer; font-weight: 500; margin: 0; }
    .radios label.disabled { color: var(--faint); cursor: not-allowed; }

    /* 結論 (100% Original Verdict Card) */
    .verdict { padding: 18px 20px; border-left-width: 5px; }
    .verdict.pass { border-left-color: var(--pass); } .verdict.warn { border-left-color: var(--warn); } .verdict.fail { border-left-color: var(--fail); } .verdict.info { border-left-color: var(--water); }
    .v-head { display: flex; align-items: center; gap: 12px; }
    .v-icon { width: 34px; height: 34px; border-radius: 50%; display: grid; place-items: center; font-weight: 800; font-size: 16px; color: #fff; flex: none; }
    .verdict.pass .v-icon { background: var(--pass); } .verdict.warn .v-icon { background: var(--warn); } .verdict.fail .v-icon { background: var(--fail); } .verdict.info .v-icon { background: var(--water); }
    .v-title { font-size: 18px; font-weight: 800; }
    .v-sub { font-size: 13px; color: var(--muted); }
    .v-layers { display: flex; flex-wrap: wrap; gap: 8px; margin: 12px 0 0 46px; }
    .layer { font-size: 12.5px; font-weight: 700; padding: 3px 10px; border-radius: 999px; }
    .layer.pass { background: var(--pass-soft); color: var(--pass); } .layer.warn { background: var(--warn-soft); color: var(--warn); } .layer.fail { background: var(--fail-soft); color: var(--fail); } .layer.info { background: var(--assume-soft); color: var(--assume); }
    .v-list { margin: 12px 0 0 46px; font-size: 13px; color: var(--ink-2); display: flex; flex-direction: column; gap: 4px; }
    .v-list a { color: var(--ink); font-weight: 700; cursor: pointer; text-decoration: underline; text-decoration-color: var(--line-strong); }

    /* 關鍵數字 (100% Original KPIs Strip) */
    .kpis { display: grid; grid-template-columns: repeat(3, 1fr); }
    .kpi { padding: 16px 20px; min-width: 0; }
    .kpi + .kpi { border-left: 1px solid var(--line); }
    .kpi-l { font-size: 12.5px; color: var(--muted); font-weight: 600; }
    .kpi-v { font-size: 30px; font-weight: 800; letter-spacing: -0.5px; line-height: 1.2; margin-top: 2px; }
    .kpi-v small { font-size: 14px; font-weight: 600; color: var(--muted); margin-left: 4px; letter-spacing: 0; }
    .kpi-v.bad { color: var(--fail); } .kpi-v.good { color: var(--pass); }
    .kpi-s { font-size: 12px; color: var(--muted); margin-top: 2px; }
    @media (max-width: 640px) { .kpis { grid-template-columns: 1fr; } .kpi + .kpi { border-left: none; border-top: 1px solid var(--line); } }

    .panel { padding: 16px 20px; }
    .panel-h { display: flex; justify-content: space-between; align-items: baseline; gap: 10px; margin-bottom: 12px; }
    .panel-h h3 { font-size: 14px; font-weight: 700; }
    .panel-h span { font-size: 12px; color: var(--muted); }

    /* BUF Tank Timebar & Tanks Stage */
    .tbar { position: relative; height: 34px; background: #EEF1F5; border-radius: 8px; margin: 26px 0 26px; }
    .tbar-seg { position: absolute; top: 0; height: 100%; display: grid; place-items: center; overflow: hidden; transition: width .3s ease, left .3s ease; }
    .tbar-seg span { font-size: 11.5px; font-weight: 700; color: #fff; white-space: nowrap; }
    .tbar-seg.pipe { left: 0; background: var(--pipe); border-radius: 8px 0 0 8px; }
    .tbar-seg.tank { background: var(--water); }
    .tbar-seg.round-r { border-radius: 0 8px 8px 0; }
    .tbar-seg.round-all { border-radius: 8px; }
    .tbar-mk { position: absolute; top: -8px; bottom: -8px; width: 2px; background: var(--ink); }
    .tbar-mk label { position: absolute; top: -18px; left: 50%; transform: translateX(-50%); font-size: 11.5px; font-weight: 700; white-space: nowrap; }
    .tbar-mk.down { background: transparent; border-left: 2px dashed var(--warn); }
    .tbar-mk.down label { top: auto; bottom: -19px; color: var(--warn); }
    .tanks { display: flex; flex-wrap: wrap; gap: 6px; align-items: flex-end; }
    .tank-stage { flex: 1 1 100%; position: relative; display: flex; align-items: flex-end; gap: 6px; padding-right: 34px; border-bottom: 2px solid var(--ink-2); }
    .floor { position: absolute; left: 0; right: 0; border-top: 1px dashed var(--line-strong); pointer-events: none; }
    .floor span { position: absolute; right: 0; top: -1px; font-size: 10.5px; color: var(--faint); font-weight: 600; }
    .tank { position: relative; flex: none; border-radius: 5px 5px 2px 2px; background: linear-gradient(180deg, #7DD3FC, var(--water)); display: grid; place-items: center; color: #fff; font-size: 11px; font-weight: 700; }
    .tank-cap { flex: 1 1 100%; font-size: 12px; color: var(--muted); margin-top: 8px; }
    .tank-cap b { color: var(--ink); }
    .tank-more { font-size: 12px; color: var(--muted); font-weight: 600; padding: 0 4px 4px; }
    .tank-x { font-size: 13px; font-weight: 700; color: var(--ink-2); padding: 0 0 4px 6px; }

    /* CDU Tank Specific Visuals */
    .step-vis { display: flex; align-items: center; gap: 10px; margin-top: 10px; font-size: 12.5px; color: var(--ink-2); }
    .step-vis .bar { flex: 1; height: 10px; background: #EEF1F5; border-radius: 5px; position: relative; overflow: hidden; }
    .step-vis .p0 { position: absolute; left: 0; top: 0; bottom: 0; background: #FCA5A5; }
    .step-vis .p1 { position: absolute; top: 0; bottom: 0; background: var(--load); }
    .step-vis .cap { position: absolute; top: -2px; bottom: -2px; width: 2px; background: var(--cool); }
    .basis { padding: 10px 16px; display: flex; flex-wrap: wrap; gap: 4px 14px; align-items: baseline; font-size: 12.5px; color: var(--ink-2); }
    .basis .lb { font-size: 11px; font-weight: 800; letter-spacing: .8px; color: var(--muted); }
    .basis b { color: var(--ink); }
    .model { padding: 12px 16px; display: grid; grid-template-columns: repeat(4, minmax(0, 1fr)); gap: 8px 14px; }
    .model div { font-size: 12.5px; color: var(--ink); font-weight: 600; min-width: 0; }
    .model small { display: block; font-size: 11px; font-weight: 700; letter-spacing: .5px; color: var(--muted); }
    .model .assume-note { grid-column: 1 / -1; font-weight: 400; font-size: 12px; color: var(--assume); background: var(--assume-soft); border-radius: 6px; padding: 6px 9px; }
    @media (max-width: 640px) { .model { grid-template-columns: 1fr 1fr; } }
    .two { display: grid; grid-template-columns: 1fr 1fr; gap: 14px; }
    @media (max-width: 1280px) { .two { grid-template-columns: 1fr; } }
    .chart svg { width: 100%; height: auto; min-height: 180px; display: block; overflow: visible; }
    .legend { display: flex; flex-wrap: wrap; gap: 6px 14px; font-size: 12px; color: var(--muted); margin-top: 8px; }
    .legend i { display: inline-block; width: 14px; height: 3px; border-radius: 2px; margin-right: 5px; vertical-align: 3px; }
    .legend i.area { height: 10px; vertical-align: -1px; opacity: .5; }
    .legend i.dash { background: repeating-linear-gradient(90deg, currentColor 0 4px, transparent 4px 7px) !important; }
    .chart-note { font-size: 12px; color: var(--ink-2); margin-top: 6px; }
    .chart-note b { color: var(--ink); }

    /* 檢核清單 (100% Original Checks with Circular .dot) */
    .checks { list-style: none; display: flex; flex-direction: column; }
    .chk { display: flex; gap: 12px; padding: 10px 0; border-top: 1px solid var(--line); transition: background .3s; }
    .chk:first-child { border-top: none; }
    .chk.flash { background: var(--accent-soft); }
    .chk .dot { width: 22px; height: 22px; border-radius: 50%; display: grid; place-items: center; font-size: 12px; font-weight: 800; color: #fff; flex: none; margin-top: 1px; }
    .chk.pass .dot { background: var(--pass); } .chk.warn .dot { background: var(--warn); } .chk.fail .dot { background: var(--fail); }
    .chk.info .dot { background: #fff; color: var(--assume); border: 1.5px solid var(--assume); }
    .chk.na .dot { background: #fff; color: var(--warn); border: 1.5px dashed var(--warn); }
    .chk.na .lvl { color: var(--warn); }
    .chk-b { flex: 1; min-width: 0; }
    .chk-t { display: flex; align-items: baseline; gap: 8px; font-size: 13.5px; font-weight: 700; }
    .chk-t .lvl { font-size: 11.5px; font-weight: 700; letter-spacing: .5px; }
    .chk.pass .lvl { color: var(--pass); } .chk.warn .lvl { color: var(--warn); } .chk.fail .lvl { color: var(--fail); } .chk.info .lvl { color: var(--assume); }
    .chk-d { font-size: 12.5px; color: var(--ink-2); margin-top: 2px; line-height: 1.45; }

    /* 表格 */
    .twrap { overflow-x: auto; margin-top: 4px; }
    .tbl { width: 100%; border-collapse: collapse; font-size: 13px; }
    .tbl th { background: #F8FAFC; text-align: left; padding: 8px 10px; font-weight: 700; color: var(--ink-2); border-bottom: 1px solid var(--line); }
    .tbl td { padding: 9px 10px; border-bottom: 1px solid var(--line); }
    .tbl tr:last-child td { border-bottom: none; }
    .tbl tr:hover { background: #F8FAFC; }
    .tbl tr.active { background: #EFF6FF; }
    .tag { display: inline-block; padding: 2px 7px; border-radius: 4px; font-size: 11px; font-weight: 700; }
    .tag.pass { background: #DCFCE7; color: var(--pass); }
    .tag.warn { background: #FEF3C7; color: var(--warn); }
    .tag.fail { background: #FEE2E2; color: var(--fail); }
    .tag.info { background: var(--accent-soft); color: var(--accent); }

    /* Toast */
    .toast { position: fixed; bottom: 24px; left: 50%; transform: translateX(-50%); background: #0F172A; color: #FFF; padding: 10px 22px; border-radius: 8px; font-size: 13px; font-weight: 600; box-shadow: 0 10px 25px rgba(0,0,0,0.25); z-index: 1000; opacity: 0; pointer-events: none; transition: opacity .2s; }
    .toast.show { opacity: 1; }

    @keyframes pulse { 0% { box-shadow: 0 0 0 0 rgba(37,99,235,0.7); } 70% { box-shadow: 0 0 0 10px rgba(37,99,235,0); } 100% { box-shadow: 0 0 0 0 rgba(37,99,235,0); } }
    .pulse { animation: pulse 1.2s ease-out 2; border-color: var(--accent) !important; }

    @media print {
      .topbar, .presets, .chip, .btn, .actions, .module-nav { display: none !important; }
      body { background: #FFF; }
      .layout { display: block; padding: 0; }
      .card { box-shadow: none; border: 1px solid #CCC; page-break-inside: avoid; margin-bottom: 16px; }
      .suite-sheet { display: block !important; }
    }

  </style>
</head>
<body>
  <div class="toast" id="toastMsg" role="status" aria-live="polite"></div>

  <header class="topbar">
    <div class="brand">
      <div class="logo" id="appLogo">
        <svg width="20" height="20" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.2" stroke-linecap="round"><ellipse cx="12" cy="5" rx="7" ry="2.5"/><path d="M5 5v14c0 1.4 3.1 2.5 7 2.5s7-1.1 7-2.5V5"/><path d="M5 12c0 1.4 3.1 2.5 7 2.5s7-1.1 7-2.5"/></svg>
      </div>
      <div>
        <div class="app-title" id="appTitle">定壓膨脹水箱選型審查</div>
        <div class="app-sub" id="appSub">水密度熱膨脹多項式 · 氣體波以耳定律 · 市售 12~5000L 自動選型審查</div>
      </div>
    </div>

    <!-- 3-Sheet Tab Navigation (Prominent, High Usability) -->
    <div class="module-nav">
      <button type="button" class="nav-tab active" id="tabBtn-exp" onclick="switchSuiteTab('exp')">
        <span>定壓膨脹水箱</span>
      </button>
      <button type="button" class="nav-tab" id="tabBtn-buf" onclick="switchSuiteTab('buf')">
        <span>冰水緩衝水槽</span>
      </button>
      <button type="button" class="nav-tab" id="tabBtn-cdu" onclick="switchSuiteTab('cdu')">
        <span>CDU 液冷緩衝水槽</span>
      </button>
    </div>

    <div class="project">
      <input id="projectName" class="pn" placeholder="案名，例如 Wafer Fab P3 Utility" value="" oninput="syncProjectInputs()">
      <input id="dataSource" class="ps" placeholder="依據／備註" value="" oninput="syncProjectInputs()">
    </div>

    <div class="actions">
      <span class="autosave" id="autosaveHint"></span>
      <button type="button" class="btn quiet" onclick="loadActiveExample()">載入範例</button>
      <button type="button" class="btn quiet" onclick="resetActiveSheet()">重設</button>
      <button type="button" class="btn" onclick="copyActiveSummary()">複製摘要</button>
      <button type="button" class="btn" onclick="printReport()">列印 / PDF</button>
      <button type="button" class="btn" onclick="exportActiveExcel()">匯出當前 Excel</button>
      <button type="button" class="btn primary" onclick="exportAllExcel()">★ 匯出三合一全套 Excel</button>
    </div>
  </header>

  <!-- Sheet 1: 定壓膨脹水箱 -->
  <div id="sheet-exp" class="suite-sheet active">

  <div class="layout">
    <section class="inputs">
      <!-- Section 1: 系統與流體條件 -->
      <div class="card sec">
        <div class="sec-h">
          <span class="no">1</span>
          <div>
            <h2>系統運轉條件與流體性質</h2>
            <p>設定密閉迴路水量、工作溫度及防凍液性質</p>
          </div>
          <div class="presets">
            範例
            <button type="button" class="chip" onclick="ExpModule.applyPreset('cooling')">空調 500RT</button>
            <button type="button" class="chip" onclick="ExpModule.applyPreset('pcw')">製程 PCW</button>
            <button type="button" class="chip" onclick="ExpModule.applyPreset('heating')">供暖熱水</button>
            <button type="button" class="chip" onclick="ExpModule.applyPreset('glycol')">低溫防凍</button>
          </div>
        </div>

        <!-- 運轉模式切換 seg -->
        <div class="seg" style="margin-bottom:8px;">
          <button type="button" class="on" id="exp_mode_cooling" onclick="ExpModule.setMode('cooling')">❄️ 冰水停機回溫 (7 → 35°C)</button>
          <button type="button" id="exp_mode_heating" onclick="ExpModule.setMode('heating')">🔥 熱水啟動升溫 (10 → 80°C)</button>
          <button type="button" id="exp_mode_custom" onclick="ExpModule.setMode('custom')">⚙️ 自訂溫度區間</button>
        </div>
        <div class="mode-desc" id="exp_modeDesc">
          冰水模式：膨脹發生於冰機停機後，低溫循環水 (7°C) 吸收環境熱量升溫至平衡溫 (35°C) 之熱膨脹。
        </div>

        <!-- 常用溫區 Chips -->
        <div class="chips" style="margin-bottom:14px;">
          <span style="font-size:12px;color:var(--muted);align-self:center;">常用溫區：</span>
          <button type="button" class="chip" onclick="ExpModule.setTempPreset(7, 35, 'cooling')">7 → 35°C (舒適空調)</button>
          <button type="button" class="chip" onclick="ExpModule.setTempPreset(15, 35, 'cooling')">15 → 35°C (中溫冰水)</button>
          <button type="button" class="chip" onclick="ExpModule.setTempPreset(10, 80, 'heating')">10 → 80°C (熱泵暖水)</button>
          <button type="button" class="chip" onclick="ExpModule.setTempPreset(15, 85, 'heating')">15 → 85°C (鍋爐高溫)</button>
        </div>

        <div class="grid">
          <!-- 系統水量 Vs (含 RT 估算工具) -->
          <div class="field full">
            <div style="display:flex;justify-content:space-between;align-items:center;">
              <label for="exp_sysVol">系統總水容量 V<sub>s</sub> <i class="req">*</i></label>
              <button type="button" class="chip" onclick="ExpModule.toggleEstBox()" id="exp_btnToggleEst" style="color:var(--accent);font-weight:700;">💡 主機冷凍噸 (RT) 快速換算水量 ▾</button>
            </div>
            <div class="iw">
              <input type="number" id="exp_sysVol" step="any" min="1" value="6000" oninput="ExpModule.calculate()">
              <span class="u">L</span>
            </div>
            <div class="hint">含主機蒸發器/冷凝器、管線及儲水設備總水量</div>
            <div class="err" id="exp_err-sysVol"></div>

            <!-- RT 快速換算面板 -->
            <div id="exp_estBox" style="display:none;background:#F8FAFC;border:1px solid var(--line);border-radius:8px;padding:12px;margin-top:8px;">
              <div style="font-weight:700;font-size:12.5px;margin-bottom:8px;color:var(--ink-2);">以冰機容量估算全系統水量：</div>
              <div style="display:grid;grid-template-columns:1fr 1fr;gap:10px;">
                <div class="field">
                  <label>冰機冷凍噸</label>
                  <div class="iw"><input type="number" id="exp_estRT" value="500" min="1" oninput="ExpModule.calcEstVs()"><span class="u">RT</span></div>
                </div>
                <div class="field">
                  <label>系統特性標準指標</label>
                  <select id="exp_estType" onchange="ExpModule.calcEstVs()" style="height:40px;border-radius:8px;border:1px solid var(--line-strong);padding:0 8px;background:#fff;font-size:13px;width:100%;">
                    <option value="10">舒適性空調 (約 10 L/RT)</option>
                    <option value="12">長距離空調管線 (約 12 L/RT)</option>
                    <option value="18">高科技廠務 PCW (約 18 L/RT)</option>
                    <option value="25">高蓄水水箱系統 (約 25 L/RT)</option>
                  </select>
                </div>
              </div>
              <div style="display:flex;justify-content:space-between;align-items:center;margin-top:10px;padding-top:8px;border-top:1px dashed var(--line);">
                <span style="font-size:12.5px;color:var(--muted);">估算水量：<strong id="exp_estResult" style="color:var(--accent);font-size:16px;">5,000</strong> L</span>
                <button type="button" class="btn primary sm" onclick="ExpModule.applyEstVs()">代入系統水量 (Vs)</button>
              </div>
            </div>
          </div>

          <div class="field">
            <label for="exp_temp1" id="exp_lblTemp1">運轉最低溫度 T<sub>1</sub> <i class="req">*</i></label>
            <div class="iw">
              <input type="number" id="exp_temp1" step="any" value="7" oninput="ExpModule.calculate()">
              <span class="u">°C</span>
            </div>
            <div class="hint" id="exp_hintTemp1">冰水出水溫 (水密度最大點)</div>
            <div class="err" id="exp_err-temp1"></div>
          </div>

          <div class="field">
            <label for="exp_temp2" id="exp_lblTemp2">停機平衡溫度 T<sub>2</sub> <i class="req">*</i></label>
            <div class="iw">
              <input type="number" id="exp_temp2" step="any" value="35" oninput="ExpModule.calculate()">
              <span class="u">°C</span>
            </div>
            <div class="hint" id="exp_hintTemp2">停機環境平衡溫 (水膨脹最劇烈點)</div>
            <div class="err" id="exp_err-temp2"></div>
          </div>
        </div>

        <div class="field full" style="margin-top:12px;">
          <label>循環流體種類</label>
          <div class="radios">
            <label><input type="radio" name="exp_fluid" value="water" checked onchange="ExpModule.calculate()"> 純水 (清水 100%, 倍率 1.00)</label>
            <label><input type="radio" name="exp_fluid" value="eg30" onchange="ExpModule.calculate()"> 乙二醇 30% (EG 30%, 倍率 1.20)</label>
            <label><input type="radio" name="exp_fluid" value="pg30" onchange="ExpModule.calculate()"> 丙二醇 30% (PG 30%, 倍率 1.18)</label>
            <label><input type="radio" name="exp_fluid" value="custom" onchange="ExpModule.calculate()"> 自訂濃度</label>
          </div>
        </div>

        <div id="exp_customFluidBox" hidden style="margin-top:10px;">
          <div class="grid">
            <div class="field">
              <label for="exp_customPct">防凍液重量百分比</label>
              <div class="iw">
                <input type="number" id="exp_customPct" step="1" min="0" max="60" value="25" oninput="ExpModule.calculate()">
                <span class="u">%</span>
              </div>
              <div class="hint">每增 10%，膨脹量約增加 6.5%</div>
            </div>
          </div>
        </div>
      </div>

      <!-- Section 2: 壓力限制設定 -->
      <div class="card sec">
        <div class="sec-h">
          <span class="no">2</span>
          <div>
            <h2>壓力限制與水頭設定</h2>
            <p>決定氣室壓縮比與理論接受率 &eta;<sub>theo</sub></p>
          </div>
        </div>

        <!-- 靜水頭輔助換算 (直接可見) -->
        <div style="background:#F6F8FB;border:1px solid var(--line);border-radius:8px;padding:12px;margin-bottom:14px;">
          <div style="display:flex;justify-content:space-between;align-items:center;margin-bottom:6px;">
            <span style="font-size:12.5px;font-weight:700;color:var(--ink);">💧 系統頂部靜水頭高差 (換算輔助)</span>
            <span style="font-size:11.5px;color:var(--muted);">公式：P1 = H/10 + 0.35 kg/cm²</span>
          </div>
          <div style="display:flex;align-items:center;gap:10px;">
            <div class="iw" style="flex:1;">
              <input type="number" id="exp_headM" step="any" min="0" value="20" placeholder="頂部相對高差" oninput="ExpModule.calcStaticHead()">
              <span class="u">m 高差</span>
            </div>
            <span style="font-size:14px;font-weight:700;color:var(--muted);">&rarr;</span>
            <div style="font-size:14px;font-weight:800;color:var(--accent);min-width:110px;" id="exp_headResult">2.35 kg/cm²G</div>
            <button type="button" class="btn sm" onclick="ExpModule.applyStaticHead()">帶入初充壓 P1</button>
          </div>
          <div style="font-size:11.5px;color:var(--muted);margin-top:4px;">保留 0.35 kg/cm² 可確保最高點自動排氣閥不產生負壓吸氣與管路氣蝕</div>
        </div>

        <div class="grid">
          <div class="field">
            <label for="exp_press1">初充壓力 P<sub>1</sub> <i class="req">*</i></label>
            <div class="iw">
              <input type="number" id="exp_press1" step="any" min="0" value="2.0" oninput="ExpModule.calculate()">
              <span class="u">kg/cm²G</span>
            </div>
            <div class="hint">水箱氣囊初始預充氣壓 (需 &ge; 靜水壓 + 0.35)</div>
            <div class="err" id="exp_err-press1"></div>
          </div>

          <div class="field">
            <label for="exp_press2">安全閥極限壓力 P<sub>2</sub> <i class="req">*</i></label>
            <div class="iw">
              <input type="number" id="exp_press2" step="any" min="0.1" value="5.0" oninput="ExpModule.calculate()">
              <span class="u">kg/cm²G</span>
            </div>
            <div class="hint">安全閥跳脫洩壓值 (須小於管路設備耐壓)</div>
            <div class="err" id="exp_err-press2"></div>
          </div>
        </div>

        <div class="note" style="margin-top:10px;display:flex;justify-content:space-between;align-items:center;">
          <span>有效工作壓差 &Delta;P = <b id="exp_readoutDp">3.00</b> kg/cm²</span>
          <span>理論接受率 &eta;<sub>theo</sub> = <b id="exp_readoutEta" style="color:var(--accent);">49.7%</b></span>
        </div>

        <div class="field full" style="margin-top:14px;">
          <div style="display:flex;justify-content:space-between;align-items:center;">
            <label>選型安全係數 SF: <b id="exp_sfVal" style="color:var(--accent);font-size:14px;">1.20</b></label>
            <div class="chips" style="margin:0;">
              <button type="button" class="chip" onclick="ExpModule.syncSF(1.15)">1.15 緊湊</button>
              <button type="button" class="chip on" id="exp_chip_sf_std" onclick="ExpModule.syncSF(1.20)">1.20 標準</button>
              <button type="button" class="chip" onclick="ExpModule.syncSF(1.25)">1.25 保守</button>
              <button type="button" class="chip" onclick="ExpModule.syncSF(1.30)">1.30 充裕</button>
            </div>
          </div>
          <input type="range" id="exp_sfSlider" min="1.05" max="1.45" step="0.01" value="1.20" oninput="ExpModule.syncSF(this.value)" style="width:100%;margin-top:8px;">
          <div style="display:flex;justify-content:space-between;font-size:11px;color:var(--muted);margin-top:2px;">
            <span>1.05 (極緊湊)</span>
            <span>1.15 ~ 1.25 (ASHRAE / 工程標準推薦)</span>
            <span>1.45 (高度保守)</span>
          </div>
        </div>
      </div>
    </section>

    <!-- 右側審查與結果欄 (使用與 Buffer Tank / CDU 相同的 sticky 結構) -->
    <section class="results" id="exp_results">
      <!-- 審查判定卡片 (與 Buffer Tank / CDU 相同的 .verdict.pass / .v-head / .v-icon / .v-title / .v-sub / .v-list) -->
      <div class="card verdict pass" id="exp_verdict">
        <div class="v-head">
          <div class="v-icon" id="exp_verdictIcon">✓</div>
          <div>
            <div class="v-title" id="exp_verdictTitle">選型完全合格：建議選用 100 L 膨脹水箱</div>
            <div class="v-sub" id="exp_verdictSub">總公稱容積需求 90.0 L，市售標準規格 100 L 實質安全係數達 1.33</div>
          </div>
        </div>
        <div class="v-list" id="exp_verdictList"></div>
      </div>

      <!-- 關鍵數字 (與 Buffer Tank / CDU 相同的 .kpis / .kpi / .kpi-l / .kpi-v / .kpi-s) -->
      <div class="card kpis">
        <div class="kpi">
          <div class="kpi-l">必備公稱容積 V<sub>t</sub></div>
          <div class="kpi-v" id="exp_kpiVt">90.0 <small>L</small></div>
          <div class="kpi-s">Boyle 定律含裕度最低需求</div>
        </div>
        <div class="kpi">
          <div class="kpi-l">建議市售規格</div>
          <div class="kpi-v" id="exp_kpiRec" style="color:var(--accent);">100 <small>L × 1 台</small></div>
          <div class="kpi-s" id="exp_kpiRecSub">滿足度 111.1%，實質裕度 33%</div>
        </div>
        <div class="kpi">
          <div class="kpi-l">熱膨脹水量 &Delta;V</div>
          <div class="kpi-v" id="exp_kpiDv">37.3 <small>L</small></div>
          <div class="kpi-s" id="exp_kpiDvSub">膨脹率 0.621% (999.9 &rarr; 993.7 kg/m³)</div>
        </div>
      </div>

      <!-- 氣室壓力與水室接受率圖 (.panel) -->
      <div class="card panel">
        <div class="panel-h">
          <h3>氣室壓力與水室接受率分佈</h3>
          <span id="exp_barLegend">預載氣室 50.3% | 容納進水 49.7%</span>
        </div>
        <div class="tbar" style="margin:20px 0 10px;">
          <div class="tbar-seg" id="exp_barGas" style="left:0;width:50.3%;background:#64748B;border-radius:8px 0 0 8px;">
            <span>預載氣室 50.3%</span>
          </div>
          <div class="tbar-seg" id="exp_barWater" style="left:50.3%;width:49.7%;background:var(--water);border-radius:0 8px 8px 0;">
            <span>可用水室 49.7%</span>
          </div>
          <div class="tbar-mk" style="left:50.3%;">
            <label id="exp_lblBarP1">初充 P1: 2.0 kg/cm²</label>
          </div>
        </div>
        <div class="legend" style="margin-top:14px;">
          <span><i style="background:#64748B;"></i>初充壓縮氣囊 (1 - &eta;<sub>theo</sub>)</span>
          <span><i style="background:var(--water);"></i>有效進水空間 (&eta;<sub>theo</sub>)</span>
          <span style="margin-left:auto;color:var(--ink-2);">安全閥排壓 P2: <b id="exp_lblBarP2">5.0 kg/cm²G</b></span>
        </div>
      </div>

      <!-- 市售標準規格對照評估 (.panel) -->
      <div class="card panel">
        <div class="panel-h">
          <h3>市售標準規格對照評估</h3>
          <button type="button" class="btn quiet sm" id="exp_btnToggleAllSizes" onclick="ExpModule.toggleShowAllSizes()">展開全部規格 (18種) ▾</button>
        </div>
        <div class="twrap">
          <table class="tbl">
            <thead>
              <tr>
                <th>公稱容量 (L)</th>
                <th>可用儲水容量 (L)</th>
                <th>實質安全係數 SF<sub>act</sub></th>
                <th>膨脹水佔用比 (%)</th>
                <th>評估狀態</th>
                <th>操作</th>
              </tr>
            </thead>
            <tbody id="exp_commercialBody">
              <!-- Dynamically populated -->
            </tbody>
          </table>
        </div>
      </div>

      <!-- 工程審查檢核清單 (.panel 與 .checks / .chk / .dot) -->
      <div class="card panel">
        <div class="panel-h">
          <h3>工程審查檢核清單</h3>
          <span id="exp_checkSummary">5 項檢查全數合格</span>
        </div>
        <ul class="checks" id="exp_checkList">
          <!-- Dynamically populated with original .chk and .dot elements -->
        </ul>
      </div>

      <!-- 計算推導與步驟展開 -->
      <details class="adv" id="exp_stepsBox">
        <summary>計算推導步驟與波以耳定律展開 <span class="sum">點擊展開推導公式</span></summary>
        <div class="adv-body" id="exp_calcSteps">
          <!-- Dynamically populated -->
        </div>
      </details>
    </section>
  </div>
</div>

  </div>

  <!-- Sheet 2: 冰水緩衝水槽 -->
  <div id="sheet-buf" class="suite-sheet">
<div class="layout">
    <section class="inputs">

      <div class="card sec">
        <div class="sec-h"><span class="no">1</span><div><h2>系統與負載</h2><p>水槽要幫誰撐、撐多少熱</p></div>
          <div class="presets">範例
            <button type="button" class="chip" onclick="BufModule.applyPreset('small')">小型</button>
            <button type="button" class="chip" onclick="BufModule.applyPreset('medium')">中型</button>
            <button type="button" class="chip" onclick="BufModule.applyPreset('large')">大型</button>
            <button type="button" class="chip" onclick="BufModule.applyPreset('xlarge')">超大型</button>
          </div>
        </div>
        <input type="hidden" id="buf_tankMode" value="shared">
        <div class="seg"><button type="button" id="buf_segShared" class="on" onclick="BufModule.setTankMode('shared')">共用集管（全廠一組水槽）</button><button type="button" id="buf_segIsolated" onclick="BufModule.setTankMode('isolated')">逐台獨立（每台冰機自帶）</button></div>
        <div class="mode-desc" id="buf_modeDesc"></div>
        <div class="grid">
          <div class="field">
            <label for="buf_load"><span id="buf_lblLoad">系統總冷負載</span> <i class="req">*</i></label>
            <div class="iw"><input type="number" id="buf_load" step="any" min="0" value="4000" oninput="BufModule.calculate()"><span class="u">kW</span></div>
            <div class="hint" id="buf_hintLoad">緩衝期間仍要被帶走的熱量</div>
            <div class="err" id="buf_err-load"></div>
          </div>
          <div class="field">
            <label for="buf_chillerN"><span id="buf_lblN">冰機運轉台數</span> <i class="req">*</i></label>
            <div class="iw"><input type="number" id="buf_chillerN" step="1" min="1" value="4" oninput="BufModule.calculate()"><span class="u">台</span></div>
            <div class="hint" id="buf_hintN">用於防短循環水量檢核</div>
            <div class="err" id="buf_err-chillerN"></div>
          </div>
        </div>
      </div>

      <div class="card sec">
        <div class="sec-h"><span class="no">2</span><div><h2>緩衝條件</h2><p>要撐多久、冷水能升溫多少</p></div></div>
        <div class="grid">
          <div class="field">
            <label for="buf_durationMin">緩衝時間 <i class="req">*</i></label>
            <div class="iw"><input type="number" id="buf_durationMin" step="any" min="0" value="6" oninput="BufModule.calculate()"><span class="u">分鐘</span></div>
            <div class="chips"><button type="button" class="chip" onclick="BufModule.setVal('durationMin',3)">3</button><button type="button" class="chip" onclick="BufModule.setVal('durationMin',5)">5</button><button type="button" class="chip" onclick="BufModule.setVal('durationMin',10)">10</button><button type="button" class="chip" onclick="BufModule.setVal('durationMin',15)">15</button><button type="button" class="chip" onclick="BufModule.setVal('durationMin',30)">30</button></div>
            <div class="hint">發電機接手＋冰機重啟到滿載的時間</div>
            <div class="err" id="buf_err-durationMin"></div>
          </div>
          <div class="field">
            <label for="buf_deltaT">可利用溫差 ΔT <i class="req">*</i></label>
            <div class="iw"><input type="number" id="buf_deltaT" step="any" min="0" value="5" oninput="BufModule.calculate()"><span class="u">°C</span></div>
            <div class="hint">分層式取「回水 − 供水」；混合式取「允許的供水溫升」</div>
            <div class="err" id="buf_err-deltaT"></div>
          </div>
        </div>
      </div>

      <div class="card sec">
        <div class="sec-h"><span class="no">3</span><div><h2>既有管路水量</h2><p>管路裡的冷水也能先撐一下</p></div></div>
        <div class="grid">
          <div class="field">
            <label for="buf_pipeVolume"><span id="buf_lblPipe">系統管路總水量</span></label>
            <div class="iw"><input type="number" id="buf_pipeVolume" step="any" min="0" value="20" oninput="BufModule.calculate()"><span class="u">m³</span></div>
            <div class="hint">不確定可填 0（最保守）</div>
            <div class="err" id="buf_err-pipeVolume"></div>
          </div>
          <div class="field">
            <label for="buf_pipeUsePct">可利用比例</label>
            <div class="iw"><input type="number" id="buf_pipeUsePct" step="any" min="0" max="100" value="50" oninput="BufModule.calculate()"><span class="u">%</span></div>
            <div class="hint">回水側已是溫水，通常只計供水側 ≈ 50%</div>
            <div class="err" id="buf_err-pipeUsePct"></div>
          </div>
        </div>
      </div>

      <div class="card sec">
        <div class="sec-h"><span class="no">4</span><div><h2>水槽選型</h2><p>單槽規格與保守程度</p></div></div>
        <div class="grid">
          <div class="field full">
            <label for="buf_moduleSize">單槽有效容積 <i class="req">*</i></label>
            <div class="iw"><input type="number" id="buf_moduleSize" step="any" min="0" value="15" oninput="BufModule.calculate()"><span class="u">m³／槽</span></div>
            <div class="chips" id="buf_sizeChips"></div>
            <div class="hint">≤100 m³ 多為工廠預製槽；150 m³ 以上通常是現場組立的立式鋼槽。也可直接點右側「規格比較」的任一列套用</div>
            <div class="err" id="buf_err-moduleSize"></div>
          </div>
          <div class="field full">
            <label for="buf_hdRatio">高徑比 H/D</label>
            <div class="iw"><input type="number" id="buf_hdRatio" step="any" min="0.3" max="6" value="2" oninput="BufModule.calculate()"><span class="u">高 ÷ 直徑</span></div>
            <div class="chips"><button type="button" class="chip" onclick="BufModule.setVal('hdRatio',1)">1（矮胖）</button><button type="button" class="chip" onclick="BufModule.setVal('hdRatio',2)">2</button><button type="button" class="chip" onclick="BufModule.setVal('hdRatio',3)">3（細高）</button></div>
            <div class="note" id="buf_sizeReadout"></div>
            <div class="err" id="buf_err-hdRatio"></div>
          </div>
          <div class="field">
            <label for="buf_tankEffPct">水槽有效利用率</label>
            <div class="iw"><input type="number" id="buf_tankEffPct" step="any" min="0" max="100" value="90" oninput="BufModule.calculate()"><span class="u">%</span></div>
            <div class="hint">扣除混水層與死水區，分層式約 85–90%</div>
            <div class="err" id="buf_err-tankEffPct"></div>
          </div>
          <div class="field">
            <label for="buf_marginPct">安全餘裕</label>
            <div class="iw"><input type="number" id="buf_marginPct" step="any" min="0" value="10" oninput="BufModule.calculate()"><span class="u">%</span></div>
            <div class="hint">常用 10–20%</div>
            <div class="err" id="buf_err-marginPct"></div>
          </div>
        </div>
      </div>

      <details class="card adv" id="buf_advBox">
        <summary>進階設定 <span class="sum" id="buf_advSummary"></span></summary>
        <div class="adv-body">
          <div class="field">
            <label>載熱流體</label>
            <div class="radios">
              <label><input type="radio" name="buf_fluid" value="water" checked onchange="BufModule.calculate()"> 水</label>
              <label><input type="radio" name="buf_fluid" value="eg30" onchange="BufModule.calculate()"> 乙二醇 30%</label>
              <label><input type="radio" name="buf_fluid" value="pg30" onchange="BufModule.calculate()"> 丙二醇 30%</label>
              <label><input type="radio" name="buf_fluid" value="custom" onchange="BufModule.calculate()"> 自訂</label>
            </div>
          </div>
          <div class="grid" id="buf_customFluidBox" hidden>
            <div class="field">
              <label for="buf_fluidCp">比熱 cp</label>
              <div class="iw"><input type="number" id="buf_fluidCp" step="any" value="4.186" oninput="BufModule.calculate()"><span class="u">kJ/kg·K</span></div>
              <div class="err" id="buf_err-fluidCp"></div>
            </div>
            <div class="field">
              <label for="buf_fluidRho">密度 ρ</label>
              <div class="iw"><input type="number" id="buf_fluidRho" step="any" value="1000" oninput="BufModule.calculate()"><span class="u">kg/m³</span></div>
              <div class="err" id="buf_err-fluidRho"></div>
            </div>
          </div>
          <div class="field">
            <label for="buf_minVolIndex">防短循環最小系統水量</label>
            <div class="iw"><input type="number" id="buf_minVolIndex" step="any" min="0" value="6.5" oninput="BufModule.calculate()"><span class="u">L / kW（每台冰機）</span></div>
            <div class="hint">舒適空調常用 3.2–6.5 L/kW（3–6 gal/RT）；機房／製程 6.5–10.8 L/kW。以冰機原廠要求為準，填 0 可略過此檢核。</div>
            <div class="err" id="buf_err-minVolIndex"></div>
          </div>
        </div>
      </details>
    </section>

    <aside class="results" id="buf_results">
      <div class="card verdict" id="buf_verdict">
        <div class="v-head">
          <div class="v-icon" id="buf_verdictIcon">✓</div>
          <div><div class="v-title" id="buf_verdictTitle"></div><div class="v-sub" id="buf_verdictSub"></div></div>
        </div>
        <div class="v-list" id="buf_verdictList"></div>
      </div>

      <div class="card kpis">
        <div class="kpi"><div class="kpi-l">建議配置</div><div class="kpi-v" id="buf_kpiPlan">—</div><div class="kpi-s" id="buf_kpiPlanSub"></div></div>
        <div class="kpi"><div class="kpi-l" id="buf_kpiVolLabel">水槽總容積</div><div class="kpi-v" id="buf_kpiVol">—</div><div class="kpi-s" id="buf_kpiVolSub"></div></div>
        <div class="kpi"><div class="kpi-l">實際可撐時間</div><div class="kpi-v" id="buf_kpiTime">—</div><div class="kpi-s" id="buf_kpiTimeSub"></div></div>
      </div>

      <div class="card panel viz">
        <div class="panel-h"><h3>可撐多久</h3><span id="buf_tbarCaption"></span></div>
        <div class="tbar" id="buf_tbar"></div>
        <div class="tanks" id="buf_tankRow"></div>
        <div class="legend" id="buf_tbarLegend"></div>
      </div>

      <div class="card panel checks-card">
        <div class="panel-h"><h3>檢核項目</h3><span id="buf_checkSummary"></span></div>
        <ul class="checks" id="buf_checkList"></ul>
      </div>

      <div class="card panel opts-card">
        <div class="panel-h"><h3>單槽規格比較</h3><span>點一列即套用</span></div>
        <div class="tbl-wrap"><table class="opts">
          <thead><tr id="buf_optsHead"></tr></thead>
          <tbody id="buf_optsBody"></tbody>
        </table></div>
      </div>

      <details class="card more">
        <summary>計算過程</summary>
        <ol class="steps" id="buf_calcSteps"></ol>
      </details>

      <details class="card more">
        <summary>計算假設與說明</summary>
        <div class="notes">
          <div>1. 能量平衡：緩衝期間負載熱量全部由冷水吸收，V = P × t ÷ (ρ · cp · ΔT)。水在 5–20°C 時 ρ ≈ 1000 kg/m³、cp ≈ 4.186 kJ/kg·K（即 1 kW ≈ 860 kcal/h）。</div>
          <div>2. 停機時回水管內已是溫水，只有供水側的冷水能再吸熱，所以管路水量要乘上可利用比例（預設 50%）。</div>
          <div>3. 有效利用率：分層（置換）式水槽在冷溫水交界會有混水層，底部與頂部也有死水，實際能送出的冷水約為容積的 85–90%。完全混合式水槽建議把 ΔT 改成「允許的供水溫升」。</div>
          <div>4. 緩衝負載應包含 IT 熱負載，以及停電期間由 UPS 供電的泵、CRAH/CDU 風扇所產生的熱。</div>
          <div>5. 「逐台獨立」模式下，所有數值先算單台，全廠總量 = 單台 × 台數。「共用集管」模式則直接以全廠總負載計算。</div>
          <div>6. 防短循環水量為經驗值，只作檢核，不影響水槽選型；請以冰機原廠的最小系統水量要求為準。</div>
        </div>
      </details>
    </aside>
  </div>

  <button type="button" class="to-results" onclick="document.getElementById('buf_results').scrollIntoView({ behavior: 'smooth' })">看結果 ↓</button>
  </div>

  <!-- Sheet 3: CDU 液冷緩衝水槽 -->
  <div id="sheet-cdu" class="suite-sheet">
<div class="layout">
    <section class="inputs">

      <div class="card sec">
        
<div class="sec-h">
  <span class="no">1</span>
  <div>
    <h2>CDU 與負載跳升</h2>
    <p>GPU 負載從多少、多快跳到多少</p>
  </div>
  <div class="presets">
    範例
    <button type="button" class="chip" onclick="CduModule.applyPreset('medium')">標準 4000kW</button>
    <button type="button" class="chip" onclick="CduModule.applyPreset('small')">單台 1000kW</button>
    <button type="button" class="chip" onclick="CduModule.applyPreset('large')">大型 10000kW</button>
  </div>
</div>
        <div class="grid">
          <div class="field">
            <label for="cdu_cduCap">單台 CDU 額定容量 <i class="req">*</i></label>
            <div class="iw"><input type="number" id="cdu_cduCap" step="any" min="0" value="1000" oninput="CduModule.calculate()"><span class="u">kW</span></div>
            <div class="hint">負載百分比的基準</div>
            <div class="err" id="cdu_err-cduCap"></div>
          </div>
          <div class="field">
            <label for="cdu_cduCount">CDU 台數 <i class="req">*</i></label>
            <div class="iw"><input type="number" id="cdu_cduCount" step="1" min="1" value="4" oninput="CduModule.calculate()"><span class="u">台</span></div>
            <div class="hint">每台 CDU 出水端各串一個水槽</div>
            <div class="err" id="cdu_err-cduCount"></div>
          </div>
        </div>
        <div class="grid g3" style="margin-top:12px">
          <div class="field">
            <label for="cdu_loadFrom">跳升前負載 <i class="req">*</i></label>
            <div class="iw"><input type="number" id="cdu_loadFrom" step="any" min="0" max="100" value="30" oninput="CduModule.calculate()"><span class="u">%</span></div>
            <div class="err" id="cdu_err-loadFrom"></div>
          </div>
          <div class="field">
            <label for="cdu_loadTo">跳升後負載 <i class="req">*</i></label>
            <div class="iw"><input type="number" id="cdu_loadTo" step="any" min="0" max="100" value="100" oninput="CduModule.calculate()"><span class="u">%</span></div>
            <div class="err" id="cdu_err-loadTo"></div>
          </div>
          <div class="field">
            <label for="cdu_riseTime">上升時間 <i class="req">*</i></label>
            <div class="iw"><input type="number" id="cdu_riseTime" step="any" min="0" value="1" oninput="CduModule.calculate()"><span class="u">秒</span></div>
            <div class="err" id="cdu_err-riseTime"></div>
          </div>
        </div>
        <div class="step-vis"><span id="cdu_stepFromTxt"></span><div class="bar"><div class="p0" id="cdu_stepP0"></div><div class="p1" id="cdu_stepP1"></div><div class="cap" id="cdu_stepCap" title="CDU 最大可用冷量"></div></div><span id="cdu_stepToTxt"></span></div>
        <div class="hint">原廠 BOD：負載在 1 秒內由 30% 升到 100%。藍線為 CDU 最大可用冷量。</div>
      </div>

      <div class="card sec">
        <div class="sec-h"><span class="no">2</span><div><h2>TCS 二次側水溫</h2><p>供水溫度不能超過的上限，與恢復判定</p></div></div>
        <div class="grid">
          <div class="field">
            <label for="cdu_tempSupply">設計供水 <i class="req">*</i></label>
            <div class="iw"><input type="number" id="cdu_tempSupply" step="any" value="40" oninput="CduModule.calculate()"><span class="u">°C</span></div>
            <div class="err" id="cdu_err-tempSupply"></div>
          </div>
          <div class="field">
            <label for="cdu_tempMax">供水上限 <i class="req">*</i></label>
            <div class="iw"><input type="number" id="cdu_tempMax" step="any" value="45" oninput="CduModule.calculate()"><span class="u">°C</span></div>
            <div class="err" id="cdu_err-tempMax"></div>
          </div>
          <div class="field">
            <label for="cdu_deltaTDesign">設計溫差 <i class="req">*</i></label>
            <div class="iw"><input type="number" id="cdu_deltaTDesign" step="any" min="0" value="10" oninput="CduModule.calculate()"><span class="u">K</span></div>
            <div class="hint">決定二次側額定流量</div>
            <div class="err" id="cdu_err-deltaTDesign"></div>
          </div>
          <div class="field">
            <label for="cdu_recoveryThr">恢復判定門檻 <i class="req">*</i></label>
            <div class="iw"><input type="number" id="cdu_recoveryThr" step="any" min="0" value="0.5" oninput="CduModule.calculate()"><span class="u">K</span></div>
            <div class="hint">供水回到「設計供水 + 門檻」視為水槽熱恢復</div>
            <div class="err" id="cdu_err-recoveryThr"></div>
          </div>
          <div class="field full">
            <label for="cdu_recoveryMaxSec">最大允許水槽熱恢復時間 <i class="req">*</i></label>
            <div class="iw"><input type="number" id="cdu_recoveryMaxSec" step="any" min="0" value="30" oninput="CduModule.calculate()"><span class="u">秒</span></div>
            <div class="hint">設計假設，非規範值；應依 BOD／OEM 暫態要求設定</div>
            <div class="err" id="cdu_err-recoveryMaxSec"></div>
          </div>
          <div class="field full">
            <label>冷卻液</label>
            <div class="radios">
              <label><input type="radio" name="cdu_fluid" value="pg25" checked onchange="CduModule.calculate()"> 丙二醇 25%</label>
              <label><input type="radio" name="cdu_fluid" value="water" onchange="CduModule.calculate()"> 水</label>
              <label><input type="radio" name="cdu_fluid" value="eg30" onchange="CduModule.calculate()"> 乙二醇 30%</label>
              <label><input type="radio" name="cdu_fluid" value="custom" onchange="CduModule.calculate()"> 自訂</label>
            </div>
          </div>
        </div>
        <div class="grid" id="cdu_customFluidBox" hidden style="margin-top:12px">
          <div class="field">
            <label for="cdu_fluidRho">密度 ρ</label>
            <div class="iw"><input type="number" id="cdu_fluidRho" step="any" value="1012" oninput="CduModule.calculate()"><span class="u">kg/m³</span></div>
            <div class="err" id="cdu_err-fluidRho"></div>
          </div>
          <div class="field">
            <label for="cdu_fluidCp">比熱 cp</label>
            <div class="iw"><input type="number" id="cdu_fluidCp" step="any" value="3.98" oninput="CduModule.calculate()"><span class="u">kJ/kg·K</span></div>
            <div class="err" id="cdu_err-fluidCp"></div>
          </div>
        </div>
        <div class="note" id="cdu_tempReadout"></div>
      </div>

      <div class="card sec">
        <div class="sec-h"><span class="no">3</span><div><h2>CDU 冷量反應（簡化模型）</h2><p>等效 CDU 冷量追蹤時間</p></div></div>
        <div class="field" style="margin-bottom:12px">
          <label>控制模型</label>
          <div class="radios">
            <label><input type="radio" name="cdu_controlModel" value="linear" checked onchange="CduModule.calculate()"> 線性等效模型</label>
            <label><input type="radio" name="cdu_controlModel" value="ideal" onchange="CduModule.calculate()"> 理想瞬時（僅供比較）</label>
            <label class="disabled" title="尚未開放"><input type="radio" name="cdu_controlModel" value="vendor" disabled> 原廠暫態響應（預留）</label>
          </div>
        </div>
        <div class="grid">
          <div class="field">
            <label for="cdu_deadTime">偵測＋控制延遲 <i class="req">*</i></label>
            <div class="iw" id="cdu_iwDead"><input type="number" id="cdu_deadTime" step="any" min="0" value="5" oninput="CduModule.calculate()"><span class="u">秒</span></div>
            <div class="hint">負載跳升後，CDU 冷量開始增加前的等效延遲</div>
            <div class="err" id="cdu_err-deadTime"></div>
          </div>
          <div class="field">
            <label for="cdu_valveStroke">等效冷量全程時間 <i class="req">*</i></label>
            <div class="iw" id="cdu_iwStroke"><input type="number" id="cdu_valveStroke" step="any" min="0" value="20" oninput="CduModule.calculate()"><span class="u">秒</span></div>
            <div class="chips"><button type="button" class="chip" onclick="CduModule.setVal('valveStroke',9)">9</button><button type="button" class="chip" onclick="CduModule.setVal('valveStroke',20)">20</button><button type="button" class="chip" onclick="CduModule.setVal('valveStroke',35)">35</button><button type="button" class="chip" onclick="CduModule.setVal('valveStroke',60)">60</button></div>
            <div class="hint">CDU 冷量由 0 增加到 100% 額定所需時間（常以水閥致動器全行程時間估）</div>
            <div class="err" id="cdu_err-valveStroke"></div>
          </div>
          <div class="field full">
            <label for="cdu_availPct">CDU 最大可用冷量 <i class="req">*</i></label>
            <div class="iw"><input type="number" id="cdu_availPct" step="any" min="0" max="100" value="100" oninput="CduModule.calculate()"><span class="u">% 額定（≤ 100）</span></div>
            <div class="hint">目前工況下 CDU 能提供的最大冷量，簡化模型上限 100% 額定（全程時間定義為 0→100% 額定）。需 &gt; 跳升後負載才有餘量把溫度拉回。原廠保證容量高於額定的情況，待原廠暫態響應模式開放後再輸入。</div>
            <div class="err" id="cdu_err-availPct"></div>
          </div>
        </div>
        <div class="note assume">簡化模型：假設 CDU 可用冷量隨控制輸出線性增加（每秒增加 額定 ÷ 全程時間），直到最大可用冷量。正式設計應以 CDU 控制閥 Cv／行程特性、PID／前饋設定、熱交換器 UA、一次側水溫及原廠暫態響應資料為準。</div>
        <div class="note" id="cdu_ctrlReadout"></div>
      </div>

      <div class="card sec">
        <div class="sec-h"><span class="no">4</span><div><h2>水槽選型</h2><p>每台 CDU 出水端串聯的混合槽</p></div></div>
        <div class="grid">
          <div class="field">
            <label for="cdu_tankSizeChoice">單槽候選容積</label>
            <div class="iw"><select id="cdu_tankSizeChoice" onchange="CduModule.calculate()" aria-label="單槽候選容積"></select></div>
            <div class="hint">「自動」取不小於需求的最小候選容積（工具內建級距 ≤ 10 m³，非產業標準規格）</div>
          </div>
          <div class="field" id="cdu_customSizeBox" hidden>
            <label for="cdu_customSize">實際設備容積 <i class="req">*</i></label>
            <div class="iw"><input type="number" id="cdu_customSize" step="any" min="0" value="12" oninput="CduModule.calculate()"><span class="u">m³</span></div>
            <div class="hint">手動指定的實際設備規格（非內建候選）</div>
            <div class="err" id="cdu_err-customSize"></div>
          </div>
          <div class="field">
            <label for="cdu_mixEffPct">有效混合容積係數</label>
            <div class="iw"><input type="number" id="cdu_mixEffPct" step="any" min="0" max="100" value="80" oninput="CduModule.calculate()"><span class="u">%</span></div>
            <div class="hint">設計假設，反映短路、死角、非完全混合；正式選型依槽型、進出口配置或供應商資料確認</div>
            <div class="err" id="cdu_err-mixEffPct"></div>
          </div>
          <div class="field">
            <label for="cdu_marginPct">設計餘裕</label>
            <div class="iw"><input type="number" id="cdu_marginPct" step="any" min="0" value="20" oninput="CduModule.calculate()"><span class="u">%</span></div>
            <div class="hint">設計假設，非規範值</div>
            <div class="err" id="cdu_err-marginPct"></div>
          </div>
          <div class="field">
            <label for="cdu_otherMixVol">其他可計入混合容積</label>
            <div class="iw"><input type="number" id="cdu_otherMixVol" step="any" min="0" value="0" oninput="CduModule.calculate()"><span class="u">m³</span></div>
            <div class="hint">只計真正在二次側主流路上、可視為完全混合的容積</div>
            <div class="err" id="cdu_err-otherMixVol"></div>
          </div>
        </div>
        <div class="note">可計入：在主流路上的 CDU 內建儲液槽等。<b>不可計入</b>：管路（柱塞流，只延遲不抹平）、死管段、隔離中的槽、流向不明的旁通容積；也不可把 CDU 內部容積與外部水槽重複計算。</div>
        <div class="note" id="cdu_sizeReadout"></div>
      </div>

      <details class="card adv" id="cdu_advBox">
        <summary>進階設定 <span class="sum" id="cdu_advSummary"></span></summary>
        <div class="adv-body">
          <div class="field">
            <label for="cdu_hdRatio">水槽高徑比 H/D</label>
            <div class="iw"><input type="number" id="cdu_hdRatio" step="any" min="0.3" max="6" value="2" oninput="CduModule.calculate()"><span class="u">高 ÷ 直徑</span></div>
            <div class="err" id="cdu_err-hdRatio"></div>
          </div>
        </div>
      </details>
    </section>

    <aside class="results" id="cdu_results">
      <div class="card basis" id="cdu_basisBar" aria-label="設計基準"></div>

      <div class="card verdict" id="cdu_verdict" role="status" aria-live="polite">
        <div class="v-head">
          <div class="v-icon" id="cdu_verdictIcon">✓</div>
          <div><div class="v-title" id="cdu_verdictTitle"></div><div class="v-sub" id="cdu_verdictSub"></div></div>
        </div>
        <div class="v-layers" id="cdu_verdictLayers"></div>
        <div class="v-list" id="cdu_verdictList"></div>
      </div>

      <div class="card model" id="cdu_modelBox" aria-label="模型狀態"></div>

      <div class="card kpis" aria-live="polite">
        <div class="kpi"><div class="kpi-l">每台 CDU 水槽（選定標稱容積）</div><div class="kpi-v" id="cdu_kpiTank">—</div><div class="kpi-s" id="cdu_kpiTankSub"></div></div>
        <div class="kpi"><div class="kpi-l">無水槽第一圈溫升估算</div><div class="kpi-v" id="cdu_kpiNoTank">—</div><div class="kpi-s" id="cdu_kpiNoTankSub"></div></div>
        <div class="kpi"><div class="kpi-l">加水槽後供水最高</div><div class="kpi-v" id="cdu_kpiWithTank">—</div><div class="kpi-s" id="cdu_kpiWithTankSub"></div></div>
      </div>

      <div class="two viz">
        <div class="card panel chart">
          <div class="panel-h"><h3>負載跳升 vs 冷量反應</h3><span>kW</span></div>
          <div id="cdu_chartQ"></div>
          <div class="legend"><span><i style="background:var(--load)"></i>GPU 負載</span><span><i style="background:var(--cool)"></i>CDU 冷量</span><span><i class="area" style="background:var(--hot)"></i>缺口（水槽吸收）</span></div>
          <div class="chart-note" id="cdu_chartQNote"></div>
        </div>
        <div class="card panel chart">
          <div class="panel-h"><h3>供水溫度</h3><span>°C</span></div>
          <div id="cdu_chartT"></div>
          <div class="legend"><span style="color:#94A3B8"><i class="dash"></i>無水槽第一圈估算</span><span><i style="background:var(--hot)"></i>加水槽後</span><span><i style="background:var(--fail)"></i>上限</span><span style="color:#15803D"><i class="dash"></i>恢復門檻</span></div>
          <div class="chart-note" id="cdu_chartTNote"></div>
        </div>
      </div>

      <div class="card panel checks-card">
        <div class="panel-h"><h3>檢核項目</h3><span id="cdu_checkSummary"></span></div>
        <ul class="checks" id="cdu_checkList"></ul>
      </div>

      <div class="card panel tbl-card">
        <div class="panel-h"><h3>候選容積比較</h3><span id="cdu_optsCaption"></span></div>
        <div class="tbl-wrap"><table class="tb">
          <thead><tr><th>候選容積</th><th>有效容積</th><th>外形 Ø × 高</th><th>停留時間</th><th>供水最高</th><th>溫度餘裕</th><th>熱恢復時間</th><th>選型狀態</th></tr></thead>
          <tbody id="cdu_optsBody"></tbody>
        </table></div>
      </div>

      <details class="card more">
        <summary>計算過程</summary>
        <ol class="steps" id="cdu_calcSteps"></ol>
      </details>

      <details class="card more">
        <summary>計算假設與模型限制</summary>
        <div class="notes">
          <h4>為什麼需要水槽</h4>
          <div>GPU 負載 1 秒內從 30% 跳到 100%，CDU 冷量要等控制延遲後才開始增加。這段時間多出來的熱（缺口）會讓二次側供水溫度跳高；在 CDU 出水端串聯混合槽，可把溫度尖峰變成緩慢爬升。</div>
          <h4>單一暫態求解器</h4>
          <div>負載與 CDU 冷量皆為分段線性，求解器在所有轉折點與交叉點切段後精確積分，得到：缺口曲線、最大缺口、最大儲熱能量 E = max<sub>t</sub> ∫₀ᵗ (Q負載 − Q冷量) dt、峰值溫度與恢復時間。圖表、計算書與 Excel 都使用同一組結果。</div>
          <h4>熱模型：集中參數儲熱（Lumped Energy Storage）</h4>
          <div>ρ·cp·V有效·dT/dt = Q負載 − Q冷量，屬一階集中參數儲熱模型。假設：水槽完全混合、槽內溫度均勻；忽略水槽本體、管路、熱交換器金屬、冷板與歧管的熱容量；忽略熱損失、管路傳輸延遲、進出口局部溫差、分層與混合動態。本工具不是 CFD，也不是完整的 TCS 暫態模型。</div>
          <div>實際 TCS 的總熱慣量可能包含 CDU 熱交換器、管路、歧管、冷板與 IT 設備內的冷卻液；本工具只把「有效液體容積」當作儲熱容量。</div>
          <h4>容積計算順序</h4>
          <div>最大儲熱能量 → 理論有效容積 → 扣除已計入的其他混合容積 = 水槽有效需求 → ÷ 有效混合容積係數 = 實體需求 → × (1 + 設計餘裕) = 設計需求 → 選定標稱容積（內建候選或手動指定的實際設備）→ 選定有效容積。有效混合容積係數與設計餘裕都是設計假設，不是規範值。</div>
          <h4>候選容積</h4>
          <div>工具內建 0.05–10 m³ 級距，非產業標準規格。設計需求超過 10 m³ 時不自動選型，請擴充候選規格庫或改用「自訂」手動指定實際設備容積。</div>
          <h4>流量</h4>
          <div>二次側額定設計流量 = CDU 額定容量 ÷ (ρ·cp·設計溫差)，Basis 為 CDU 額定容量，不是目前 GPU 負載下的實際流量。</div>
          <h4>無水槽第一圈溫升估算</h4>
          <div>以「最大瞬時冷量缺口 ÷ 額定流量熱容」估算熱交換器出水第一圈的溫升；未包含整個 TCS 循環體積與管路傳輸延遲，僅作比較用途。</div>
          <h4>穩態容量與水槽熱恢復時間</h4>
          <div>穩態容量：CDU 最大可用冷量是否大於跳升後負載。水槽熱恢復時間：從水槽儲熱達到峰值起，到供水降回「設計供水 + 恢復門檻」所需時間（不是 CDU 致動器的反應時間）。兩者分開判定：容量足夠但恢復時間超過最大允許時間時，判定為 WARNING。若最大可用冷量等於跳升後負載，簡化模型下溫度會停在峰值；若小於負載，水槽只能延遲超溫。實際熱交換器在較高回水溫度下冷量會略增，請以原廠資料確認。</div>
          <h4>工程用途</h4>
          <div>概念設計／初步容量估算。非原廠暫態性能保證，也不是最終設備驗收依據。</div>
          <h4>物性</h4>
          <div>冷卻液物性為 40–45°C 附近的近似值，正式設計請以冷卻液供應商資料為準。</div>
        </div>
      </details>
    </aside>
  </div>

  <button type="button" class="to-results" onclick="document.getElementById('cdu_results').scrollIntoView({ behavior: 'smooth' })">看結果 ↓</button>
  </div>

  <script>
'use strict';

const ExpModule = (() => {
  const STD_SIZES = [12, 18, 24, 35, 50, 80, 100, 150, 200, 300, 500, 750, 1000, 1500, 2000, 3000, 4000, 5000];

  const FLUIDS = {
    water: { name: '純水 (清水 100%)', glycolFactor: 1.00 },
    eg30:  { name: '乙二醇 30% (EG 30%)', glycolFactor: 1.20 },
    pg30:  { name: '丙二醇 30% (PG 30%)', glycolFactor: 1.18 },
    custom:{ name: '自訂防凍濃度', glycolFactor: 1.00 }
  };

  const DEFAULTS = {
    mode: 'cooling',
    sysVol: 6000,
    temp1: 7,
    temp2: 35,
    press1: 2.0,
    press2: 5.0,
    sf: 1.20,
    fluid: 'water',
    customPct: 25,
    headM: 20
  };

  let currentMode = 'cooling';
  let showAllSizes = false;
  let lastResult = null;

  function getWaterDensity(t) {
    return 999.85 + (0.0678117 * t) - (0.0090857 * t * t) + (0.0001021 * Math.pow(t, 3)) - (1.391e-6 * Math.pow(t, 4)) + (6.71e-9 * Math.pow(t, 5));
  }

  function resolveGlycolFactor(fluid, customPct) {
    if (fluid === 'eg30') return 1.20;
    if (fluid === 'pg30') return 1.18;
    if (fluid === 'custom') {
      const c = Number.isFinite(customPct) ? customPct : 0;
      return 1.0 + (c * 0.0065);
    }
    return 1.00;
  }

  function validate(raw) {
    const errors = {};
    if (!Number.isFinite(raw.sysVol) || raw.sysVol <= 0) errors.sysVol = '必填且必須大於 0';
    if (!Number.isFinite(raw.temp1)) errors.temp1 = '必填';
    if (!Number.isFinite(raw.temp2)) errors.temp2 = '必填';
    if (Number.isFinite(raw.temp1) && Number.isFinite(raw.temp2) && raw.temp2 <= raw.temp1) {
      errors.temp2 = '最高溫度必須大於起始溫度才能產生正膨脹';
    }
    if (!Number.isFinite(raw.press1) || raw.press1 < 0) errors.press1 = '不可為負值';
    if (!Number.isFinite(raw.press2) || raw.press2 <= 0) errors.press2 = '必須大於 0';
    if (Number.isFinite(raw.press1) && Number.isFinite(raw.press2) && raw.press2 <= raw.press1) {
      errors.press2 = '安全閥壓力 (P2) 必須大於初充壓力 (P1)';
    }
    if (!Number.isFinite(raw.sf) || raw.sf < 1.0) errors.sf = '至少為 1.0';
    return { valid: Object.keys(errors).length === 0, errors };
  }

  function calcPhysics(raw) {
    const val = validate(raw);
    const gFactor = resolveGlycolFactor(raw.fluid, raw.customPct);
    const rho1 = getWaterDensity(raw.temp1);
    const rho2 = getWaterDensity(raw.temp2);

    let expRate = 0;
    let expVol = 0;
    if (rho1 > rho2 && rho2 > 0) {
      expRate = ((rho1 / rho2) - 1) * gFactor;
      expVol = (raw.sysVol || 0) * expRate;
    }

    const p1_abs = (raw.press1 || 0) + 1.033;
    const p2_abs = (raw.press2 || 0) + 1.033;
    let etaTheo = 0;
    if (p2_abs > p1_abs && p2_abs > 0) {
      etaTheo = (p2_abs - p1_abs) / p2_abs;
    }

    const sf = raw.sf || 1.20;
    let reqVol = 0;
    if (etaTheo > 0 && expVol > 0) {
      reqVol = (expVol * sf) / etaTheo;
    }

    let singleTankSize = 0;
    let tankCount = 1;
    let recTank = 0;
    if (reqVol > 0) {
      const match = STD_SIZES.find(s => s >= reqVol);
      if (match) {
        recTank = match;
        singleTankSize = match;
        tankCount = 1;
      } else {
        const maxStd = STD_SIZES[STD_SIZES.length - 1];
        tankCount = Math.ceil(reqVol / maxStd);
        const perTank = reqVol / tankCount;
        singleTankSize = STD_SIZES.find(s => s >= perTank) || maxStd;
        recTank = singleTankSize * tankCount;
      }
    }

    const installedVol = singleTankSize * tankCount;
    const actualSF = (installedVol > 0 && expVol > 0) ? (installedVol * etaTheo) / expVol : 0;
    const effectiveWaterCap = installedVol * etaTheo;
    const surplusVol = effectiveWaterCap - expVol;

    const commercialOptions = STD_SIZES.map(sz => {
      const cap = sz * etaTheo;
      const achievesSF = expVol > 0 ? (sz * etaTheo) / expVol : 0;
      let status = 'insufficient';
      if (sz >= reqVol) status = 'adequate';
      if (sz === singleTankSize && tankCount === 1) status = 'recommended';
      return {
        size: sz,
        waterCapacity: cap,
        actualSF: achievesSF,
        utilizationPct: (cap > 0 && expVol > 0) ? (expVol / cap) * 100 : 0,
        status
      };
    });

    const checks = [];
    checks.push({
      id: 'p2_gt_p1',
      title: '壓力階梯合理性 (P2 > P1)',
      pass: raw.press2 > raw.press1,
      severity: raw.press2 > raw.press1 ? 'pass' : 'fail',
      text: raw.press2 > raw.press1 
        ? `安全閥設定值 P2 (${raw.press2} kg/cm²G) 高於初充壓 P1 (${raw.press1} kg/cm²G)，工作壓差 &Delta;P = ${(raw.press2 - raw.press1).toFixed(2)} kg/cm²`
        : '安全閥壓力 P2 必須大於初充壓 P1，否則無可用氣室壓縮區間！'
    });

    checks.push({
      id: 'acc_ratio',
      title: '理論接受率水準 (&eta; &ge; 15%)',
      pass: etaTheo >= 0.15,
      severity: etaTheo >= 0.20 ? 'pass' : (etaTheo >= 0.15 ? 'warn' : 'fail'),
      text: `理論接受率 &eta; = ${(etaTheo * 100).toFixed(1)}%` + 
        (etaTheo < 0.15 ? ' (接受率偏低，工作壓差過窄會使水箱體積異常龐大，建議拉開 P1 與 P2)' : ' (在工程推薦良好區間 15%~50% 內)')
    });

    checks.push({
      id: 'p1_head',
      title: '初充壓力與系統靜壓 (P1 &ge; 0.5 kg/cm²G)',
      pass: raw.press1 >= 0.5,
      severity: raw.press1 >= 0.5 ? 'pass' : 'warn',
      text: raw.press1 >= 0.5 
        ? `初充壓 P1 = ${raw.press1} kg/cm²G 可有效維持管路頂部正壓防氣蝕`
        : '初充壓過低 (< 0.5 kg/cm²G)，系統最高點可能有負壓抽空及空氣滲入風險'
    });

    checks.push({
      id: 'sf_range',
      title: '選型安全裕度 (SF)',
      pass: sf >= 1.10 && sf <= 1.40,
      severity: (sf >= 1.15 && sf <= 1.30) ? 'pass' : 'warn',
      text: `設定安全係數 SF = ${sf.toFixed(2)}` + 
        (sf > 1.40 ? ' (係數過於保守，可能導致設備成本與佔用空間增加)' : (sf < 1.10 ? ' (裕度偏緊，工程建議至少 1.15)' : ' (符合工程標準 1.15~1.30)'))
    });

    checks.push({
      id: 'temp_diff',
      title: '溫差與膨脹水量檢核',
      pass: expVol > 0,
      severity: expVol > 0 ? 'pass' : 'fail',
      text: expVol > 0 
        ? `熱膨脹量 &Delta;V = ${expVol.toFixed(2)} L (膨脹率 ${(expRate * 100).toFixed(3)}%)`
        : '無有效熱膨脹量，請確認起始與最高溫度設定'
    });

    return {
      valid: val.valid,
      errors: val.errors,
      raw,
      gFactor,
      rho1,
      rho2,
      expRate,
      expVol,
      p1_abs,
      p2_abs,
      etaTheo,
      sf,
      reqVol,
      recTank,
      singleTankSize,
      tankCount,
      installedVol,
      actualSF,
      effectiveWaterCap,
      surplusVol,
      commercialOptions,
      checks
    };
  }

  const $ = id => document.getElementById(id);
  const num = id => {
    const el = $(id);
    return el ? parseFloat(el.value) : NaN;
  };

  function readInputs() {
    const fluidRadio = document.querySelector('input[name="exp_fluid"]:checked');
    const fluid = fluidRadio ? fluidRadio.value : 'water';
    return {
      mode: currentMode,
      sysVol: num('exp_sysVol'),
      temp1: num('exp_temp1'),
      temp2: num('exp_temp2'),
      press1: num('exp_press1'),
      press2: num('exp_press2'),
      sf: parseFloat($('exp_sfSlider').value) || 1.20,
      fluid,
      customPct: num('exp_customPct') || 25,
      headM: num('exp_headM') || 20
    };
  }

  function showErrors(errors) {
    ['sysVol', 'temp1', 'temp2', 'press1', 'press2'].forEach(k => {
      const errEl = $('exp_err-' + k);
      const inputEl = $('exp_' + k);
      const msg = errors[k];
      if (errEl) {
        errEl.innerText = msg || '';
        errEl.classList.toggle('show', !!msg);
      }
      if (inputEl) {
        inputEl.classList.toggle('is-invalid', !!msg);
      }
    });
  }

  function setMode(mode) {
    currentMode = mode;
    ['cooling', 'heating', 'custom'].forEach(m => {
      const btn = $('exp_mode_' + m);
      if (btn) btn.className = (m === mode) ? 'on' : '';
    });

    const l1 = $('exp_lblTemp1'), h1 = $('exp_hintTemp1');
    const l2 = $('exp_lblTemp2'), h2 = $('exp_hintTemp2');
    const desc = $('exp_modeDesc');

    if (mode === 'cooling') {
      $('exp_temp1').value = 7;
      $('exp_temp2').value = 35;
      l1.innerHTML = '運轉最低溫度 T<sub>1</sub> <i class="req">*</i>';
      h1.innerText = '冰水出水溫 (水密度最大點)';
      l2.innerHTML = '停機平衡溫度 T<sub>2</sub> <i class="req">*</i>';
      h2.innerText = '停機環境平衡溫 (水膨脹最劇烈點)';
      if (desc) desc.innerText = '冰水模式：膨脹發生於冰機停機後，低溫循環水 (7°C) 吸收環境熱量升溫至平衡溫 (35°C) 之熱膨脹。';
    } else if (mode === 'heating') {
      $('exp_temp1').value = 10;
      $('exp_temp2').value = 80;
      l1.innerHTML = '初始填充溫度 T<sub>1</sub> <i class="req">*</i>';
      h1.innerText = '注水常溫 (密度較大狀態)';
      l2.innerHTML = '設計最高溫度 T<sub>2</sub> <i class="req">*</i>';
      h2.innerText = '熱水迴路最高運轉溫 (水劇烈膨脹)';
      if (desc) desc.innerText = '熱水模式：膨脹發生於注水後開始加熱升溫至設計最高溫 (80°C) 之熱膨脹過程。';
    } else {
      l1.innerHTML = '起始溫度 T<sub>1</sub> <i class="req">*</i>';
      h1.innerText = '循環系統最低工作溫度';
      l2.innerHTML = '最高溫度 T<sub>2</sub> <i class="req">*</i>';
      h2.innerText = '循環系統最高工作溫度';
      if (desc) desc.innerText = '自訂模式：請依實際專案技術規範指定起始與設計最高工作溫度。';
    }
    calculate();
  }

  function setTempPreset(t1, t2, mode) {
    setMode(mode || 'custom');
    $('exp_temp1').value = t1;
    $('exp_temp2').value = t2;
    calculate();
    showToast(`已設定溫度範圍：${t1}°C &rarr; ${t2}°C`);
  }

  function toggleEstBox() {
    const box = $('exp_estBox');
    const btn = $('exp_btnToggleEst');
    if (!box) return;
    const isHidden = box.style.display === 'none';
    box.style.display = isHidden ? 'block' : 'none';
    if (btn) btn.innerText = isHidden ? '💡 主機冷凍噸 (RT) 快速換算水量 ▴' : '💡 主機冷凍噸 (RT) 快速換算水量 ▾';
    if (isHidden) calcEstVs();
  }

  function calcEstVs() {
    const rt = num('exp_estRT') || 0;
    const idx = parseFloat($('exp_estType')?.value) || 10;
    const total = Math.round(rt * idx);
    $('exp_estResult').innerText = total.toLocaleString();
  }

  function applyEstVs() {
    const rt = num('exp_estRT') || 0;
    const idx = parseFloat($('exp_estType')?.value) || 10;
    const total = Math.round(rt * idx);
    if (total > 0) {
      $('exp_sysVol').value = total;
      calculate();
      toggleEstBox();
      showToast(`已將 ${rt} RT 估算水量 ${total.toLocaleString()} L 代入系統水量 Vs`);
    }
  }

  function toggleShowAllSizes() {
    showAllSizes = !showAllSizes;
    const btn = $('exp_btnToggleAllSizes');
    if (btn) btn.innerText = showAllSizes ? '收合僅顯示相關規格 ▴' : '展開全部規格 (18種) ▾';
    if (lastResult) render(lastResult);
  }

  function applyPreset(name) {
    if (name === 'cooling') {
      setMode('cooling');
      $('exp_sysVol').value = 6000;
      $('exp_press1').value = 2.0;
      $('exp_press2').value = 5.0;
      $('exp_sfSlider').value = 1.20;
      syncSF(1.20);
      setFluid('water');
    } else if (name === 'pcw') {
      setMode('cooling');
      $('exp_sysVol').value = 25000;
      $('exp_temp1').value = 8;
      $('exp_temp2').value = 38;
      $('exp_press1').value = 3.5;
      $('exp_press2').value = 8.0;
      $('exp_sfSlider').value = 1.20;
      syncSF(1.20);
      setFluid('water');
    } else if (name === 'heating') {
      setMode('heating');
      $('exp_sysVol').value = 5000;
      $('exp_press1').value = 2.5;
      $('exp_press2').value = 6.0;
      $('exp_sfSlider').value = 1.25;
      syncSF(1.25);
      setFluid('water');
    } else if (name === 'glycol') {
      setMode('custom');
      $('exp_sysVol').value = 4000;
      $('exp_temp1').value = -5;
      $('exp_temp2').value = 45;
      $('exp_press1').value = 1.5;
      $('exp_press2').value = 4.0;
      $('exp_sfSlider').value = 1.20;
      syncSF(1.20);
      setFluid('eg30');
    }
    calculate();
    showToast('已載入定壓水箱範例：' + name);
  }

  function setFluid(val) {
    const r = document.querySelector(`input[name="exp_fluid"][value="${val}"]`);
    if (r) r.checked = true;
    $('exp_customFluidBox').hidden = (val !== 'custom');
  }

  function syncSF(val) {
    const v = parseFloat(val).toFixed(2);
    $('exp_sfVal').innerText = v;
    $('exp_sfSlider').value = v;
    document.querySelectorAll('#exp_chip_sf_std, .chip').forEach(c => {
      if (c.innerText.startsWith(v)) c.classList.add('on');
    });
    calculate();
  }

  function calcStaticHead() {
    const h = num('exp_headM') || 0;
    const p1_sug = (h / 10) + 0.35;
    $('exp_headResult').innerText = p1_sug.toFixed(2) + ' kg/cm²G';
  }

  function applyStaticHead() {
    const h = num('exp_headM') || 0;
    const p1_sug = ((h / 10) + 0.35).toFixed(2);
    $('exp_press1').value = p1_sug;
    calculate();
    showToast('已將靜水頭換算值 ' + p1_sug + ' kg/cm² 帶入 P1');
  }

  function setVal(id, v) {
    const el = $(id.startsWith('exp_') ? id : 'exp_' + id);
    if (el) {
      el.value = v;
      calculate();
    }
  }

  function render(res) {
    lastResult = res;
    showErrors(res.valid ? {} : res.errors);

    const fluidBox = $('exp_customFluidBox');
    const fluidChoice = document.querySelector('input[name="exp_fluid"]:checked')?.value;
    if (fluidBox) fluidBox.hidden = (fluidChoice !== 'custom');

    const dP = (res.raw.press2 - res.raw.press1).toFixed(2);
    if ($('exp_readoutDp')) $('exp_readoutDp').innerText = dP;
    if ($('exp_readoutEta')) $('exp_readoutEta').innerText = (res.etaTheo * 100).toFixed(1) + '%';

    if (!res.valid) {
      $('exp_verdict').className = 'card verdict fail';
      $('exp_verdictIcon').innerText = '✕';
      $('exp_verdictTitle').innerText = '輸入資料有誤，無法完成審查';
      $('exp_verdictSub').innerText = '請修正左側標示欄位以繼續試算';
      $('exp_verdictList').innerHTML = Object.keys(res.errors).map(k => `<div>${res.errors[k]}</div>`).join('');
      return;
    }

    const fails = res.checks.filter(c => c.severity === 'fail');
    const warns = res.checks.filter(c => c.severity === 'warn');
    const vCard = $('exp_verdict');
    const vIco = $('exp_verdictIcon');
    const vTitle = $('exp_verdictTitle');
    const vSub = $('exp_verdictSub');

    if (fails.length > 0) {
      vCard.className = 'card verdict fail';
      vIco.innerText = '✕';
      vTitle.innerText = '工程審查不符合：' + fails[0].title;
      vSub.innerText = fails[0].text;
    } else if (warns.length > 0) {
      vCard.className = 'card verdict warn';
      vIco.innerText = '▲';
      vTitle.innerText = `選型建議合格（${res.singleTankSize} L × ${res.tankCount} 台），尚有 ${warns.length} 項工程提示`;
      vSub.innerText = warns[0].text;
    } else {
      vCard.className = 'card verdict pass';
      vIco.innerText = '✓';
      vTitle.innerText = `選型完全合格：建議選用 ${res.singleTankSize} L 膨脹水箱 (${res.tankCount} 台)`;
      vSub.innerText = `必備容積需求 ${res.reqVol.toFixed(1)} L，市售標準規格總容量 ${res.installedVol} L，實質安全係數達 ${res.actualSF.toFixed(2)}`;
    }

    $('exp_verdictList').innerHTML = res.checks.map(c => {
      const cls = c.severity === 'pass' ? 'pass' : (c.severity === 'warn' ? 'warn' : 'fail');
      const icon = c.severity === 'pass' ? '✓' : (c.severity === 'warn' ? '▲' : '✕');
      return `<div class="${cls}"><a onclick="focusCheck('exp_chk_${c.id}')">${icon} ${c.title}</a>：${c.text}</div>`;
    }).join('');

    // Update KPIs (Original .kpi-l, .kpi-v, .kpi-s format)
    $('exp_kpiVt').innerHTML = `${res.reqVol.toFixed(1)} <small>L</small>`;
    $('exp_kpiRec').innerHTML = `${res.singleTankSize} <small>L × ${res.tankCount} 台</small>`;
    const satPct = res.reqVol > 0 ? ((res.installedVol / res.reqVol) * 100).toFixed(1) : 0;
    const surplusPct = ((res.actualSF - 1.0) * 100).toFixed(0);
    $('exp_kpiRecSub').innerText = `滿足度 ${satPct}%，實質裕度 +${surplusPct}%`;

    $('exp_kpiDv').innerHTML = `${res.expVol.toFixed(1)} <small>L</small>`;
    $('exp_kpiDvSub').innerText = `膨脹率 ${(res.expRate * 100).toFixed(3)}% (${res.rho1.toFixed(1)} &rarr; ${res.rho2.toFixed(1)} kg/m³)`;

    // Update Acceptance Bar Visual
    const gasPct = Math.max(0, Math.min(100, (1 - res.etaTheo) * 100));
    const waterPct = Math.max(0, Math.min(100, res.etaTheo * 100));
    $('exp_barGas').style.width = gasPct.toFixed(1) + '%';
    $('exp_barGas').querySelector('span').innerText = `預載氣室 ${gasPct.toFixed(1)}%`;
    $('exp_barWater').style.left = gasPct.toFixed(1) + '%';
    $('exp_barWater').style.width = waterPct.toFixed(1) + '%';
    $('exp_barWater').querySelector('span').innerText = `可用水室 ${waterPct.toFixed(1)}%`;
    $('exp_barLegend').innerText = `預載氣室 ${gasPct.toFixed(1)}% | 容納進水 ${waterPct.toFixed(1)}%`;
    $('exp_lblBarP1').innerText = `初充 P1: ${res.raw.press1} kg/cm²`;
    $('exp_lblBarP2').innerText = `${res.raw.press2} kg/cm²G`;

    // Update Commercial Sizing Table
    let displayOptions = res.commercialOptions;
    if (!showAllSizes) {
      const recIdx = res.commercialOptions.findIndex(o => o.size === res.singleTankSize);
      if (recIdx !== -1) {
        const start = Math.max(0, recIdx - 1);
        const end = Math.min(res.commercialOptions.length, recIdx + 4);
        displayOptions = res.commercialOptions.slice(start, end);
      } else {
        displayOptions = res.commercialOptions.slice(0, 5);
      }
    }

    const tbody = $('exp_commercialBody');
    tbody.innerHTML = displayOptions.map(opt => {
      const isSel = opt.size === res.singleTankSize;
      const tagCls = opt.status === 'recommended' ? 'info' : (opt.status === 'adequate' ? 'pass' : 'fail');
      const tagTxt = opt.status === 'recommended' ? '★ 最佳推薦' : (opt.status === 'adequate' ? '裕度充裕' : '容積不足');
      return `
        <tr class="${isSel ? 'active' : ''}">
          <td style="font-weight:700;">${opt.size} L</td>
          <td>${opt.waterCapacity.toFixed(1)} L</td>
          <td>${opt.actualSF.toFixed(2)}</td>
          <td>${opt.utilizationPct > 0 ? opt.utilizationPct.toFixed(1) + '%' : '0%'}</td>
          <td><span class="tag ${tagCls}">${tagTxt}</span></td>
          <td><button type="button" class="chip" onclick="ExpModule.setSingleTank(${opt.size})">選用</button></td>
        </tr>
      `;
    }).join('');

    // Update Checks List (Original .chk and .dot elements)
    $('exp_checkSummary').innerText = fails.length === 0 ? `${res.checks.length} 項工程標準全部合格` : `發現 ${fails.length} 項工程違規`;
    $('exp_checkList').innerHTML = res.checks.map(c => `
      <li class="chk ${c.severity}" id="exp_chk_${c.id}">
        <div class="dot">${c.severity === 'pass' ? '✓' : (c.severity === 'warn' ? '!' : '✕')}</div>
        <div class="chk-b">
          <div class="chk-t">
            <span>${c.title}</span>
            <span class="lvl">${c.severity.toUpperCase()}</span>
          </div>
          <div class="chk-d">${c.text}</div>
        </div>
      </li>
    `).join('');

    // Update Calculation Steps
    $('exp_calcSteps').innerHTML = `
      <div style="font-family:var(--mono);font-size:12.5px;display:flex;flex-direction:column;gap:8px;color:var(--ink-2);background:#F8FAFC;padding:12px;border-radius:8px;">
        <div><strong>1. 水密度與熱膨脹量 (&Delta;V)：</strong></div>
        <div style="padding-left:14px;">&bull; T1 = ${res.raw.temp1}°C &rarr; &rho;1 = ${res.rho1.toFixed(3)} kg/m³</div>
        <div style="padding-left:14px;">&bull; T2 = ${res.raw.temp2}°C &rarr; &rho;2 = ${res.rho2.toFixed(3)} kg/m³</div>
        <div style="padding-left:14px;">&bull; 防凍液修正倍率 = ${res.gFactor.toFixed(2)}</div>
        <div style="padding-left:14px;">&bull; 膨脹率 &epsilon; = (&rho;1 / &rho;2 - 1) &times; ${res.gFactor.toFixed(2)} = ${(res.expRate * 100).toFixed(4)}%</div>
        <div style="padding-left:14px;color:var(--ink);font-weight:700;">&bull; &Delta;V = Vs &times; &epsilon; = ${res.raw.sysVol} &times; ${res.expRate.toFixed(6)} = ${res.expVol.toFixed(3)} Liters</div>

        <div style="margin-top:6px;"><strong>2. 氣體波以耳定律 (Boyle's Law) 與理論接受率 (&eta;<sub>theo</sub>)：</strong></div>
        <div style="padding-left:14px;">&bull; 初充絕對壓力 P1,abs = ${res.raw.press1} + 1.033 = ${res.p1_abs.toFixed(3)} kg/cm²A</div>
        <div style="padding-left:14px;">&bull; 極限絕對壓力 P2,abs = ${res.raw.press2} + 1.033 = ${res.p2_abs.toFixed(3)} kg/cm²A</div>
        <div style="padding-left:14px;color:var(--ink);font-weight:700;">&bull; &eta;<sub>theo</sub> = (P2,abs - P1,abs) / P2,abs = (${res.raw.press2} - ${res.raw.press1}) / (${res.raw.press2} + 1.033) = ${(res.etaTheo * 100).toFixed(2)}%</div>

        <div style="margin-top:6px;"><strong>3. 必備公稱容積 (V<sub>t</sub>) 與商業選型：</strong></div>
        <div style="padding-left:14px;">&bull; 安全係數 SF = ${res.sf.toFixed(2)}</div>
        <div style="padding-left:14px;color:var(--ink);font-weight:700;">&bull; V<sub>t</sub> = (&Delta;V &times; SF) / &eta;<sub>theo</sub> = (${res.expVol.toFixed(2)} &times; ${res.sf.toFixed(2)}) / ${res.etaTheo.toFixed(4)} = ${res.reqVol.toFixed(1)} Liters</div>
        <div style="padding-left:14px;">&bull; 推薦選用標準規格：${res.singleTankSize} L &times; ${res.tankCount} 台 (總裝設 ${res.installedVol} L)</div>
        <div style="padding-left:14px;">&bull; 實質安全係數 SF<sub>act</sub> = (${res.installedVol} &times; ${res.etaTheo.toFixed(4)}) / ${res.expVol.toFixed(2)} = ${res.actualSF.toFixed(2)}</div>
      </div>
    `;
  }

  function setSingleTank(sz) {
    if (!lastResult) return;
    showToast('已手動選用市售標準規格：' + sz + ' L');
  }

  function calculate() {
    calcStaticHead();
    const raw = readInputs();
    saveInputs(raw);
    const res = calcPhysics(raw);
    render(res);
  }

  function resetToDefaults() {
    Object.assign(DEFAULTS, {
      sysVol: 6000, temp1: 7, temp2: 35, press1: 2.0, press2: 5.0, sf: 1.20, fluid: 'water'
    });
    $('exp_sysVol').value = DEFAULTS.sysVol;
    $('exp_temp1').value = DEFAULTS.temp1;
    $('exp_temp2').value = DEFAULTS.temp2;
    $('exp_press1').value = DEFAULTS.press1;
    $('exp_press2').value = DEFAULTS.press2;
    $('exp_sfSlider').value = DEFAULTS.sf;
    syncSF(DEFAULTS.sf);
    setFluid(DEFAULTS.fluid);
    setMode('cooling');
    calculate();
    showToast('已重設定壓水箱為初始預設值');
  }

  function saveInputs(raw) {
    try {
      localStorage.setItem('exp_tank_inputs_v2', JSON.stringify(raw));
      const hint = document.getElementById('autosaveHint');
      if (hint) hint.innerText = '已自動儲存';
    } catch (e) {}
  }

  function loadInputs() {
    try {
      const s = localStorage.getItem('exp_tank_inputs_v2');
      if (!s) return false;
      const d = JSON.parse(s);
      if (d.sysVol) $('exp_sysVol').value = d.sysVol;
      if (d.temp1 !== undefined) $('exp_temp1').value = d.temp1;
      if (d.temp2 !== undefined) $('exp_temp2').value = d.temp2;
      if (d.press1 !== undefined) $('exp_press1').value = d.press1;
      if (d.press2 !== undefined) $('exp_press2').value = d.press2;
      if (d.sf !== undefined) { $('exp_sfSlider').value = d.sf; syncSF(d.sf); }
      if (d.fluid) setFluid(d.fluid);
      if (d.mode) setMode(d.mode);
      return true;
    } catch (e) {
      return false;
    }
  }

  function copySummary() {
    const r = lastResult;
    if (!r || !r.valid) { showToast('請先完成計算再複製'); return; }
    const pName = document.getElementById('projectName')?.value || '未命名工程';
    const text = [
      `【定壓膨脹水箱選型審查摘要】`,
      `工程案名：${pName}`,
      `運轉模式：${r.raw.mode === 'cooling' ? '冰水回溫 (7→35°C)' : (r.raw.mode === 'heating' ? '熱水升溫 (10→80°C)' : '自訂')}`,
      `系統水量 Vs：${r.raw.sysVol} L | 流體：${FLUIDS[r.raw.fluid]?.name || '水'}`,
      `初充壓 P1：${r.raw.press1} kg/cm²G | 安全閥 P2：${r.raw.press2} kg/cm²G`,
      `熱膨脹量 ΔV：${r.expVol.toFixed(2)} L (膨脹率 ${(r.expRate * 100).toFixed(3)}%)`,
      `理論接受率 η：${(r.etaTheo * 100).toFixed(1)}%`,
      `必備公稱容積 Vt：${r.reqVol.toFixed(1)} L (設定 SF = ${r.sf.toFixed(2)})`,
      `建議市售規格：${r.singleTankSize} L × ${r.tankCount} 台 (實質 SF = ${r.actualSF.toFixed(2)})`,
      `審查結論：${r.checks.every(c => c.pass) ? '全部合格符合規範' : '需檢討部分警示項目'}`
    ].join('\n');

    if (navigator.clipboard && navigator.clipboard.writeText) {
      navigator.clipboard.writeText(text).then(() => showToast('已複製定壓水箱摘要至剪貼簿'));
    } else {
      const ta = document.createElement('textarea');
      ta.value = text;
      document.body.appendChild(ta);
      ta.select();
      document.execCommand('copy');
      document.body.removeChild(ta);
      showToast('已複製定壓水箱摘要至剪貼簿');
    }
  }

  function buildWorksheet(wb) {
    const r = lastResult;
    if (!r || !r.valid) return null;
    const pName = document.getElementById('projectName')?.value || '';
    const pSrc = document.getElementById('dataSource')?.value || '';

    const rows = [
      ['定壓膨脹水箱工程審查計算書'],
      ['案名', pName],
      ['依據／備註', pSrc],
      ['計算日期', new Date().toLocaleDateString('zh-TW')],
      [],
      ['一、設計輸入條件', '數值', '單位', '說明'],
      ['運轉模式', r.raw.mode, '', 'cooling / heating / custom'],
      ['系統總水量 Vs', r.raw.sysVol, 'L', '密閉迴路水容量總和'],
      ['初始／最低溫度 T1', r.raw.temp1, '°C', '對應最高水密度點'],
      ['設計／最高溫度 T2', r.raw.temp2, '°C', '對應最低水密度點'],
      ['循環流體', FLUIDS[r.raw.fluid]?.name || '水', '', '防凍液膨脹倍率 ' + r.gFactor.toFixed(2)],
      ['初充壓力 P1', r.raw.press1, 'kg/cm²G', '氣室初始預壓（需 ≥ 靜水頭+0.35）'],
      ['極限壓力 P2', r.raw.press2, 'kg/cm²G', '安全閥洩壓設定值'],
      ['安全係數 SF', r.sf, '-', '工程裕度係數 (1.15~1.30)'],
      [],
      ['二、熱力學與氣體定律推導', '結果', '單位', '計算公式'],
      ['初始密度 ρ1', r.rho1, 'kg/m³', '999.85 多項式換算'],
      ['最高密度 ρ2', r.rho2, 'kg/m³', '999.85 多項式換算'],
      ['熱膨脹率 ε', r.expRate * 100, '%', '(ρ1/ρ2 - 1) × 修正倍率'],
      ['熱膨脹水量 ΔV', r.expVol, 'L', 'Vs × ε'],
      ['初充絕對壓力 P1,abs', r.p1_abs, 'kg/cm²A', 'P1 + 1.033'],
      ['極限絕對壓力 P2,abs', r.p2_abs, 'kg/cm²A', 'P2 + 1.033'],
      ['理論接受率 ηtheo', r.etaTheo * 100, '%', '(P2 - P1) / (P2 + 1.033)'],
      ['必備公稱容積 Vt', r.reqVol, 'L', '(ΔV × SF) / ηtheo'],
      [],
      ['三、市售標準規格選型', '規格', '台數', '實質裕度'],
      ['推薦標準規格', r.singleTankSize + ' L', r.tankCount + ' 台', '總容量 ' + r.installedVol + ' L'],
      ['有效容納水室容量', r.effectiveWaterCap, 'L', '裝設容量 × ηtheo'],
      ['實質安全係數 SFact', r.actualSF, '-', '有效容量 ÷ ΔV'],
      [],
      ['四、工程審查檢核結果', '狀態', '說明', '結論']
    ];

    r.checks.forEach(c => {
      rows.push([c.title, c.pass ? 'PASS' : 'WARN/FAIL', c.text, c.pass ? '符合' : '檢討']);
    });

    const ws = XLSX.utils.aoa_to_sheet(rows);
    ws['!cols'] = [{ wch: 25 }, { wch: 18 }, { wch: 14 }, { wch: 38 }];
    XLSX.utils.book_append_sheet(wb, ws, '定壓膨脹水箱');
    return ws;
  }

  function exportToExcel() {
    if (typeof XLSX === 'undefined') { showToast('Excel 元件尚未載入，請稍候重試'); return; }
    const r = lastResult;
    if (!r || !r.valid) { showToast('請先修正輸入再匯出'); return; }
    const wb = XLSX.utils.book_new();
    buildWorksheet(wb);
    const pName = document.getElementById('projectName')?.value || '膨脹水箱選型審查';
    const dateStr = new Date().toISOString().slice(0, 10);
    XLSX.writeFile(wb, `${pName}_定壓膨脹水箱_${dateStr}.xlsx`);
    showToast('已成功匯出定壓膨脹水箱計算書 Excel！');
  }

  function runRegressionTests() {
    const results = [];
    const T = (name, fn) => {
      try {
        const ok = fn();
        results.push({ name, pass: !!ok });
      } catch (e) {
        results.push({ name, pass: false, error: e.message });
      }
    };

    const near = (a, b, eps = 1e-3) => Math.abs(a - b) <= eps;

    T('水密度 4°C 最大接近 1000', () => getWaterDensity(4) > 999.9 && getWaterDensity(4) < 1000.1);
    T('水密度 80°C 多項式換算約 964.4', () => near(getWaterDensity(80), 964.41, 1.0));

    const c1 = calcPhysics({ sysVol: 6000, temp1: 7, temp2: 35, press1: 2.0, press2: 5.0, sf: 1.20, fluid: 'water' });
    T('冰水 6000L 7->35°C 膨脹量約 37.3L', () => near(c1.expVol, 37.285, 0.1));
    T('接受率約 49.7%', () => near(c1.etaTheo * 100, 49.73, 0.1));
    T('必備容積約 90.0L', () => near(c1.reqVol, 89.98, 0.2));
    T('推薦規格 100L x 1台', () => c1.singleTankSize === 100 && c1.tankCount === 1);
    T('實質安全係數 1.33', () => near(c1.actualSF, 1.334, 0.05));

    const h1 = calcPhysics({ sysVol: 5000, temp1: 15, temp2: 85, press1: 2.5, press2: 6.0, sf: 1.25, fluid: 'water' });
    T('熱水 5000L 15->85°C 正確擴張', () => h1.expVol > 140 && h1.reqVol > 300);

    const g1 = calcPhysics({ sysVol: 6000, temp1: 7, temp2: 35, press1: 2.0, press2: 5.0, sf: 1.20, fluid: 'eg30' });
    T('乙二醇 30% 膨脹量比純水大 20%', () => near(g1.expVol, c1.expVol * 1.20, 0.1));

    T('P2 <= P1 判定錯誤', () => !validate({ sysVol: 6000, temp1: 7, temp2: 35, press1: 5.0, press2: 2.0, sf: 1.2 }).valid);

    const passed = results.filter(r => r.pass).length;
    console.log(`[ExpTank Regression] ${passed}/${results.length} passed`);
    return { total: results.length, passed, results };
  }

  function init() {
    loadInputs();
    calculate();
  }

  return {
    engine: { calcPhysics, getWaterDensity, STD_SIZES, FLUIDS },
    calculate,
    setMode,
    setTempPreset,
    toggleEstBox,
    calcEstVs,
    applyEstVs,
    toggleShowAllSizes,
    applyPreset,
    calcStaticHead,
    applyStaticHead,
    syncSF,
    setVal,
    setSingleTank,
    resetToDefaults,
    copySummary,
    buildWorksheet,
    exportToExcel,
    runRegressionTests,
    lastResult: () => lastResult,
    init
  };
})();
window.ExpModule = ExpModule;



const BufModule = (() => {

'use strict';

/* ===================== 計算引擎 ===================== */
const BufferTankEngine = (() => {
  const FLUIDS = {
    water: { name: '水', cp: 4.186, rho: 1000 },
    eg30: { name: '乙二醇 30%', cp: 3.66, rho: 1045 },
    pg30: { name: '丙二醇 30%', cp: 3.87, rho: 1030 }
  };
  // 小型預製槽 5–100 m³；大型現場組立立式鋼槽 150–2,000 m³
  const STD_SIZES = [5, 10, 15, 20, 25, 30, 40, 50, 60, 80, 100, 150, 200, 300, 400, 500, 800, 1000, 1500, 2000];
  const FLOOR_HEIGHT = 3.5; // m，換算「幾層樓高」用
  const MAX_PREFERRED_COUNT = 8;

  function resolveFluid(raw) {
    if (raw.fluid === 'custom') return { name: '自訂', cp: raw.cp, rho: raw.rho };
    return FLUIDS[raw.fluid] || FLUIDS.water;
  }

  function validate(raw) {
    const e = {};
    const need = (id, v, cond, msg) => { if (!Number.isFinite(v)) e[id] = '必填'; else if (!cond(v)) e[id] = msg; };
    need('load', raw.load, v => v > 0, '必須大於 0');
    need('chillerN', raw.chillerN, v => v >= 1 && Number.isInteger(v), '請填 1 以上的整數');
    need('durationMin', raw.durationMin, v => v > 0, '必須大於 0');
    need('deltaT', raw.deltaT, v => v > 0, '必須大於 0');
    need('pipeVolume', raw.pipeVolume, v => v >= 0, '不可為負值');
    need('pipeUsePct', raw.pipeUsePct, v => v >= 0 && v <= 100, '請填 0–100');
    need('moduleSize', raw.moduleSize, v => v > 0, '必須大於 0');
    need('tankEffPct', raw.tankEffPct, v => v >= 10 && v <= 100, '請填 10–100');
    need('marginPct', raw.marginPct, v => v >= 0 && v <= 200, '請填 0–200');
    need('minVolIndex', raw.minVolIndex, v => v >= 0, '不可為負值');
    need('hdRatio', raw.hdRatio, v => v >= 0.3 && v <= 6, '請填 0.3–6');
    if (raw.fluid === 'custom') {
      need('fluidCp', raw.cp, v => v > 0, '必須大於 0');
      need('fluidRho', raw.rho, v => v > 0, '必須大於 0');
    }
    return e;
  }

  // 立式圓筒槽外形：V = π/4 · D² · H，H = (H/D) · D
  function tankDims(V, hd) {
    const D = Math.cbrt(4 * V / (Math.PI * hd));
    const H = hd * D;
    return { D, H, floors: H / FLOOR_HEIGHT };
  }

  // 依目標容積算出某單槽規格的配置
  function sizeOption(s, ctx) {
    const count = ctx.targetVol > 1e-9 ? Math.ceil(ctx.targetVol / s - 1e-9) : 0;
    const installed = count * s;
    return {
      size: s, count, installed, dims: tankDims(s, ctx.hd),
      minutes: (ctx.effPipe + installed * ctx.eff) * ctx.minPerM3,
      overPct: ctx.tankReq > 0 ? (installed / ctx.tankReq - 1) * 100 : 0
    };
  }

  function calculate(raw) {
    const errors = validate(raw);
    if (Object.keys(errors).length) return { valid: false, errors };

    const fluid = resolveFluid(raw);
    const rc = fluid.rho * fluid.cp;                 // kJ/m³·K
    const P = raw.load, t = raw.durationMin, dT = raw.deltaT;
    const eff = raw.tankEffPct / 100;
    const isolated = raw.mode === 'isolated';
    const N = raw.chillerN;

    const energyKJ = P * t * 60;
    const grossVol = energyKJ / (rc * dT);           // 需要的「有效冷水」m³
    const effPipe = raw.pipeVolume * raw.pipeUsePct / 100;
    const netVol = Math.max(0, grossVol - effPipe);  // 水槽要提供的有效冷水
    const tankReq = netVol / eff;                    // 換算成水槽實際容積
    const targetVol = tankReq * (1 + raw.marginPct / 100);
    const minPerM3 = rc * dT / (P * 60);             // 每 m³ 有效冷水可撐幾分鐘

    const ctx = { targetVol, tankReq, effPipe, eff, minPerM3, hd: raw.hdRatio };
    const chosen = sizeOption(raw.moduleSize, ctx);
    const pipeMinutes = effPipe * minPerM3;
    const tankMinutes = chosen.installed * eff * minPerM3;
    const oneDownMinutes = chosen.count >= 1 ? pipeMinutes + (chosen.count - 1) * raw.moduleSize * eff * minPerM3 : null;

    // 規格比較：標準規格＋目前規格，數量 1–20 槽；1 槽就夠的規格只留最小那個
    const sizes = [...new Set([...STD_SIZES, raw.moduleSize])].sort((a, b) => a - b);
    let singleShown = false;
    const options = targetVol > 1e-9 ? sizes.map(s => sizeOption(s, ctx)).filter(o => {
      if (o.size === raw.moduleSize) { if (o.count === 1) singleShown = true; return true; }
      if (o.count < 1 || o.count > 20) return false;
      if (o.count === 1) { if (singleShown) return false; singleShown = true; }
      return true;
    }) : [];
    // 建議規格：8 槽以內，總容積越小越好，但每多 1 槽（超過 2 槽）視為多 4% 容積的代價（閥件、配管、基礎）
    const score = o => o.installed * (1 + 0.04 * Math.max(0, o.count - 2));
    let best = null;
    const pool = options.filter(o => o.count >= 1 && o.count <= MAX_PREFERRED_COUNT);
    (pool.length ? pool : options).forEach(o => {
      if (!best || score(o) < score(best) - 1e-9 || (Math.abs(score(o) - score(best)) < 1e-9 && o.count < best.count)) best = o;
    });

    const chillerKW = isolated ? P : P / N;
    const minSysVol = chillerKW * raw.minVolIndex / 1000;
    const sysVol = raw.pipeVolume + chosen.installed;
    const mult = isolated ? N : 1;

    return {
      valid: true, raw, fluid, rc, isolated, N, mult,
      energyKJ, grossVol, effPipe, netVol, tankReq, targetVol, minPerM3,
      count: chosen.count, installed: chosen.installed, overPct: chosen.overPct, dims: chosen.dims,
      pipeMinutes, tankMinutes, achievedMinutes: pipeMinutes + tankMinutes, oneDownMinutes,
      noTankNeeded: netVol <= 1e-9,
      chillerKW, minSysVol, sysVol,
      plantCount: chosen.count * mult, plantInstalled: chosen.installed * mult, plantTarget: targetVol * mult,
      options, best
    };
  }

  return { FLUIDS, STD_SIZES, MAX_PREFERRED_COUNT, FLOOR_HEIGHT, tankDims, validate, calculate };
})();

/* ===================== 介面 ===================== */
const AUTOSAVE_KEY = 'buffer_tank_v2_inputs';
const NUM_FIELDS = ['load', 'chillerN', 'durationMin', 'deltaT', 'pipeVolume', 'pipeUsePct', 'moduleSize', 'hdRatio', 'tankEffPct', 'marginPct', 'minVolIndex', 'fluidCp', 'fluidRho'];
const TEXT_FIELDS = ['projectName', 'dataSource', 'tankMode'];
const DEFAULTS = { load: 4000, chillerN: 4, durationMin: 6, deltaT: 5, pipeVolume: 20, pipeUsePct: 50, moduleSize: 15, hdRatio: 2, tankEffPct: 90, marginPct: 10, minVolIndex: 6.5, fluidCp: 4.186, fluidRho: 1000, tankMode: 'shared', fluid: 'water', projectName: '', dataSource: '' };
const PRESETS = {
  small:  { load: 800,  chillerN: 2, durationMin: 5, deltaT: 5, pipeVolume: 8,  moduleSize: 10, marginPct: 10 },
  medium: { load: 2500, chillerN: 3, durationMin: 6, deltaT: 5, pipeVolume: 15, moduleSize: 15, marginPct: 10 },
  large:  { load: 6000, chillerN: 6, durationMin: 6, deltaT: 5, pipeVolume: 30, moduleSize: 25, marginPct: 15 },
  xlarge: { load: 20000, chillerN: 8, durationMin: 15, deltaT: 6, pipeVolume: 150, moduleSize: 500, marginPct: 15 }
};
const PRESET_NAMES = { small: '小型機房', medium: '中型 AIDC', large: '大型 AIDC', xlarge: '超大型園區（現場組立大槽）' };
const SIZE_CHIPS = [10, 20, 50, 100, 200, 500, 1000];
const MODE_TEXT = {
  shared: { desc: '全廠冰機共用一組水槽，負載填全廠總冷負載，算出的是全廠水槽總量。', load: '系統總冷負載', loadHint: '緩衝期間仍要被帶走的全廠熱量', n: '冰機運轉台數', nHint: '用於防短循環水量檢核', pipe: '系統管路總水量' },
  isolated: { desc: '每台冰機各自配水槽，負載填單台冷負載，先算單台再乘以台數。', load: '單台冰機冷負載', loadHint: '單台冰機在緩衝期間要帶走的熱量', n: '冰機台數', nHint: '全廠總量 = 單台 × 台數', pipe: '單台迴路管路水量' }
};

let lastResult = null;
const $ = id => document.getElementById(id.startsWith('buf_') ? id : 'buf_' + id);
const setText = (id, v) => { const el = $(id); if (el) el.textContent = v; };
const f0 = n => Number(n).toLocaleString('en-US', { maximumFractionDigits: 0 });
const f1 = n => Number(n).toLocaleString('en-US', { minimumFractionDigits: 1, maximumFractionDigits: 1 });
const fx = (n, d = 2) => Number(n).toLocaleString('en-US', { maximumFractionDigits: d });
const esc = s => String(s).replace(/[&<>"]/g, c => ({ '&': '&amp;', '<': '&lt;', '>': '&gt;', '"': '&quot;' }[c]));

function getFluidChoice() { const r = document.querySelector('input[name="buf_fluid"]:checked'); return r ? r.value : 'water'; }

function readRaw() {
  const num = id => { const v = $(id).value.trim(); return v === '' ? NaN : Number(v); };
  return {
    mode: $('tankMode').value === 'isolated' ? 'isolated' : 'shared',
    load: num('load'), chillerN: num('chillerN'), durationMin: num('durationMin'), deltaT: num('deltaT'),
    pipeVolume: num('pipeVolume'), pipeUsePct: num('pipeUsePct'), moduleSize: num('moduleSize'), hdRatio: num('hdRatio'),
    tankEffPct: num('tankEffPct'), marginPct: num('marginPct'), minVolIndex: num('minVolIndex'),
    fluid: getFluidChoice(), cp: num('fluidCp'), rho: num('fluidRho')
  };
}

function setVal(id, v) { $(id).value = v; calculate(); }

function setTankMode(mode) { $('tankMode').value = mode; calculate(); }

function applyPreset(name) {
  const p = PRESETS[name]; if (!p) return;
  Object.keys(p).forEach(k => { $(k).value = p[k]; });
  calculate();
  showToast('已套用範例：' + PRESET_NAMES[name]);
}

function resetToDefaults() {
  if (!confirm('要把所有輸入恢復成預設值嗎？')) return;
  applyValues(DEFAULTS);
  calculate();
}

function applyValues(v) {
  NUM_FIELDS.concat(TEXT_FIELDS).forEach(id => { if (v[id] !== undefined && $(id)) $(id).value = v[id]; });
  const r = document.querySelector(`input[name="buf_fluid"][value="${v.fluid || 'water'}"]`);
  if (r) r.checked = true;
}

function syncModeUI(mode) {
  const t = MODE_TEXT[mode];
  $('segShared').classList.toggle('on', mode === 'shared');
  $('segIsolated').classList.toggle('on', mode === 'isolated');
  setText('modeDesc', t.desc); setText('lblLoad', t.load); setText('hintLoad', t.loadHint);
  setText('lblN', t.n); setText('hintN', t.nHint); setText('lblPipe', t.pipe);
}

function renderSizeChips(size) {
  $('sizeChips').innerHTML = SIZE_CHIPS.map(s => `<button type="button" class="chip${s === size ? ' on' : ''}" onclick="setVal('moduleSize',${s})">${s} m³</button>`).join('');
}

function showErrors(errors) {
  NUM_FIELDS.forEach(id => {
    const msg = errors[id];
    $(id).classList.toggle('is-invalid', !!msg);
    const el = $('err-' + id);
    if (el) { el.textContent = msg || ''; el.classList.toggle('show', !!msg); }
  });
}

const FIELD_NAMES = { load: '冷負載', chillerN: '冰機台數', durationMin: '緩衝時間', deltaT: '可利用溫差', pipeVolume: '管路水量', pipeUsePct: '管路可利用比例', moduleSize: '單槽容積', hdRatio: '高徑比', tankEffPct: '有效利用率', marginPct: '安全餘裕', minVolIndex: '最小系統水量', fluidCp: '比熱', fluidRho: '密度' };

function calculate() {
  const raw = readRaw();
  syncModeUI(raw.mode);
  $('customFluidBox').hidden = raw.fluid !== 'custom';
  renderSizeChips(raw.moduleSize);
  const result = BufferTankEngine.calculate(raw);
  showErrors(result.valid ? {} : result.errors);
  if (result.errors && (result.errors.fluidCp || result.errors.fluidRho || result.errors.minVolIndex)) $('advBox').open = true;
  render(result);
  saveInputs();
  return result;
}

/* ---------- 檢核 ---------- */
function buildChecks(r) {
  const c = [];
  const raw = r.raw;
  const t = raw.durationMin;
  c.push({ id: 'chk-duration', s: t >= 3 && t <= 15 ? 'pass' : 'warn', t: '緩衝時間',
    v: `${fx(t, 1)} 分鐘`, d: t < 3 ? '低於常見 3 分鐘，請確認冰機能否在此時間內重啟並滿載' : t > 15 ? '超過常見 15 分鐘，水槽會很大，可考慮快速重啟冰機或分段供冷' : '在常見 3–15 分鐘範圍內' });
  const dT = raw.deltaT;
  c.push({ id: 'chk-dt', s: dT >= 3 && dT <= 10 ? 'pass' : 'warn', t: '可利用溫差',
    v: `ΔT ${fx(dT, 1)} °C`, d: dT < 3 ? '溫差太小，水槽會非常大，請確認系統設計溫差' : dT > 10 ? '溫差偏大，請確認末端在此供水溫度下仍能散熱' : '在常見 3–10 °C 範圍內' });

  if (r.noTankNeeded) {
    c.push({ id: 'chk-time', s: 'pass', t: '管路水量已足夠', v: `管路可撐 ${f1(r.pipeMinutes)} 分鐘（目標 ${fx(t, 1)} 分鐘）`, d: '不需另設緩衝水槽；但管路水量通常是估算值，建議再確認' });
  } else {
    c.push({ id: 'chk-time', s: r.achievedMinutes + 1e-9 >= t ? 'pass' : 'fail', t: '可撐時間',
      v: `全部水槽可撐 ${f1(r.achievedMinutes)} 分鐘（目標 ${fx(t, 1)} 分鐘）`, d: `管路 ${f1(r.pipeMinutes)} 分鐘＋水槽 ${f1(r.tankMinutes)} 分鐘` });
    const od = r.oneDownMinutes;
    c.push({ id: 'chk-onedown', s: od + 1e-9 >= t ? 'pass' : 'warn', t: '任一槽維修時',
      v: `剩 ${f1(od)} 分鐘（目標 ${fx(t, 1)} 分鐘）`,
      d: od + 1e-9 >= t ? '單槽隔離維修時仍可滿足緩衝需求' : r.count === 1 ? '只有 1 槽，維修時完全沒有緩衝；若要可維護性，建議改成 2 槽以上或加 1 槽備用' : '維修期間緩衝不足；若要求可同時維護，建議再加 1 槽' });
    c.push({ id: 'chk-count', s: r.count <= BufferTankEngine.MAX_PREFERRED_COUNT ? 'pass' : 'warn', t: '水槽數量',
      v: `${r.count} 槽 × ${fx(raw.moduleSize)} m³${r.isolated ? `（每台），全廠 ${r.plantCount} 槽` : ''}`,
      d: r.count <= BufferTankEngine.MAX_PREFERRED_COUNT ? `比需求多 ${f0(r.overPct)}%（含安全餘裕 ${fx(raw.marginPct)}% 與進位）` : '數量偏多，閥件與配管複雜，建議放大單槽容積' });
  }

  if (raw.minVolIndex > 0) {
    const ok = r.sysVol + 1e-9 >= r.minSysVol;
    c.push({ id: 'chk-minvol', s: ok ? 'pass' : 'warn', t: '防短循環水量',
      v: `系統水量 ${f1(r.sysVol)} m³ ／ 最少需 ${f1(r.minSysVol)} m³`,
      d: `以每台冰機 ${f0(r.chillerKW)} kW × ${fx(raw.minVolIndex)} L/kW 估算` + (ok ? '' : '；水量不足，低載時冰機可能頻繁啟停') });
  }
  if (!r.noTankNeeded) {
    const d = r.dims;
    const hd = raw.hdRatio;
    c.push({ id: 'chk-shape', s: hd < 1 ? 'warn' : 'pass', t: '水槽外形',
      v: `單槽 Ø${f1(d.D)} m × 高 ${f1(d.H)} m（約 ${fx(d.floors, 1)} 層樓）`,
      d: (hd < 1 ? '高徑比小於 1，冷溫水不易分層，有效利用率可能達不到設定值；' : '') +
        (raw.moduleSize > 100 ? '大於 100 m³ 通常為現場組立鋼槽，需另做基礎、耐震與保溫設計' : '可採工廠預製槽') });
  }
  if (raw.marginPct > 30) c.push({ id: 'chk-margin', s: 'warn', t: '安全餘裕偏高', v: `${fx(raw.marginPct)}%`, d: '餘裕超過 30%，請確認是否已在負載或時間中重複保守' });
  if (raw.pipeUsePct > 60 && raw.pipeVolume > 0) c.push({ id: 'chk-pipe', s: 'warn', t: '管路可利用比例偏高', v: `${fx(raw.pipeUsePct)}%`, d: '停機時回水側已是溫水，超過 50–60% 可能高估管路緩衝' });
  return c;
}

/* ---------- 計算過程 ---------- */
function buildSteps(r) {
  const raw = r.raw, fl = r.fluid;
  const s = [
    ['緩衝期間要吸收的熱量', `E = P × t × 60 = ${f0(raw.load)} kW × ${fx(raw.durationMin)} min × 60 = ${f0(r.energyKJ)} kJ`],
    ['需要的有效冷水量', `V = E ÷ (ρ·cp·ΔT) = ${f0(r.energyKJ)} ÷ (${f0(fl.rho)} × ${fx(fl.cp, 3)} × ${fx(raw.deltaT)}) = ${f1(r.grossVol)} m³`],
    ['管路可抵扣', `${fx(raw.pipeVolume)} m³ × ${fx(raw.pipeUsePct)}% = ${f1(r.effPipe)} m³`],
    ['水槽要提供的冷水', `max(${f1(r.grossVol)} − ${f1(r.effPipe)}, 0) = ${f1(r.netVol)} m³`],
    ['換算水槽容積（有效利用率）', `${f1(r.netVol)} ÷ ${fx(raw.tankEffPct)}% = ${f1(r.tankReq)} m³`],
    ['加安全餘裕', `${f1(r.tankReq)} × (1 + ${fx(raw.marginPct)}%) = ${f1(r.targetVol)} m³`],
    ['水槽數量', `⌈${f1(r.targetVol)} ÷ ${fx(raw.moduleSize)}⌉ = ${r.count} 槽 → ${fx(r.installed, 1)} m³`],
    ['單槽外形（立式圓筒）', `D = ∛(4V ÷ (π × H/D)) = ∛(4 × ${fx(raw.moduleSize)} ÷ (π × ${fx(raw.hdRatio)})) = ${fx(r.dims.D, 2)} m，H = ${fx(raw.hdRatio)} × D = ${fx(r.dims.H, 2)} m`],
    ['實際可撐時間', `(${f1(r.effPipe)} + ${fx(r.installed, 1)} × ${fx(raw.tankEffPct)}%) × ${f0(fl.rho)} × ${fx(fl.cp, 3)} × ${fx(raw.deltaT)} ÷ ${f0(raw.load)} ÷ 60 = ${f1(r.achievedMinutes)} 分鐘`]
  ];
  if (r.isolated) s.push(['全廠合計', `${r.count} 槽 × ${r.N} 台 = ${r.plantCount} 槽，${fx(r.plantInstalled, 1)} m³`]);
  return s;
}

/* ---------- 繪圖 ---------- */
function renderTimeBar(r) {
  const t = r.raw.durationMin;
  const maxM = Math.max(r.achievedMinutes, t) * 1.12 || 1;
  const pct = m => Math.min(100, m / maxM * 100);
  const pW = pct(r.pipeMinutes), tW = pct(r.tankMinutes);
  let h = '';
  if (pW > 0) h += `<div class="tbar-seg pipe${tW <= 0 ? ' round-all' : ''}" style="width:${pW}%">${pW > 12 ? `<span>管路 ${f1(r.pipeMinutes)}′</span>` : ''}</div>`;
  if (tW > 0) h += `<div class="tbar-seg tank ${pW > 0 ? 'round-r' : 'round-all'}" style="left:${pW}%;width:${tW}%">${tW > 14 ? `<span>水槽 ${f1(r.tankMinutes)}′</span>` : ''}</div>`;
  h += `<div class="tbar-mk" style="left:${pct(t)}%"><label>目標 ${fx(t, 1)} 分</label></div>`;
  if (r.oneDownMinutes !== null && r.count >= 1) h += `<div class="tbar-mk down" style="left:${pct(r.oneDownMinutes)}%"><label>1 槽維修 ${f1(r.oneDownMinutes)} 分</label></div>`;
  $('tbar').innerHTML = h;
  setText('tbarCaption', r.noTankNeeded ? '管路水量已足夠' : `共 ${f1(r.achievedMinutes)} 分鐘`);

  if (r.noTankNeeded) { $('tankRow').innerHTML = '<div class="empty">不需另設水槽</div>'; }
  else {
    // 依實際尺寸等比例繪製，旁邊畫樓層線（每層 3.5 m）
    const d = r.dims, FH = BufferTankEngine.FLOOR_HEIGHT;
    const floors = Math.max(1, Math.ceil(d.H / FH));
    const sc = Math.min(16, 130 / (floors * FH));          // px / m
    const w = Math.max(10, d.D * sc), h = d.H * sc;
    const show = Math.min(r.count, Math.max(1, Math.floor(560 / (w + 6))), 16);
    let fl = '';
    for (let k = 1; k <= floors; k++) fl += `<div class="floor" style="bottom:${k * FH * sc}px"><span>${k}F</span></div>`;
    let tk = '';
    for (let i = 0; i < show; i++) tk += `<div class="tank" style="width:${w}px;height:${h}px">${w >= 34 ? fx(r.raw.moduleSize) : ''}</div>`;
    if (r.count > show) tk += `<span class="tank-more">… 共 ${r.count} 槽</span>`;
    if (r.isolated) tk += `<span class="tank-x">× ${r.N} 台</span>`;
    $('tankRow').innerHTML = `<div class="tank-stage" style="height:${floors * FH * sc + 2}px">${fl}${tk}</div>` +
      `<div class="tank-cap">單槽約 <b>Ø${f1(d.D)} m × 高 ${f1(d.H)} m</b>（約 ${fx(d.floors, 1)} 層樓，每層以 ${FH} m 計）</div>`;
  }
  $('tbarLegend').innerHTML = `<span><i style="background:var(--pipe)"></i>管路可利用 <b>${f1(r.effPipe)}</b> m³</span>` +
    (r.noTankNeeded ? '' : `<span><i style="background:var(--water)"></i>水槽有效 <b>${f1(r.installed * r.raw.tankEffPct / 100)}</b> m³（容積 ${fx(r.installed, 1)} m³）</span>`) +
    `<span>每 m³ 冷水可撐 <b>${fx(r.minPerM3, 3)}</b> 分鐘</span>`;
}

function renderOptions(r) {
  const iso = r.isolated;
  $('optsHead').innerHTML = `<th>單槽容積</th><th>數量</th><th>單槽外形 Ø × 高</th><th>總容積</th><th>可撐時間</th><th>超出需求</th>${iso ? '<th>全廠槽數</th>' : ''}<th>評估</th>`;
  if (!r.options.length) { $('optsBody').innerHTML = `<tr><td colspan="${iso ? 8 : 7}" class="empty">不需另設水槽</td></tr>`; return; }
  $('optsBody').innerHTML = r.options.map(o => {
    const cur = Math.abs(o.size - r.raw.moduleSize) < 1e-9;
    const isBest = r.best && o.size === r.best.size;
    let tag = '<span class="tag plain">可行</span>';
    if (isBest) tag = '<span class="tag best">建議</span>';
    else if (o.count === 1) tag = '<span class="tag warn">單槽無法維修</span>';
    else if (o.count > BufferTankEngine.MAX_PREFERRED_COUNT) tag = '<span class="tag warn">數量多</span>';
    else if (o.overPct > 50) tag = '<span class="tag warn">偏大</span>';
    return `<tr class="${cur ? 'cur' : ''}" onclick="setVal('moduleSize',${o.size})"><td>${fx(o.size)} m³${cur ? '（目前）' : ''}</td><td>${o.count}</td><td>${f1(o.dims.D)} × ${f1(o.dims.H)} m</td><td>${fx(o.installed, 1)} m³</td><td>${f1(o.minutes)} 分</td><td>+${f0(o.overPct)}%</td>${iso ? `<td>${o.count * r.N}</td>` : ''}<td>${tag}</td></tr>`;
  }).join('');
}

function render(result) {
  lastResult = result;
  const resEl = $('results');
  const V = $('verdict');
  if (!result.valid) {
    resEl.classList.add('is-stale');
    V.className = 'card verdict fail'; setText('verdictIcon', '✕');
    setText('verdictTitle', '請先修正輸入');
    setText('verdictSub', '下方結果為上一次有效的計算，僅供參考');
    $('verdictList').innerHTML = Object.keys(result.errors).map(k => `<div><a onclick="focusField('${k}')">${FIELD_NAMES[k] || k}</a>：${result.errors[k]}</div>`).join('');
    return;
  }
  resEl.classList.remove('is-stale');
  const r = result, raw = r.raw;
  const checks = buildChecks(r);
  const fails = checks.filter(c => c.s === 'fail'), warns = checks.filter(c => c.s === 'warn');

  // 結論
  let cls, icon, title;
  if (fails.length) { cls = 'fail'; icon = '✕'; title = '容量不足'; }
  else if (r.noTankNeeded) { cls = 'info'; icon = 'i'; title = '不需另設緩衝水槽'; }
  else if (warns.length) { cls = 'warn'; icon = '!'; title = `設計可行，有 ${warns.length} 項需確認`; }
  else { cls = 'pass'; icon = '✓'; title = '設計可行'; }
  V.className = 'card verdict ' + cls; setText('verdictIcon', icon); setText('verdictTitle', title);
  setText('verdictSub', r.noTankNeeded ? `管路冷水即可撐 ${f1(r.pipeMinutes)} 分鐘` :
    `${r.isolated ? '每台冰機' : '全廠'}配 ${r.count} 槽 × ${fx(raw.moduleSize)} m³，可撐 ${f1(r.achievedMinutes)} 分鐘（目標 ${fx(raw.durationMin, 1)} 分鐘）`);
  $('verdictList').innerHTML = fails.concat(warns).map(c => `<div><a onclick="focusCheck('${c.id}')">${c.t}</a>：${esc(c.v)}</div>`).join('');

  // KPI
  if (r.noTankNeeded) {
    $('kpiPlan').innerHTML = '不需設'; setText('kpiPlanSub', '管路水量已足夠');
  } else {
    $('kpiPlan').innerHTML = `${r.count}<small>槽 × ${fx(raw.moduleSize)} m³</small>`;
    setText('kpiPlanSub', r.isolated ? `每台冰機；全廠 ${r.plantCount} 槽` : `建議規格：${r.best ? `${r.best.count} × ${fx(r.best.size)} m³` : '—'}`);
  }
  setText('kpiVolLabel', r.isolated ? '全廠水槽總容積' : '水槽總容積');
  $('kpiVol').innerHTML = `${fx(r.plantInstalled, 1)}<small>m³</small>`;
  setText('kpiVolSub', `需求 ${f1(r.plantTarget)} m³（含 ${fx(raw.marginPct)}% 餘裕）`);
  $('kpiTime').innerHTML = `${f1(r.achievedMinutes)}<small>分鐘</small>`;
  setText('kpiTimeSub', `目標 ${fx(raw.durationMin, 1)} 分鐘` + (r.oneDownMinutes !== null && !r.noTankNeeded ? `；1 槽維修時 ${f1(r.oneDownMinutes)} 分` : ''));

  renderTimeBar(r);

  const ic = { pass: '✓', warn: '!', fail: '✕', info: 'i' };
  $('checkList').innerHTML = checks.map(c => `<li class="chk ${c.s}" id="${c.id}"><span class="dot">${ic[c.s]}</span><div><div class="chk-t">${c.t}</div><div class="chk-v">${esc(c.v)}</div><div class="chk-d">${esc(c.d)}</div></div></li>`).join('');
  setText('checkSummary', `${checks.length - warns.length - fails.length} 通過 · ${warns.length} 需確認${fails.length ? ` · ${fails.length} 不合格` : ''}`);

  renderOptions(r);
  const d = r.dims;
  $('sizeReadout').innerHTML = `${fx(raw.moduleSize)} m³ 單槽約 <b>Ø${f1(d.D)} m × 高 ${f1(d.H)} m</b>，約 ${fx(d.floors, 1)} 層樓高。分層式水槽越高越好分層，常見 H/D 2–3。`;
  $('calcSteps').innerHTML = buildSteps(r).map((s, i) => `<li><span class="n">${i + 1}</span><div><div class="st-t">${s[0]}</div><code>${s[1]}</code></div></li>`).join('');

  const fl = r.fluid;
  setText('advSummary', `${fl.name} · 最小水量 ${fx(raw.minVolIndex)} L/kW`);
}

function focusCheck(id) {
  const el = $(id); if (!el) return;
  el.scrollIntoView({ behavior: 'smooth', block: 'center' });
  el.classList.add('flash'); setTimeout(() => el.classList.remove('flash'), 1200);
}
function focusField(id) {
  const el = $(id); if (!el) return;
  if (el.closest('details')) el.closest('details').open = true;
  el.scrollIntoView({ behavior: 'smooth', block: 'center' }); el.focus();
}

function showToast(msg) {
  const el = $('toastMsg'); el.textContent = msg; el.classList.add('show');
  clearTimeout(toast._t); toast._t = setTimeout(() => el.classList.remove('show'), 2200);
}

/* ---------- 自動保存 ---------- */
function saveInputs() {
  try {
    const v = { fluid: getFluidChoice() };
    NUM_FIELDS.concat(TEXT_FIELDS).forEach(id => { v[id] = $(id).value; });
    localStorage.setItem(AUTOSAVE_KEY, JSON.stringify(v));
    setText('autosaveHint', '已自動保存');
  } catch (e) { setText('autosaveHint', ''); }
}
function loadInputs() {
  try {
    const s = localStorage.getItem(AUTOSAVE_KEY);
    if (s) { applyValues(JSON.parse(s)); return true; }
  } catch (e) { /* 無法讀取時用預設值 */ }
  return false;
}

/* ---------- 摘要 / 列印 / Excel ---------- */
function summaryText() {
  const r = lastResult;
  if (!r || !r.valid) return null;
  const raw = r.raw;
  const L = [];
  L.push(`【冰水緩衝水槽】${(document.getElementById('projectName') ? document.getElementById('projectName').value : '') || '未命名案件'}`);
  if ((document.getElementById('dataSource') ? document.getElementById('dataSource').value : '')) L.push(`依據：${(document.getElementById('dataSource') ? document.getElementById('dataSource').value : '')}`);
  L.push(`架構：${r.isolated ? `逐台獨立（${r.N} 台）` : `共用集管（${r.N} 台冰機）`}`);
  L.push(`負載 ${f0(raw.load)} kW${r.isolated ? '／台' : ''}，緩衝 ${fx(raw.durationMin)} 分鐘，ΔT ${fx(raw.deltaT)} °C，流體 ${r.fluid.name}`);
  L.push(`管路 ${fx(raw.pipeVolume)} m³ × ${fx(raw.pipeUsePct)}% 可利用，水槽有效利用率 ${fx(raw.tankEffPct)}%，安全餘裕 ${fx(raw.marginPct)}%`);
  if (r.noTankNeeded) L.push(`結果：管路冷水可撐 ${f1(r.pipeMinutes)} 分鐘，不需另設水槽`);
  else {
    L.push(`結果：${r.isolated ? '每台' : '全廠'} ${r.count} 槽 × ${fx(raw.moduleSize)} m³ = ${fx(r.installed, 1)} m³${r.isolated ? `；全廠 ${r.plantCount} 槽 ${fx(r.plantInstalled, 1)} m³` : ''}`);
    L.push(`可撐 ${f1(r.achievedMinutes)} 分鐘（目標 ${fx(raw.durationMin)}）；1 槽維修時 ${f1(r.oneDownMinutes)} 分鐘`);
  }
  const issues = buildChecks(r).filter(c => c.s !== 'pass');
  if (issues.length) L.push('需確認：' + issues.map(c => `${c.t}（${c.v}）`).join('；'));
  return L.join('\n');
}

function copySummary() {
  const t = summaryText();
  if (!t) { showToast('請先修正輸入'); return; }
  const done = () => showToast('摘要已複製');
  if (navigator.clipboard && navigator.clipboard.writeText) navigator.clipboard.writeText(t).then(done, () => fallbackCopy(t, done));
  else fallbackCopy(t, done);
}
function fallbackCopy(t, done) {
  const ta = document.createElement('textarea'); ta.value = t; document.body.appendChild(ta); ta.select();
  try { document.execCommand('copy'); done(); } catch (e) { showToast('無法複製，請手動選取'); }
  ta.remove();
}

function printReport() {
  document.querySelectorAll('details').forEach(d => { d.dataset.wasOpen = d.open ? '1' : ''; d.open = true; });
  window.print();
}
window.addEventListener('afterprint', () => { document.querySelectorAll('details').forEach(d => { if (d.dataset.wasOpen !== undefined) d.open = d.dataset.wasOpen === '1'; }); });

function safeFileName(s) { return (s || '').replace(/[\\/:*?"<>|]+/g, '_').trim().slice(0, 60); }

function exportToExcel() {
  if (typeof XLSX === 'undefined') { showToast('Excel 元件尚未載入，請確認網路後再試'); return; }
  const r = lastResult;
  if (!r || !r.valid) { showToast('請先修正輸入再匯出'); return; }
  const raw = r.raw, fl = r.fluid;

  // 以 key 定義每一列，公式中的 {key} 會換成對應儲存格
  const rows = [];
  const add = (key, label, val, unit, note) => rows.push({ key, label, val, unit, note });
  rows.push({ title: '冰水緩衝水槽容量計算書' });
  rows.push({ label: '案名', val: (document.getElementById('projectName') ? document.getElementById('projectName').value : '') || '', text: true });
  rows.push({ label: '依據／備註', val: (document.getElementById('dataSource') ? document.getElementById('dataSource').value : '') || '', text: true });
  rows.push({ label: '匯出日期', val: new Date().toLocaleDateString('zh-TW'), text: true });
  rows.push({});
  rows.push({ header: ['一、輸入', '數值', '單位', '說明'] });
  add('mode', '水槽架構', raw.mode, '', 'shared = 共用集管；isolated = 逐台獨立');
  add('P', r.isolated ? '單台冰機冷負載' : '系統總冷負載', raw.load, 'kW', '');
  add('N', '冰機台數', raw.chillerN, '台', '');
  add('t', '緩衝時間', raw.durationMin, 'min', '');
  add('dT', '可利用溫差 ΔT', raw.deltaT, '°C', '');
  add('rho', '流體密度 ρ', fl.rho, 'kg/m³', fl.name);
  add('cp', '流體比熱 cp', fl.cp, 'kJ/kg·K', fl.name);
  add('pipe', '管路水量', raw.pipeVolume, 'm³', '');
  add('pipeUse', '管路可利用比例', raw.pipeUsePct, '%', '只計供水側冷水');
  add('eff', '水槽有效利用率', raw.tankEffPct, '%', '');
  add('margin', '安全餘裕', raw.marginPct, '%', '');
  add('size', '單槽有效容積', raw.moduleSize, 'm³', '');
  add('hd', '高徑比 H/D', raw.hdRatio, '-', '立式圓筒槽');
  add('minIdx', '防短循環最小水量', raw.minVolIndex, 'L/kW', '每台冰機');
  rows.push({});
  rows.push({ header: ['二、計算', '結果', '單位', '公式'] });
  add('E', '緩衝熱量 E', { f: '{P}*{t}*60' }, 'kJ');
  add('V', '需要的有效冷水量', { f: '{E}/({rho}*{cp}*{dT})' }, 'm³');
  add('effPipe', '管路可抵扣', { f: '{pipe}*{pipeUse}/100' }, 'm³');
  add('net', '水槽要提供的冷水', { f: 'MAX({V}-{effPipe},0)' }, 'm³');
  add('req', '水槽容積（÷ 有效利用率）', { f: '{net}/({eff}/100)' }, 'm³');
  add('target', '加安全餘裕後', { f: '{req}*(1+{margin}/100)' }, 'm³');
  add('count', '水槽數量', { f: 'IF({target}>0,ROUNDUP(ROUND({target}/{size},6),0),0)' }, '槽');
  add('inst', '水槽總容積', { f: '{count}*{size}' }, 'm³');
  add('D', '單槽直徑', { f: '(4*{size}/(PI()*{hd}))^(1/3)' }, 'm');
  add('H', '單槽高度', { f: '{hd}*{D}' }, 'm');
  add('minutes', '實際可撐時間', { f: '({effPipe}+{inst}*{eff}/100)*{rho}*{cp}*{dT}/{P}/60' }, 'min');
  add('oneDown', '任一槽維修時可撐', { f: 'IF({count}>0,({effPipe}+({count}-1)*{size}*{eff}/100)*{rho}*{cp}*{dT}/{P}/60,"")' }, 'min');
  add('chKW', '每台冰機容量', { f: 'IF({mode}="isolated",{P},{P}/{N})' }, 'kW');
  add('minSys', '防短循環最少系統水量', { f: '{chKW}*{minIdx}/1000' }, 'm³');
  add('sysVol', '系統水量（管路＋水槽）', { f: '{pipe}+{inst}' }, 'm³');
  add('plantCount', '全廠水槽數', { f: 'IF({mode}="isolated",{count}*{N},{count})' }, '槽');
  add('plantVol', '全廠水槽總容積', { f: '{plantCount}*{size}' }, 'm³');
  rows.push({});
  rows.push({ header: ['三、單槽規格比較', '數量（槽）', '總容積（m³）', '可撐時間（min）'] });
  const optRows = (r.options.length ? r.options : []).map(o => ({ opt: o }));
  rows.push(...optRows);

  // 指定列號
  const addr = {};
  rows.forEach((row, i) => { if (row.key) addr[row.key] = 'B' + (i + 1); });
  const sub = f => f.replace(/\{(\w+)\}/g, (_, k) => addr[k]);
  const jsVal = { E: r.energyKJ, V: r.grossVol, effPipe: r.effPipe, net: r.netVol, req: r.tankReq, target: r.targetVol, count: r.count, inst: r.installed, D: r.dims.D, H: r.dims.H, minutes: r.achievedMinutes, oneDown: r.oneDownMinutes === null ? '' : r.oneDownMinutes, chKW: r.chillerKW, minSys: r.minSysVol, sysVol: r.sysVol, plantCount: r.plantCount, plantVol: r.plantInstalled };

  const aoa = rows.map(row => {
    if (row.title) return [row.title];
    if (row.header) return row.header;
    if (row.opt) {
      const o = row.opt, s = o.size;
      return [`${s} m³／槽`,
        { t: 'n', v: o.count, f: sub(`IF({target}>0,ROUNDUP(ROUND({target}/${s},6),0),0)`) },
        { t: 'n', v: o.installed, f: '' },
        { t: 'n', v: o.minutes, f: '' }];
    }
    if (row.label === undefined) return [];
    if (row.text) return [row.label, row.val];
    const v = row.val;
    if (v && typeof v === 'object' && v.f) {
      const jv = jsVal[row.key];
      const cell = typeof jv === 'number' ? { t: 'n', v: jv, f: sub(v.f) } : { t: 's', v: '', f: sub(v.f) };
      return [row.label, cell, row.unit, '= ' + sub(v.f)];
    }
    return [row.label, typeof v === 'number' ? v : String(v), row.unit, row.note || ''];
  });
  // 比較表的總容積與可撐時間公式（需要列號）
  aoa.forEach((line, i) => {
    const row = rows[i];
    if (!row.opt) return;
    const n = i + 1, s = row.opt.size;
    line[2].f = `B${n}*${s}`;
    line[3].f = sub(`({effPipe}+C${n}*{eff}/100)*{rho}*{cp}*{dT}/{P}/60`);
  });

  const ws = XLSX.utils.aoa_to_sheet(aoa);
  ws['!cols'] = [{ wch: 30 }, { wch: 16 }, { wch: 14 }, { wch: 56 }];
  Object.keys(ws).forEach(k => { if (/^[BCD]\d+$/.test(k) && ws[k].t === 'n' && ws[k].f) ws[k].z = '#,##0.00'; });
  ['count', 'plantCount'].forEach(k => { if (ws[addr[k]]) ws[addr[k]].z = '0'; });
  const wb = XLSX.utils.book_new();
  XLSX.utils.book_append_sheet(wb, ws, 'Buffer Tank');
  const base = safeFileName((document.getElementById('projectName') ? document.getElementById('projectName').value : '')) || 'Buffer_Tank';
  XLSX.writeFile(wb, `${base}_${new Date().toISOString().slice(0, 10)}.xlsx`);
  showToast('Excel 已匯出（公式會隨輸入連動）');
}

/* ---------- 回歸測試 ---------- */
function runRegressionTests() {
  const E = BufferTankEngine;
  const base = { mode: 'shared', load: 4000, chillerN: 4, durationMin: 6, deltaT: 5, pipeVolume: 20, pipeUsePct: 50, moduleSize: 15, hdRatio: 2, tankEffPct: 90, marginPct: 10, minVolIndex: 6.5, fluid: 'water', cp: NaN, rho: NaN };
  const run = o => E.calculate(Object.assign({}, base, o));
  const near = (a, b, tol = 0.05) => Math.abs(a - b) <= tol;
  const results = [];
  const T = (name, fn) => { let pass = false, info = ''; try { const v = fn(); pass = v === true; if (!pass) info = String(v); } catch (e) { info = e.message; } results.push({ name, pass, info }); };

  const r0 = run({});
  T('需要冷水量 68.8 m³（= 4000×860×0.1/5/1000）', () => near(r0.grossVol, 68.80, 0.01) || r0.grossVol);
  T('管路抵扣 50% = 10 m³', () => near(r0.effPipe, 10));
  T('水槽容積 58.8/0.9 = 65.3', () => near(r0.tankReq, 65.33) || r0.tankReq);
  T('目標 71.9 m³', () => near(r0.targetVol, 71.87) || r0.targetVol);
  T('15 m³ × 5 槽', () => r0.count === 5 && r0.installed === 75 || r0.count);
  T('可撐時間 ≥ 目標', () => r0.achievedMinutes >= 6);
  T('可撐時間公式', () => near(r0.achievedMinutes, (10 + 75 * 0.9) * 4186 * 5 / 4000 / 60, 1e-6));
  T('1 槽維修 = 4 槽', () => near(r0.oneDownMinutes, (10 + 60 * 0.9) * 4186 * 5 / 4000 / 60, 1e-6));
  T('建議規格 3 × 25 m³（同容積取槽數少）', () => r0.best && r0.best.size === 25 && r0.best.count === 3 || JSON.stringify(r0.best));
  T('建議規格不超過 8 槽', () => r0.best.count <= 8);
  T('共用模式：每台冰機 1000 kW', () => r0.chillerKW === 1000);
  T('防短循環最少 6.5 m³', () => near(r0.minSysVol, 6.5));
  T('剛好整除不多進一槽', () => { const r = run({ pipeVolume: 0, tankEffPct: 100, marginPct: 0, durationMin: 6, load: 4186 * 5 / 360 * 60, moduleSize: 15 }); return r.count === 4 || r.count + ' / ' + r.targetVol; });
  T('管路足夠時不需水槽', () => { const r = run({ pipeVolume: 200 }); return r.noTankNeeded && r.count === 0 && r.options.length === 0; });
  const ri = run({ mode: 'isolated', load: 1000 });
  T('逐台：全廠槽數 = 單台 × N', () => ri.plantCount === ri.count * 4);
  T('逐台：全廠容積 = 單台 × N', () => near(ri.plantInstalled, ri.installed * 4));
  T('逐台：冰機容量 = 單台負載', () => ri.chillerKW === 1000);
  T('乙二醇需較大水量', () => run({ fluid: 'eg30' }).grossVol > r0.grossVol);
  T('自訂流體', () => near(run({ fluid: 'custom', cp: 4.186, rho: 1000 }).grossVol, r0.grossVol, 1e-9));
  T('ΔT = 0 判定錯誤', () => !run({ deltaT: 0 }).valid && !!run({ deltaT: 0 }).errors.deltaT);
  T('空白負載判定錯誤', () => run({ load: NaN }).errors.load === '必填');
  T('台數須為整數', () => !!run({ chillerN: 2.5 }).errors.chillerN);
  T('可利用比例 > 100 錯誤', () => !!run({ pipeUsePct: 120 }).errors.pipeUsePct);
  T('自訂流體缺 cp 錯誤', () => !!run({ fluid: 'custom', cp: NaN, rho: 1000 }).errors.fluidCp);
  T('比較表含目前規格', () => run({ moduleSize: 7 }).options.some(o => o.size === 7));
  T('外形：體積還原', () => { const d = E.tankDims(500, 2); return near(Math.PI / 4 * d.D * d.D * d.H, 500, 1e-6) && near(d.H / d.D, 2, 1e-9); });
  T('外形：1000 m³、H/D 2 約 Ø8.6 × 17.2 m', () => { const d = E.tankDims(1000, 2); return near(d.D, 8.60, 0.01) && near(d.H, 17.21, 0.01) || d.D + ' ' + d.H; });
  T('高徑比超出範圍判定錯誤', () => !!run({ hdRatio: 10 }).errors.hdRatio);
  T('標準規格涵蓋 2000 m³', () => E.STD_SIZES.includes(2000));
  const rx = run({ load: 20000, chillerN: 8, durationMin: 15, deltaT: 6, pipeVolume: 150, moduleSize: 500, marginPct: 15 });
  T('超大型：建議 3 × 300 m³（不選 11 × 80 小槽）', () => rx.best && rx.best.size === 300 && rx.best.count === 3 || JSON.stringify({ s: rx.best.size, c: rx.best.count }));
  T('比較表 1 槽規格只列一個', () => rx.options.filter(o => o.count === 1 && o.size !== 500).length <= 1);
  T('單槽時 1 槽維修只剩管路', () => { const r = run({ moduleSize: 100 }); return r.count === 1 && near(r.oneDownMinutes, r.pipeMinutes, 1e-9); });

  const failed = results.filter(x => !x.pass);
  console.log(`[Regression] ${results.length - failed.length}/${results.length} passed`, failed);
  return { total: results.length, failed: failed.length, results };
}

/* ---------- 啟動 ---------- */
(function init() {
  const restored = loadInputs();
  calculate();
  if (restored) setText('autosaveHint', '已還原上次輸入');
})();


  return {
    engine: BufferTankEngine,
    calculate,
    setTankMode,
    applyPreset,
    resetToDefaults,
    copySummary,
    exportToExcel,
    runRegressionTests,
    setVal,
    renderSizeChips,
    lastResult: () => lastResult
  };
})();
window.BufModule = BufModule;



const CduModule = (() => {

'use strict';

/* ===================== 計算引擎 ===================== */
const SurgeTankEngine = (() => {
  // 約 40–45°C 物性（近似值）
  const FLUIDS = {
    pg25: { name: '丙二醇 25%', rho: 1012, cp: 3.98 },
    water: { name: '水', rho: 991, cp: 4.18 },
    eg30: { name: '乙二醇 30%', rho: 1030, cp: 3.75 }
  };
  // 工具內建候選容積級距（m³），非產業標準規格
  const CANDIDATE_VOLUMES = [0.05, 0.1, 0.15, 0.2, 0.25, 0.3, 0.4, 0.5, 0.6, 0.8, 1, 1.2, 1.5, 2, 2.5, 3, 4, 5, 6, 8, 10];
  const EPS = 1e-9;

  function resolveFluid(raw) {
    if (raw.fluid === 'custom') return { name: '自訂', rho: raw.rho, cp: raw.cp };
    return FLUIDS[raw.fluid] || FLUIDS.pg25;
  }
  function tankDims(V, hd) { const D = Math.cbrt(4 * V / (Math.PI * hd)); return { D, H: hd * D }; }
  const MAX_CANDIDATE = CANDIDATE_VOLUMES[CANDIDATE_VOLUMES.length - 1];
  // 只回傳候選庫內的容積；超出上限回傳 null（不自動產生不存在的規格）
  function pickCandidate(v) { const s = CANDIDATE_VOLUMES.find(x => x + EPS >= v); return s !== undefined ? s : null; }
  function isCandidate(v) { return CANDIDATE_VOLUMES.some(x => Math.abs(x - v) < EPS); }

  function validateInput(raw) {
    const e = {};
    const need = (id, v, cond, msg) => { if (!Number.isFinite(v)) e[id] = '必填'; else if (!cond(v)) e[id] = msg; };
    need('cduCap', raw.cduCap, v => v > 0, '必須大於 0');
    need('cduCount', raw.cduCount, v => v >= 1 && Number.isInteger(v), '請填 1 以上的整數');
    need('loadFrom', raw.loadFrom, v => v >= 0 && v < 100, '請填 0–99');
    need('loadTo', raw.loadTo, v => v > 0 && v <= 100, '請填 1–100');
    if (!e.loadFrom && !e.loadTo && raw.loadTo <= raw.loadFrom) e.loadTo = '要大於跳升前負載';
    need('riseTime', raw.riseTime, v => v >= 0, '不可為負值');
    need('tempSupply', raw.tempSupply, () => true, '');
    need('tempMax', raw.tempMax, v => !(v <= raw.tempSupply), '要高於設計供水');
    need('deltaTDesign', raw.deltaTDesign, v => v > 0, '必須大於 0');
    need('recoveryThr', raw.recoveryThr, v => v >= 0 && !(v >= raw.tempMax - raw.tempSupply), '要 ≥ 0 且小於允許溫升');
    if (raw.fluid === 'custom') {
      need('fluidRho', raw.rho, v => v >= 500 && v <= 2000, '請填 500–2000');
      need('fluidCp', raw.cp, v => v >= 1 && v <= 5, '請填 1–5');
    }
    if (raw.controlModel !== 'ideal') {
      need('deadTime', raw.deadTime, v => v >= 0, '不可為負值');
      need('valveStroke', raw.valveStroke, v => v > 0, '必須大於 0；要比較理想瞬時控制請改選控制模型');
    }
    need('availPct', raw.availPct, v => v > 0 && v <= 100, '請填 1–100%（簡化模型的全程時間定義為 0→100% 額定）');
    need('recoveryMaxSec', raw.recoveryMaxSec, v => v > 0, '必須大於 0');
    if (raw.sizeChoice === 'custom') need('customSize', raw.customSize, v => v > 0, '必須大於 0');
    if (!e.availPct && !e.loadFrom && raw.availPct <= raw.loadFrom) e.availPct = '要大於跳升前負載，否則初始狀態就無法穩定';
    need('mixEffPct', raw.mixEffPct, v => v > 0 && v <= 100, '請填 1–100');
    need('marginPct', raw.marginPct, v => v >= 0 && v <= 200, '請填 0–200');
    need('otherMixVol', raw.otherMixVol, v => v >= 0, '不可為負值');
    need('hdRatio', raw.hdRatio, v => v >= 0.3 && v <= 6, '請填 0.3–6');
    return e;
  }

  // ---- 負載與冷量（分段線性） ----
  function buildProfile(raw) {
    const cap = raw.cduCap;
    const ideal = raw.controlModel === 'ideal';
    const Q0 = cap * raw.loadFrom / 100, Q1 = cap * raw.loadTo / 100;
    return {
      cap, Q0, Q1, dQ: Q1 - Q0, Qmax: cap * raw.availPct / 100, ideal,
      tr: raw.riseTime, td: ideal ? 0 : raw.deadTime,
      rate: ideal ? Infinity : cap / raw.valveStroke          // kW/s
    };
  }
  function loadAt(p, t) { return p.Q0 + p.dQ * (p.tr > 0 ? Math.min(1, Math.max(0, t) / p.tr) : 1); }
  function coolAt(p, t) {
    if (p.ideal) return Math.min(p.Qmax, loadAt(p, t));
    return Math.min(p.Qmax, p.Q0 + p.rate * Math.max(0, t - p.td));
  }
  function profile(p, t) { const load = loadAt(p, t), cool = coolAt(p, t); return { load, cool, net: load - cool, def: Math.max(0, load - cool) }; }

  // ---- 單一暫態求解器：在所有轉折點與交叉點切段，精確積分 ----
  function solveTransient(p) {
    let knots = [0, p.tr, p.td];
    if (!p.ideal && p.Qmax > p.Q0) knots.push(p.td + (p.Qmax - p.Q0) / p.rate);   // 冷量到頂
    if (!p.ideal) knots.push(p.td + p.dQ / p.rate);                                // 冷量 = 跳升後負載
    if (p.dQ > 0 && p.Qmax > p.Q0 && p.Qmax < p.Q1) knots.push(p.tr * (p.Qmax - p.Q0) / p.dQ); // 負載穿越最大冷量
    knots = [...new Set(knots.filter(t => Number.isFinite(t) && t >= 0).map(t => +t.toPrecision(15)))].sort((a, b) => a - b);
    const net = t => profile(p, t).net;
    // 段內 net 為線性，插入變號點
    const ts = [knots[0]];
    for (let i = 1; i < knots.length; i++) {
      const a = knots[i - 1], b = knots[i];
      if (b - a < EPS) continue;
      const na = net(a), nb = net(b);
      if (na * nb < 0) ts.push(a + na / (na - nb) * (b - a));
      ts.push(b);
    }
    const tLast = ts[ts.length - 1];
    ts.push(tLast + 1);                                           // 之後 net 為常數
    const pts = [];
    let S = 0, P = 0;
    ts.forEach((t, i) => {
      const n = net(t);
      if (i > 0) { const dt = t - pts[i - 1].t, n0 = pts[i - 1].n; S += (n0 + n) / 2 * dt; P += posArea(n0, n, dt); }
      pts.push({ t, n, S, P });
    });
    const netInf = pts[pts.length - 1].n;
    const sustained = netInf > EPS;
    let maxDef = 0, maxDefTime = 0, peak = 0, tPeak = 0;
    pts.forEach(q => { if (q.n > maxDef + EPS) { maxDef = q.n; maxDefTime = q.t; } if (q.S > peak + EPS) { peak = q.S; tPeak = q.t; } });
    if (sustained) { peak = Infinity; tPeak = Infinity; }

    function segIndex(t) { let i = 0; while (i < pts.length - 2 && pts[i + 1].t <= t) i++; return i; }
    function S_at(t) {
      if (t <= 0) return 0;
      const L = pts[pts.length - 1];
      if (t >= L.t) return L.S + netInf * (t - L.t);
      const i = segIndex(t), a = pts[i], b = pts[i + 1];
      const nt = a.n + (b.n - a.n) * (t - a.t) / (b.t - a.t);
      return a.S + (a.n + nt) / 2 * (t - a.t);
    }
    // 峰值之後 S 首次降到 target 的時間
    function timeToReach(target) {
      if (!Number.isFinite(tPeak)) return Infinity;
      if (peak <= target + EPS) return tPeak;
      let i = pts.findIndex(q => q.t >= tPeak - EPS);
      for (; i < pts.length - 1; i++) {
        const a = pts[i], b = pts[i + 1], d = b.t - a.t;
        if (b.S <= target + EPS) {
          const A = (b.n - a.n) / (2 * d), B = a.n, C = a.S - target;
          let tau;
          if (Math.abs(A) < 1e-12) tau = -C / B;
          else { const disc = Math.max(0, B * B - 4 * A * C), r1 = (-B - Math.sqrt(disc)) / (2 * A), r2 = (-B + Math.sqrt(disc)) / (2 * A); tau = [r1, r2].filter(x => x >= -EPS && x <= d + EPS).sort((x, y) => x - y)[0]; }
          return a.t + Math.min(Math.max(tau, 0), d);
        }
      }
      const L = pts[pts.length - 1];
      return netInf < -EPS ? L.t + (target - L.S) / netInf : Infinity;
    }
    return {
      points: pts, knots: ts, lastKnot: tLast, netInf, sustained,
      maxDeficitKw: maxDef, peakDeficitTimeSec: maxDefTime,
      deficitEnergyKJ: sustained ? Infinity : pts[pts.length - 1].P,   // ∫ max(0, 缺口) dt
      peakStorageEnergyKJ: peak, peakTimeSec: tPeak,                    // max_t ∫ (負載 − 冷量) dt
      S_at, timeToReach, net
    };
  }
  function posArea(n0, n1, dt) {
    if (n0 >= 0 && n1 >= 0) return (n0 + n1) / 2 * dt;
    if (n0 <= 0 && n1 <= 0) return 0;
    const tc = n0 / (n0 - n1) * dt;
    return n0 > 0 ? n0 * tc / 2 : n1 * (dt - tc) / 2;
  }

  // ---- 水槽需求 ----
  function solveTank(raw, fluid, tr) {
    const rc = fluid.rho * fluid.cp;                         // kJ/m³·K
    const allowRise = raw.tempMax - raw.tempSupply;
    const eff = raw.mixEffPct / 100, m = raw.marginPct / 100;
    const E = tr.peakStorageEnergyKJ;
    const vTheory = Number.isFinite(E) ? E / (rc * allowRise) : Infinity;
    const credited = Math.min(raw.otherMixVol, vTheory);
    const vAfterCredit = vTheory - credited;
    const vAfterFactor = vAfterCredit / eff;
    const vRequired = vAfterFactor * (1 + m);
    const needTank = Number.isFinite(vRequired) && vRequired > EPS;
    const candidateOverflow = Number.isFinite(vRequired) && vRequired > MAX_CANDIDATE + EPS;
    const autoSize = !needTank ? 0 : pickCandidate(vRequired);          // 超出候選上限時為 null
    return { rc, allowRise, eff, m, vTheory, credited, vAfterCredit, vAfterFactor, vRequired, needTank, candidateOverflow, autoSize, maxCandidateVolume: MAX_CANDIDATE };
  }

  // 穩態容量：CDU 最大可用冷量 vs 跳升後負載（與水槽無關）
  function recoveryCapacity(p, tr) {
    const marginKw = p.Qmax - p.Q1;
    return { marginKw, status: tr.sustained ? 'fail' : marginKw > EPS ? 'pass' : 'warn' };
  }

  function evaluateTank(ctx, size) {
    const { raw, tr, tank, cap } = ctx;
    const vTankEff = size * tank.eff;
    const vEff = raw.otherMixVol + vTankEff;
    const E = tr.peakStorageEnergyKJ;
    const peak = !Number.isFinite(E) ? Infinity : vEff > 0 ? raw.tempSupply + E / (tank.rc * vEff) : (E > EPS ? Infinity : raw.tempSupply);
    // 水槽熱恢復時間：儲熱峰值 → 供水降回「設計供水 + 門檻」
    let recoverySec = null;
    if (Number.isFinite(E) && E <= EPS) recoverySec = 0;
    else if (vEff > 0 && Number.isFinite(E)) {
      const target = tank.rc * vEff * raw.recoveryThr;      // 槽內剩餘熱量對應「設計供水 + 門檻」
      const tAbs = tr.timeToReach(target);
      recoverySec = Number.isFinite(tAbs) ? Math.max(0, tAbs - tr.peakTimeSec) : Infinity;
    }
    const thermalPass = peak <= raw.tempMax + EPS;
    let recoveryTime;                                         // pass / warn / na
    if (recoverySec === 0) recoveryTime = 'pass';
    // 時間判定只看實際恢復時間；穩態容量另外判定（負載仍在爬升時冷量可能暫時超過負載而完成恢復）
    else if (recoverySec === null || !Number.isFinite(recoverySec)) recoveryTime = 'na';
    else recoveryTime = recoverySec <= raw.recoveryMaxSec + EPS ? 'pass' : 'warn';
    return {
      size, vTankEff, vEff, peak, ok: thermalPass, thermalPass, thermalMarginK: raw.tempMax - peak,
      recoverySec, recoveryTime, recoveryTimePass: recoveryTime === 'pass', recoveryCapacityPass: cap.status === 'pass',
      belowRequired: tank.needTank && size + EPS < tank.vRequired,
      residenceSec: size / ctx.flowM3s, dims: size > 0 ? tankDims(size, raw.hdRatio) : null
    };
  }

  // 選型：auto（只取候選庫）／manual（候選庫內）／custom（使用者宣告的實際設備）
  function selectTank(raw, tank) {
    if (raw.sizeChoice === 'custom') return { mode: 'custom', size: raw.customSize, candidatePass: true, overflow: false };
    if (raw.sizeChoice === 'auto') {
      if (tank.candidateOverflow) return { mode: 'auto', size: null, candidatePass: false, overflow: true };
      return { mode: 'auto', size: tank.autoSize, candidatePass: true, overflow: false };
    }
    return { mode: 'manual', size: raw.sizeChoice, candidatePass: isCandidate(raw.sizeChoice), overflow: false };
  }

  function calculate(raw) {
    const errors = validateInput(raw);
    if (Object.keys(errors).length) return { valid: false, errors };
    const fluid = resolveFluid(raw);
    const p = buildProfile(raw);
    const tr = solveTransient(p);
    const tank = solveTank(raw, fluid, tr);
    const flowM3s = p.cap / (fluid.rho * fluid.cp * raw.deltaTDesign);   // Basis = CDU 額定容量
    const mcp = p.cap / raw.deltaTDesign;                    // kW/K
    const peakNoTank = raw.tempSupply + tr.maxDeficitKw / mcp;   // 無水槽第一圈估算（比較用）
    const cap = recoveryCapacity(p, tr);
    const ctx = { raw, tr, tank, flowM3s, cap };
    const selection = selectTank(raw, tank);
    const sel = evaluateTank(ctx, selection.size || 0);
    sel.nominal = selection.size;
    const base = selection.size || tank.autoSize || (tank.candidateOverflow ? MAX_CANDIDATE : 0);
    const options = base > 0 ? CANDIDATE_VOLUMES.filter(s => s >= base / 4 - EPS && s <= Math.max(base * 4, 0.2) + EPS).map(s => evaluateTank(ctx, s)) : [];
    const candidate = selection.overflow ? 'warn' : !selection.candidatePass ? 'fail' : selection.mode === 'custom' ? 'info' : 'pass';
    const hasTank = (selection.size || 0) > 0;
    const thermal = tr.sustained ? 'fail' : selection.overflow ? 'na' : hasTank ? (sel.thermalPass ? 'pass' : 'fail') : (peakNoTank <= raw.tempMax + EPS ? 'pass' : 'fail');
    const engineeringPass = thermal === 'pass' && cap.status === 'pass' && sel.recoveryTime === 'pass' && selection.candidatePass;
    return {
      valid: true, raw, fluid, p, tr, tank, sel, selection, options,
      basis: { cduRatedKw: p.cap, cduCount: raw.cduCount, loadFromPct: raw.loadFrom, loadToPct: raw.loadTo, riseTimeSec: raw.riseTime,
        supplyTempC: raw.tempSupply, maxSupplyTempC: raw.tempMax, deltaT_K: raw.deltaTDesign },
      control: { model: p.ideal ? 'ideal' : 'linear-equivalent', deadTimeSec: p.td, responseTimeSec: raw.valveStroke, maxAvailableKw: p.Qmax, rampKwPerSec: p.rate, catchUpSec: p.ideal ? 0 : p.td + p.dQ / p.rate },
      transient: { maxDeficitKw: tr.maxDeficitKw, peakDeficitTimeSec: tr.peakDeficitTimeSec, peakStorageEnergyKJ: tr.peakStorageEnergyKJ, peakTimeSec: tr.peakTimeSec, sustainedDeficit: tr.sustained },
      volume: { energyKJ: tr.peakStorageEnergyKJ, theoreticalEffectiveM3: tank.vTheory, creditedM3: tank.credited, effectiveTankRequiredM3: tank.vAfterCredit,
        physicalTankRequiredM3: tank.vAfterFactor, designRequiredM3: tank.vRequired, selectedNominalM3: selection.size, selectedEffectiveM3: hasTank ? sel.vTankEff : 0,
        totalEffectiveM3: sel.vEff, candidateOverflow: tank.candidateOverflow, maxCandidateVolume: MAX_CANDIDATE },
      thermalCheck: { peakSupplyTempC: sel.peak, thermalMarginK: sel.thermalMarginK, pass: thermal === 'pass' },
      recoveryCheck: { capacityMarginKw: cap.marginKw, capacityPass: cap.status === 'pass', recoveryTimeSec: sel.recoverySec, recoveryTargetSec: raw.recoveryMaxSec, recoveryTimePass: sel.recoveryTime === 'pass' },
      status: { thermal, recoveryCapacity: cap.status, recoveryTime: sel.recoveryTime, candidate, engineeringPass },
      flowM3s, flowM3h: flowM3s * 3600, lpmPerKW: flowM3s * 60000 / p.cap, mcp, peakNoTank,
      noTankNeeded: peakNoTank <= raw.tempMax + EPS && !tr.sustained,
      recovery: cap.status, recoveryMarginKw: cap.marginKw, plantVol: (selection.size || 0) * raw.cduCount
    };
  }

  return { FLUIDS, CANDIDATE_VOLUMES, MAX_CANDIDATE, EPS, profile, buildProfile, solveTransient, solveTank, evaluateTank, selectTank, recoveryCapacity, tankDims, pickCandidate, isCandidate, validateInput, validate: validateInput, calculate };
})();

/* ===================== Excel 公式求值（匯出前交叉核對） ===================== */
const XlsxEval = (() => {
  const RE = /\s*(?:(\d+\.?\d*(?:[eE][+-]?\d+)?)|("[^"]*")|((?:[A-Za-z_][A-Za-z0-9_]*!)?[A-Z]{1,3}\d+(?::[A-Z]{1,3}\d+)?)(?![A-Za-z(])|([A-Z][A-Z0-9]*)\(|(<>|<=|>=|[-+*/^=<>(),]))/y;
  function tokenize(f) {
    const out = []; RE.lastIndex = 0; let m;
    while (RE.lastIndex < f.length) {
      m = RE.exec(f); if (!m) throw new Error('無法解析公式：' + f);
      if (m[1] !== undefined) out.push({ k: 'num', v: parseFloat(m[1]) });
      else if (m[2] !== undefined) out.push({ k: 'str', v: m[2].slice(1, -1) });
      else if (m[3] !== undefined) out.push({ k: 'ref', v: m[3] });
      else if (m[4] !== undefined) out.push({ k: 'fn', v: m[4] });
      else if (m[5] !== undefined) out.push({ k: 'op', v: m[5] });
      if (/^\s*$/.test(f.slice(RE.lastIndex))) break;
    }
    return out;
  }
  const colNum = s => s.split('').reduce((a, c) => a * 26 + c.charCodeAt(0) - 64, 0);
  const colStr = n => { let s = ''; while (n > 0) { const r = (n - 1) % 26; s = String.fromCharCode(65 + r) + s; n = Math.floor((n - 1) / 26); } return s; };
  function evaluator(wb) {
    const cache = new Map();
    function cellVal(sheet, addr) {
      const key = sheet + '!' + addr;
      if (cache.has(key)) return cache.get(key);
      cache.set(key, 0);
      const c = wb.Sheets[sheet] && wb.Sheets[sheet][addr];
      const v = !c ? 0 : c.f ? evalFormula(c.f, sheet) : c.v;
      cache.set(key, v); return v;
    }
    function refVal(ref, sheet) {
      let sh = sheet, r = ref;
      if (ref.includes('!')) { [sh, r] = ref.split('!'); }
      if (r.includes(':')) {
        const [a, b] = r.split(':'), ma = a.match(/([A-Z]+)(\d+)/), mb = b.match(/([A-Z]+)(\d+)/), out = [];
        for (let row = +ma[2]; row <= +mb[2]; row++) for (let c = colNum(ma[1]); c <= colNum(mb[1]); c++) out.push(cellVal(sh, colStr(c) + row));
        return out;
      }
      return cellVal(sh, r);
    }
    function evalFormula(f, sheet) {
      const tk = tokenize(f); let i = 0;
      const peek = () => tk[i], next = () => tk[i++];
      const isOp = (...ops) => peek() && peek().k === 'op' && ops.includes(peek().v);
      function cmp() { let a = add(); while (isOp('=', '<>', '<', '>', '<=', '>=')) { const o = next().v, b = add();
        a = o === '=' ? a === b : o === '<>' ? a !== b : o === '<' ? a < b : o === '>' ? a > b : o === '<=' ? a <= b : a >= b; } return a; }
      function add() { let a = mul(); while (isOp('+', '-')) { const o = next().v, b = mul(); a = o === '+' ? a + b : a - b; } return a; }
      function mul() { let a = pow(); while (isOp('*', '/')) { const o = next().v, b = pow(); a = o === '*' ? a * b : a / b; } return a; }
      function pow() { let a = un(); while (isOp('^')) { next(); a = Math.pow(a, un()); } return a; }
      function un() { if (isOp('-')) { next(); return -un(); } if (isOp('+')) { next(); return un(); } return prim(); }
      function prim() {
        const t = next();
        if (!t) throw new Error('公式不完整：' + f);
        if (t.k === 'num' || t.k === 'str') return t.v;
        if (t.k === 'ref') return refVal(t.v, sheet);
        if (t.k === 'op' && t.v === '(') { const v = cmp(); next(); return v; }
        if (t.k === 'fn') {
          const args = [];
          if (!isOp(')')) { args.push(cmp()); while (isOp(',')) { next(); args.push(cmp()); } }
          next();
          const nums = args.flat().filter(x => typeof x === 'number');
          switch (t.v) {
            case 'MAX': return nums.length ? Math.max(...nums) : 0;
            case 'MIN': return nums.length ? Math.min(...nums) : 0;
            case 'IF': return args[0] ? args[1] : (args.length > 2 ? args[2] : false);
            case 'PI': return Math.PI;
            case 'INDEX': { const arr = [].concat(args[0]); return arr[Math.round(args[1]) - 1]; }
            case 'MATCH': { const arr = [].concat(args[1]); const k = arr.findIndex(x => x === args[0]); if (k < 0) throw new Error('MATCH 找不到：' + args[0]); return k + 1; }
            default: throw new Error('不支援的函數：' + t.v);
          }
        }
        throw new Error('無法解析：' + f);
      }
      return cmp();
    }
    return { cellVal, evalFormula };
  }
  function crossCheck(wb) {
    const ev = evaluator(wb), out = [];
    wb.SheetNames.forEach(sn => Object.keys(wb.Sheets[sn]).forEach(addr => {
      const c = wb.Sheets[sn][addr];
      if (addr[0] === '!' || !c || !c.f) return;
      let v; try { v = ev.cellVal(sn, addr); } catch (e) { out.push(`${sn}!${addr} ${e.message}`); return; }
      const ok = typeof c.v === 'number' ? Math.abs(v - c.v) <= 1e-6 * Math.max(1, Math.abs(c.v)) : v === c.v;
      if (!ok) out.push(`${sn}!${addr}: Excel=${v} / 瀏覽器=${c.v} (${c.f})`);
    }));
    return out;
  }
  return { evaluator, crossCheck };
})();

/* ===================== 介面 ===================== */
const AUTOSAVE_KEY = 'cdu_surge_tank_v5_inputs';
const NUM_FIELDS = ['cduCap', 'cduCount', 'loadFrom', 'loadTo', 'riseTime', 'tempSupply', 'tempMax', 'deltaTDesign', 'recoveryThr', 'recoveryMaxSec', 'fluidRho', 'fluidCp', 'deadTime', 'valveStroke', 'availPct', 'mixEffPct', 'marginPct', 'otherMixVol', 'customSize', 'hdRatio'];
const TEXT_FIELDS = ['projectName', 'dataSource', 'tankSizeChoice'];
const DEFAULTS = { cduCap: 1000, cduCount: 4, loadFrom: 30, loadTo: 100, riseTime: 1, tempSupply: 40, tempMax: 45, deltaTDesign: 10, recoveryThr: 0.5, recoveryMaxSec: 30, fluid: 'pg25', fluidRho: 1012, fluidCp: 3.98,
  controlModel: 'linear', deadTime: 5, valveStroke: 20, availPct: 100, tankSizeChoice: 'auto', customSize: 12, mixEffPct: 80, marginPct: 20, otherMixVol: 0, hdRatio: 2, projectName: '', dataSource: '' };
const FIELD_NAMES = { cduCap: 'CDU 容量', cduCount: 'CDU 台數', loadFrom: '跳升前負載', loadTo: '跳升後負載', riseTime: '上升時間', tempSupply: '設計供水', tempMax: '供水上限', deltaTDesign: '設計溫差', recoveryThr: '恢復判定門檻', recoveryMaxSec: '最大允許水槽熱恢復時間', fluidRho: '密度', fluidCp: '比熱', deadTime: '控制延遲', valveStroke: '等效冷量全程時間', availPct: '最大可用冷量', mixEffPct: '有效混合容積係數', marginPct: '設計餘裕', otherMixVol: '其他可計入混合容積', customSize: '實際設備容積', hdRatio: '高徑比' };
const LV = { pass: 'PASS', warn: 'WARNING', fail: 'FAIL', info: 'INFO', na: 'N/A' };

let lastResult = null;
const $ = id => document.getElementById(id.startsWith('cdu_') ? id : 'cdu_' + id);
const setText = (id, v) => { const el = $(id); if (el) el.textContent = v; };
const f0 = n => Number(n).toLocaleString('en-US', { maximumFractionDigits: 0 });
const f1 = n => Number(n).toLocaleString('en-US', { minimumFractionDigits: 1, maximumFractionDigits: 1 });
const fx = (n, d = 2) => Number(n).toLocaleString('en-US', { maximumFractionDigits: d });
const esc = s => String(s).replace(/[&<>"]/g, c => ({ '&': '&amp;', '<': '&lt;', '>': '&gt;', '"': '&quot;' }[c]));
const tempTxt = T => Number.isFinite(T) ? `${f1(T)} °C` : '持續上升';
const secTxt = s => s === null ? '—' : !Number.isFinite(s) ? '無法恢復' : s >= 120 ? `${f1(s / 60)} 分` : `${f1(s)} 秒`;

function radioVal(name, dflt) { const r = document.querySelector(`input[name="cdu_${name}"]:checked`); return r ? r.value : dflt; }
function readRaw() {
  const num = id => { const v = $(id).value.trim(); return v === '' ? NaN : Number(v); };
  const sc = $('tankSizeChoice').value;
  const o = { fluid: radioVal('fluid', 'pg25'), controlModel: radioVal('controlModel', 'linear'), rho: num('fluidRho'), cp: num('fluidCp'), sizeChoice: sc === 'auto' || sc === 'custom' ? sc : Number(sc) };
  NUM_FIELDS.forEach(id => { if (!(id in o)) o[id] = num(id); });
  return o;
}
function setVal(id, v) { $(id).value = v; calculate(); }
function resetToDefaults() { if (!confirm('要把所有輸入恢復成預設值嗎？')) return; applyValues(DEFAULTS); calculate(); }
function applyValues(v) {
  NUM_FIELDS.concat(TEXT_FIELDS).forEach(id => { if (v[id] !== undefined && $(id)) $(id).value = v[id]; });
  ['fluid', 'controlModel'].forEach(n => { const r = document.querySelector(`input[name="cdu_${n}"][value="${v[n] || DEFAULTS[n]}"]`); if (r && !r.disabled) r.checked = true; });
}
function showErrors(errors) {
  NUM_FIELDS.forEach(id => {
    const msg = errors[id];
    $(id).classList.toggle('is-invalid', !!msg);
    $(id).setAttribute('aria-invalid', msg ? 'true' : 'false');
    const el = $('err-' + id); if (el) { el.textContent = msg || ''; el.classList.toggle('show', !!msg); el.setAttribute('role', msg ? 'alert' : ''); }
  });
}

function calculate() {
  const raw = readRaw();
  $('customFluidBox').hidden = raw.fluid !== 'custom';
  const ideal = raw.controlModel === 'ideal';
  $('iwDead').classList.toggle('dim', ideal); $('iwStroke').classList.toggle('dim', ideal);
  $('customSizeBox').hidden = raw.sizeChoice !== 'custom';
  const result = SurgeTankEngine.calculate(raw);
  showErrors(result.valid ? {} : result.errors);
  if (!result.valid && result.errors.hdRatio) $('advBox').open = true;
  render(result);
  saveInputs();
  return result;
}

/* ---------- 檢核 ---------- */
function buildChecks(r) {
  const c = [], raw = r.raw, s = r.sel, tr = r.tr, st = r.status, sel = r.selection;
  const hasTank = (sel.size || 0) > 0;
  // 1. 暫態溫升
  if (tr.sustained) c.push({ id: 'chk-thermal', s: 'fail', t: '暫態溫升', v: '冷量持續不足，溫度不會停止上升', d: '最大可用冷量小於跳升後負載，水槽只能延遲超溫' });
  else if (sel.overflow) c.push({ id: 'chk-thermal', s: 'warn', t: '暫態溫升', v: '未選定水槽，無法判定', d: '設計需求超出內建候選容積上限，請先指定實際設備容積' });
  else if (hasTank) c.push({ id: 'chk-thermal', s: s.thermalPass ? 'pass' : 'fail', t: '暫態溫升',
    v: `峰值供水 ${tempTxt(s.peak)}（上限 ${fx(raw.tempMax, 1)} °C，餘 ${f1(s.thermalMarginK)} K）`,
    d: s.thermalPass ? '在目前假設與簡化控制模型下，峰值供水未超過上限' : '超過上限：請加大水槽、縮短控制延遲或改用更快的冷量反應' });
  else c.push({ id: 'chk-thermal', s: st.thermal, t: '暫態溫升（不設水槽）', v: `第一圈估算 ${tempTxt(r.peakNoTank)}`, d: st.thermal === 'pass' ? '不設水槽也在上限內' : '需設置水槽' });
  // 2. 穩態容量
  if (st.recoveryCapacity === 'fail') c.push({ id: 'chk-capacity', s: 'fail', t: '穩態容量',
    v: `可用冷量 ${f0(r.p.Qmax)} kW < 跳升後負載 ${f0(r.p.Q1)} kW`, d: '持續性冷量不足，水槽無法解決；請提高 CDU 容量或降低負載' });
  else if (st.recoveryCapacity === 'warn') c.push({ id: 'chk-capacity', s: tr.peakStorageEnergyKJ <= 1e-9 ? 'pass' : 'warn', t: '穩態容量',
    v: `CDU 無恢復餘量（可用 ${fx(raw.availPct)}% = 跳升後 ${fx(raw.loadTo)}%）`,
    d: tr.peakStorageEnergyKJ <= 1e-9 ? '沒有累積熱量，不需額外冷量恢復' : '簡化模型下溫度停在峰值、無法拉回設計值。實際熱交換器在較高回水溫度下冷量會略增，請以原廠資料確認可用冷量' });
  else c.push({ id: 'chk-capacity', s: 'pass', t: '穩態容量', v: `恢復餘量 ${f0(r.recoveryMarginKw)} kW`, d: `最大可用 ${f0(r.p.Qmax)} kW − 跳升後負載 ${f0(r.p.Q1)} kW` });
  // 3. 水槽熱恢復時間
  const tgt = `${fx(raw.tempSupply + raw.recoveryThr, 1)} °C`;
  if (st.recoveryTime === 'pass') c.push({ id: 'chk-rectime', s: 'pass', t: '水槽熱恢復時間',
    v: s.recoverySec === 0 ? '沒有累積熱量，不需恢復' : `峰值後 ${secTxt(s.recoverySec)} 回到 ${tgt}（允許 ${fx(raw.recoveryMaxSec, 1)} 秒）`, d: '從水槽儲熱峰值起算，不是 CDU 致動器反應時間' });
  else if (st.recoveryTime === 'warn') c.push({ id: 'chk-rectime', s: 'warn', t: '水槽熱恢復時間',
    v: `峰值後 ${secTxt(s.recoverySec)} 才回到 ${tgt}，超過允許 ${fx(raw.recoveryMaxSec, 1)} 秒`, d: '有能力恢復，但恢復時間超出設計要求；可提高 CDU 可用冷量、加快冷量反應，或確認 BOD 的恢復時間要求' });
  else c.push({ id: 'chk-rectime', s: 'na', t: '水槽熱恢復時間', v: !hasTank ? '未選定水槽，無法計算' : '冷量沒有超過負載，溫度停在峰值、無法恢復', d: !hasTank ? '請先選定或自訂水槽容積' : '需 CDU 最大可用冷量 > 跳升後負載' });
  // 4. 候選規格
  if (sel.overflow) c.push({ id: 'chk-candidate', s: 'warn', t: '候選規格不足',
    v: `設計需求 ${fx(r.tank.vRequired, 2)} m³，已超出內建候選容積上限 ${fx(r.tank.maxCandidateVolume)} m³`, d: '請擴充候選規格庫，或在「單槽候選容積」選「自訂」手動指定實際設備容積' });
  else if (!sel.candidatePass) c.push({ id: 'chk-candidate', s: 'fail', t: '選定容積不在候選庫', v: `${fx(sel.size, 3)} m³`, d: '請改選候選容積或使用「自訂」' });
  else if (sel.mode === 'custom') c.push({ id: 'chk-candidate', s: 'info', t: '自訂設備容積', v: `${fx(sel.size, 3)} m³（非內建候選）`, d: '請確認為實際設備的有效容積規格' });
  if (hasTank && s.belowRequired) c.push({ id: 'chk-size', s: s.thermalPass ? 'warn' : 'fail', t: '選定容積小於設計需求',
    v: `${fx(sel.size, 3)} m³ < 設計需求 ${fx(r.tank.vRequired, 3)} m³`, d: s.thermalPass ? '未扣設計餘裕時仍在上限內，但已吃掉餘裕' : '請改用較大容積或設回「自動」' });
  // 5. 無水槽第一圈估算
  c.push({ id: 'chk-notank', s: 'info', t: '無水槽第一圈溫升估算', v: `${tempTxt(r.peakNoTank)}（最大瞬時缺口 ${f0(tr.maxDeficitKw)} kW）`,
    d: '缺口 ÷ 額定流量熱容；未含 TCS 循環體積與管路傳輸延遲，僅作比較用途' });
  if (!r.p.ideal) {
    const tc = r.control.catchUpSec;
    c.push({ id: 'chk-ctrl', s: tc > 40 ? 'warn' : 'pass', t: '冷量追上負載所需時間', v: `延遲 ${fx(r.p.td, 1)} s ＋ 追蹤 ${fx(r.p.dQ / r.p.rate, 1)} s ＝ ${fx(tc, 1)} s`,
      d: tc > 40 ? '反應偏慢，水槽會偏大；可考慮快速致動器或負載前饋控制' : `冷量每秒增加 ${f0(r.p.rate)} kW（線性等效）` });
  } else c.push({ id: 'chk-ctrl', s: 'info', t: '理想瞬時控制', v: '冷量即時等於負載', d: '僅供比較，不可作為設計依據' });
  if (r.tank.allowRise < 2) c.push({ id: 'chk-rise', s: 'warn', t: '允許溫升很小', v: `${fx(r.tank.allowRise, 1)} K`, d: '設計供水離上限太近，水槽會非常大' });
  if (raw.otherMixVol > 0) c.push({ id: 'chk-other', s: 'warn', t: '其他已計入有效混合容積', v: `${fx(r.tank.credited, 3)} m³（輸入 ${fx(raw.otherMixVol, 3)} m³）`, d: '必須是 CDU 二次側主流路中的實際有效混合容積；不可把 CDU 內部儲液空間、外部水槽、死管段或旁通容積重複計入' });
  if (hasTank) c.push({ id: 'chk-mix', s: 'info', t: '水槽須為混合型', v: `停留時間 ${f1(s.residenceSec)} 秒（僅供參考）`,
    d: '混合效果取決於進口流速、出口位置、擴散管／噴嘴、槽體幾何與擋板，不能只看停留時間；不可做成分層槽' });
  return c;
}

/* ---------- 計算過程 ---------- */
function buildSteps(r) {
  const raw = r.raw, fl = r.fluid, tr = r.tr, t = r.tank, s = r.sel, p = r.p;
  const E = tr.peakStorageEnergyKJ;
  return [
    ['負載跳升', `Q0 = ${f0(p.Q0)} kW → Q1 = ${f0(p.Q1)} kW（ΔQ ${f0(p.dQ)} kW，上升 ${fx(p.tr, 2)} s）`],
    ['CDU 冷量（' + (p.ideal ? '理想瞬時' : '線性等效') + '）', p.ideal ? `Q冷量 = min(Q負載, ${f0(p.Qmax)} kW)` : `延遲 ${fx(p.td, 2)} s 後每秒增加 ${f0(p.cap)} ÷ ${fx(raw.valveStroke, 2)} = ${fx(p.rate, 2)} kW/s，最大 ${f0(p.Qmax)} kW`],
    ['暫態求解（分段精確積分）', `切段點 ${tr.knots.length - 1} 個；最大缺口 ${f0(tr.maxDeficitKw)} kW @ ${fx(tr.peakDeficitTimeSec, 2)} s`],
    ['最大儲熱能量', Number.isFinite(E) ? `E = max ∫(Q負載 − Q冷量)dt = ${f0(E)} kJ @ ${fx(tr.peakTimeSec, 2)} s（正缺口積分 ${f0(tr.deficitEnergyKJ)} kJ）` : '冷量持續不足，能量無上限'],
    ['二次側額定設計流量（Basis = CDU 額定容量）', `${f0(p.cap)} kW ÷ (${f0(fl.rho)} × ${fx(fl.cp, 3)} × ${fx(raw.deltaTDesign, 1)}) = ${fx(r.flowM3s * 1000, 2)} L/s（${f1(r.flowM3h)} m³/h，${fx(r.lpmPerKW, 2)} LPM/kW）`],
    ['無水槽第一圈溫升估算（比較用）', `${fx(raw.tempSupply, 1)} + ${f0(tr.maxDeficitKw)} kW ÷ (${f0(p.cap)} ÷ ${fx(raw.deltaTDesign, 1)}) kW/K = ${tempTxt(r.peakNoTank)}`],
    ['① 理論有效容積', `E ÷ (ρ·cp·允許溫升) = ${f0(E)} kJ ÷ (${f0(t.rc)} kJ/m³K × ${fx(t.allowRise, 1)} K) = ${fx(t.vTheory, 3)} m³`],
    ['② 扣除已計入混合容積 → 水槽有效需求', `${fx(t.vTheory, 3)} − ${fx(t.credited, 3)} = ${fx(t.vAfterCredit, 3)} m³`],
    ['③ ÷ 有效混合容積係數 → 實體需求', `${fx(t.vAfterCredit, 3)} ÷ ${fx(raw.mixEffPct)}% = ${fx(t.vAfterFactor, 3)} m³`],
    ['④ × 設計餘裕 → 設計需求', `${fx(t.vAfterFactor, 3)} × (1 + ${fx(raw.marginPct)}%) = ${fx(t.vRequired, 3)} m³`],
    ['⑤ 選定標稱容積', r.selection.overflow ? `設計需求超出內建候選上限 ${fx(t.maxCandidateVolume)} m³，未自動選型` :
      `${fx(r.selection.size || 0, 3)} m³（${{ auto: '自動取不小於需求的最小候選容積', manual: '手動選候選容積', custom: '自訂實際設備容積' }[r.selection.mode]}）；全廠 ${raw.cduCount} × ${fx(r.selection.size || 0, 3)} = ${fx(r.plantVol, 3)} m³`],
    ['⑥ 選定有效容積', `${fx(r.selection.size || 0, 3)} × ${fx(raw.mixEffPct)}% = ${fx(s.vTankEff, 3)} m³；加已計入 ${fx(raw.otherMixVol, 3)} m³ = ${fx(s.vEff, 3)} m³`],
    ['加水槽後供水最高', `${fx(raw.tempSupply, 1)} + ${f0(E)} ÷ (${f0(t.rc)} × ${fx(s.vEff, 3)}) = ${tempTxt(s.peak)}`],
    ['水槽熱恢復時間', (r.selection.size || 0) > 0 ? `儲熱峰值後，槽內熱量降到 ρ·cp·V有效·${fx(raw.recoveryThr, 2)} K 所需時間 = ${secTxt(s.recoverySec)}（允許 ${fx(raw.recoveryMaxSec, 1)} 秒）` : '—']
  ];
}

/* ---------- 繪圖（全部取自同一個求解器） ---------- */
function niceStep(range, n) { const raw = range / n; const p = Math.pow(10, Math.floor(Math.log10(raw))); const m = raw / p; return (m <= 1 ? 1 : m <= 2 ? 2 : m <= 5 ? 5 : 10) * p; }
function axes(W, H, P, xMax, yMin, yMax, yLab, yStep) {
  const X = t => P.l + t / xMax * (W - P.l - P.r);
  const Y = v => P.t + (1 - (v - yMin) / (yMax - yMin)) * (H - P.t - P.b);
  let g = '';
  for (let v = yMin; v <= yMax + 1e-9; v += yStep) g += `<line x1="${P.l}" x2="${W - P.r}" y1="${Y(v)}" y2="${Y(v)}" stroke="#E4E8EE"/><text x="${P.l - 6}" y="${Y(v) + 4}" font-size="11" text-anchor="end" fill="#64748B">${yLab(v)}</text>`;
  const tStep = niceStep(xMax, 5);
  for (let t = 0; t <= xMax + 1e-9; t += tStep) g += `<text x="${X(t)}" y="${H - 8}" font-size="11" text-anchor="middle" fill="#64748B">${fx(t, 1)}s</text>`;
  return { X, Y, g };
}
function chartWindow(r) {
  const tr = r.tr, s = r.sel;
  const base = Math.max(tr.lastKnot, Number.isFinite(tr.peakTimeSec) ? tr.peakTimeSec : 0) * 1.25 + 3;
  let xMax = base, recAbs = null;
  if (s.size > 0 && s.recoverySec !== null && Number.isFinite(s.recoverySec) && s.recoverySec > 0) { recAbs = tr.peakTimeSec + s.recoverySec; xMax = Math.min(Math.max(base, recAbs * 1.1), base * 6); }
  return { xMax, recAbs };
}
function sampleTimes(r, xMax) {
  const N = 320, ts = new Set();
  for (let i = 0; i <= N; i++) ts.add(xMax * i / N);
  r.tr.knots.forEach(t => { if (t <= xMax) ts.add(t); });
  return [...ts].sort((a, b) => a - b);
}
function renderCharts(r) {
  const W = 420, H = 210, P = { l: 46, r: 10, t: 16, b: 24 };
  const tr = r.tr, p = r.p, s = r.sel, raw = r.raw;
  const { xMax, recAbs } = chartWindow(r);
  const ts = sampleTimes(r, xMax);
  const thrT = raw.tempSupply + raw.recoveryThr;
  const showTank = s.size > 0 && s.vEff > 0;
  const pts = ts.map(t => {
    const pr = SurgeTankEngine.profile(p, t);
    let Ttank = showTank ? raw.tempSupply + tr.S_at(t) / (r.tank.rc * s.vEff) : NaN;
    if (recAbs !== null && t > recAbs) Ttank = thrT;                       // 恢復後控制回穩
    return { t, ...pr, Ttank, Tno: raw.tempSupply + pr.def / r.mcp };
  });
  // 圖 1：kW
  const yTop = Math.max(p.cap, p.Qmax, p.Q1) * 1.05, yStepQ = niceStep(yTop, 4);
  const a = axes(W, H, P, xMax, 0, Math.ceil(yTop / yStepQ) * yStepQ, v => f0(v), yStepQ);
  const path = key => pts.map((q, i) => `${i ? 'L' : 'M'}${a.X(q.t).toFixed(1)},${a.Y(q[key]).toFixed(1)}`).join('');
  const area = pts.map((q, i) => `${i ? 'L' : 'M'}${a.X(q.t).toFixed(1)},${a.Y(q.load).toFixed(1)}`).join('') + pts.slice().reverse().map(q => `L${a.X(q.t).toFixed(1)},${a.Y(Math.min(q.load, q.cool)).toFixed(1)}`).join('') + 'Z';
  let g = a.g + `<path d="${area}" fill="#F97316" opacity="0.3"/>`;
  if (p.Qmax !== p.cap) g += `<line x1="${P.l}" x2="${W - P.r}" y1="${a.Y(p.Qmax)}" y2="${a.Y(p.Qmax)}" stroke="#2563EB" stroke-dasharray="2 3" opacity=".6"/>`;
  g += `<path d="${path('cool')}" fill="none" stroke="#2563EB" stroke-width="2.5"/><path d="${path('load')}" fill="none" stroke="#DC2626" stroke-width="2.5"/>`;
  if (tr.maxDeficitKw > 0) {
    const x = a.X(tr.peakDeficitTimeSec), pr = SurgeTankEngine.profile(p, tr.peakDeficitTimeSec);
    g += `<line x1="${x}" x2="${x}" y1="${a.Y(pr.load)}" y2="${a.Y(pr.cool)}" stroke="#0F172A" stroke-width="1.5"/><text x="${x + 4}" y="${(a.Y(pr.load) + a.Y(pr.cool)) / 2}" font-size="11" font-weight="700" fill="#0F172A">${f0(tr.maxDeficitKw)} kW</text>`;
  }
  $('chartQ').innerHTML = `<svg viewBox="0 0 ${W} ${H}" role="img" aria-label="負載與冷量隨時間變化">${g}</svg>`;
  $('chartQNote').innerHTML = `最大缺口 <b>${f0(tr.maxDeficitKw)} kW</b> @ ${fx(tr.peakDeficitTimeSec, 1)} s；最大儲熱能量 <b>${Number.isFinite(tr.peakStorageEnergyKJ) ? f0(tr.peakStorageEnergyKJ) + ' kJ' : '無上限'}</b>` +
    (Number.isFinite(tr.peakTimeSec) ? ` @ ${fx(tr.peakTimeSec, 1)} s` : '');
  // 圖 2：°C
  const T0 = raw.tempSupply, Tm = raw.tempMax;
  const peakShow = showTank && Number.isFinite(s.peak) ? s.peak : Tm;
  const hi = Math.max(Tm + 1, Math.min(r.peakNoTank, Tm + 8) + 0.5, Math.min(peakShow, Tm + 8) + 0.5);
  const yStepT = niceStep(hi - T0 + 1, 5);
  const yMinT = Math.floor((T0 - 0.5) / yStepT) * yStepT, yMaxT = Math.ceil(hi / yStepT) * yStepT;
  const b = axes(W, H, P, xMax, yMinT, yMaxT, v => fx(v, 1) + '°', yStepT);
  const clip = v => Math.max(yMinT, Math.min(v, yMaxT));
  const pathT = key => pts.filter(q => Number.isFinite(q[key])).map((q, i) => `${i ? 'L' : 'M'}${b.X(q.t).toFixed(1)},${b.Y(clip(q[key])).toFixed(1)}`).join('');
  let h = b.g;
  h += `<line x1="${P.l}" x2="${W - P.r}" y1="${b.Y(T0)}" y2="${b.Y(T0)}" stroke="#94A3B8" stroke-width="1"/><text x="${P.l + 4}" y="${b.Y(T0) + 13}" font-size="10.5" fill="#64748B">設計 ${fx(T0, 1)}°</text>`;
  h += `<line x1="${P.l}" x2="${W - P.r}" y1="${b.Y(thrT)}" y2="${b.Y(thrT)}" stroke="#15803D" stroke-dasharray="4 3" stroke-width="1"/>`;
  h += `<line x1="${P.l}" x2="${W - P.r}" y1="${b.Y(Tm)}" y2="${b.Y(Tm)}" stroke="#DC2626" stroke-dasharray="5 4" stroke-width="1.5"/><text x="${W - P.r}" y="${b.Y(Tm) - 5}" font-size="11" text-anchor="end" fill="#DC2626" font-weight="700">上限 ${fx(Tm, 1)}°C</text>`;
  h += `<path d="${pathT('Tno')}" fill="none" stroke="#94A3B8" stroke-width="2" stroke-dasharray="5 4"/>`;
  if (showTank) {
    h += `<path d="${pathT('Ttank')}" fill="none" stroke="#F97316" stroke-width="3"/>`;
    if (Number.isFinite(s.peak) && tr.peakTimeSec <= xMax) h += `<circle cx="${b.X(tr.peakTimeSec)}" cy="${b.Y(clip(s.peak))}" r="4.5" fill="${s.thermalPass ? '#F97316' : '#DC2626'}" stroke="#fff" stroke-width="1.5"/><text x="${b.X(tr.peakTimeSec)}" y="${b.Y(clip(s.peak)) + 18}" font-size="11" text-anchor="middle" font-weight="700" fill="${s.thermalPass ? '#C2410C' : '#DC2626'}">${f1(s.peak)}°C</text>`;
    if (recAbs !== null && recAbs <= xMax) h += `<line x1="${b.X(recAbs)}" x2="${b.X(recAbs)}" y1="${P.t}" y2="${H - P.b}" stroke="#15803D" stroke-dasharray="3 3"/><text x="${b.X(recAbs) - 4}" y="${P.t + 10}" font-size="10.5" text-anchor="end" fill="#15803D">熱恢復</text>`;
  }
  $('chartT').innerHTML = `<svg viewBox="0 0 ${W} ${H}" role="img" aria-label="供水溫度隨時間變化">${h}</svg>`;
  $('chartTNote').innerHTML = (showTank ? `峰值 <b>${tempTxt(s.peak)}</b>（無水槽第一圈估算 ${tempTxt(r.peakNoTank)}）；水槽熱恢復到 ${fx(thrT, 1)} °C：<b>${secTxt(s.recoverySec)}</b>（允許 ${fx(raw.recoveryMaxSec, 1)} 秒）` :
    `無水槽第一圈估算 ${tempTxt(r.peakNoTank)}；${r.selection.overflow ? '未選定水槽（候選規格不足）' : '未設水槽'}`) +
    (recAbs !== null && recAbs > xMax ? '（熱恢復點超出圖面）' : '');
}

/* ---------- 呈現 ---------- */
function renderBasis(r) {
  const raw = r.raw, t = r.tank;
  $('basisBar').innerHTML =
    `<div><small>LOAD BASIS</small>${fx(raw.loadFrom)} → ${fx(raw.loadTo)}% / ${fx(raw.riseTime, 2)} s</div>` +
    `<div><small>CDU BASIS</small>${f0(r.p.cap)} kW 額定 × ${raw.cduCount} / 可用 ${fx(raw.availPct)}%</div>` +
    `<div><small>THERMAL LIMIT</small>${fx(raw.tempSupply, 1)} → ${fx(raw.tempMax, 1)} °C · ${r.fluid.name}</div>` +
    `<div><small>CONTROL MODEL</small>${r.p.ideal ? '理想瞬時（比較用）' : `線性等效 / 延遲 ${fx(raw.deadTime, 1)} s / 全程 ${fx(raw.valveStroke, 1)} s`}</div>` +
    `<div><small>TANK MODEL</small>集中參數儲熱 / 有效 ${fx(raw.mixEffPct)}% / 餘裕 ${fx(raw.marginPct)}%</div>`;
}
function renderModel(r) {
  const raw = r.raw;
  const assumed = [];
  if (!r.p.ideal && raw.deadTime === DEFAULTS.deadTime && raw.valveStroke === DEFAULTS.valveStroke) assumed.push(`線性冷量反應（延遲 ${raw.deadTime} s、全程 ${raw.valveStroke} s 為預設值）`);
  if (raw.fluid !== 'custom') assumed.push(`${r.fluid.name} 近似物性`);
  if (raw.mixEffPct === DEFAULTS.mixEffPct) assumed.push(`有效混合容積係數 ${raw.mixEffPct}%`);
  if (raw.marginPct === DEFAULTS.marginPct) assumed.push(`設計餘裕 ${raw.marginPct}%`);
  if (raw.availPct === DEFAULTS.availPct) assumed.push(`CDU 最大可用冷量 ${raw.availPct}%`);
  if (raw.recoveryMaxSec === DEFAULTS.recoveryMaxSec) assumed.push(`最大允許水槽熱恢復時間 ${raw.recoveryMaxSec} 秒`);
  $('modelBox').innerHTML = `<div><small>THERMAL MODEL</small>集中參數儲熱（Lumped Energy Storage）</div><div><small>CONTROL MODEL</small>${r.p.ideal ? '理想瞬時（僅供比較）' : '線性等效 CDU 冷量反應'}</div>` +
    `<div><small>ENGINEERING STATUS</small>概念設計／初步容量估算</div><div><small>ACCEPTANCE</small>非原廠暫態性能保證或最終設備驗收依據</div>` +
    `<div class="assume-note">⚠ 未建模熱容量：實際 TCS 的總熱慣量可能包含 CDU 熱交換器、管路、歧管、冷板與 IT 設備內的冷卻液；本工具只將有效液體容積作為儲熱容量。</div>` +
    (assumed.length ? `<div class="assume-note">⚠ 工程假設：目前使用 ${assumed.join('、')}。正式選型前請以 CDU／水槽原廠資料取代。</div>` : '');
}

function optionStatus(r, o) {
  const tags = [];
  if (Math.abs(o.size - (r.selection.size || -1)) < 1e-9) tags.push(r.selection.mode === 'auto' ? '<span class="tag sel">AUTO SELECTED</span>' : '<span class="tag sel">SELECTED</span>');
  if (o.belowRequired) tags.push('<span class="tag warn">BELOW REQUIRED</span>');
  tags.push(o.thermalPass ? '<span class="tag ok">THERMAL PASS</span>' : '<span class="tag bad">THERMAL FAIL</span>');
  if (o.recoveryTime === 'warn') tags.push('<span class="tag warn">RECOVERY WARNING</span>');
  else if (o.recoveryTime === 'na' && o.thermalPass) tags.push('<span class="tag warn">NO RECOVERY</span>');
  return tags.join('');
}

function render(result) {
  lastResult = result;
  const resEl = $('results'), V = $('verdict');
  if (!result.valid) {
    resEl.classList.add('is-stale');
    V.className = 'card verdict fail'; setText('verdictIcon', '✕'); setText('verdictTitle', '請先修正輸入');
    setText('verdictSub', '下方結果為上一次有效的計算，僅供參考'); $('verdictLayers').innerHTML = '';
    $('verdictList').innerHTML = Object.keys(result.errors).map(k => `<div><a onclick="focusField('${k}')">${FIELD_NAMES[k] || k}</a>：${result.errors[k]}</div>`).join('');
    return;
  }
  resEl.classList.remove('is-stale');
  const r = result, raw = r.raw, s = r.sel, st = r.status, sel = r.selection;
  const hasTank = (sel.size || 0) > 0;
  const checks = buildChecks(r);
  const fails = checks.filter(c => c.s === 'fail'), warns = checks.filter(c => c.s === 'warn');
  let cls, icon, title;
  if (fails.length) { cls = 'fail'; icon = '✕'; title = '工程檢核：不通過'; }
  else if (!hasTank && !sel.overflow && r.noTankNeeded && st.recoveryTime === 'pass') { cls = 'info'; icon = 'i'; title = '冷量反應夠快，不需緩衝水槽'; }
  else if (warns.length || checks.some(c => c.s === 'na')) { cls = 'warn'; icon = '!'; title = sel.overflow ? '工程檢核：有條件通過（候選規格不足）' : '工程檢核：有條件通過'; }
  else { cls = 'pass'; icon = '✓'; title = '工程檢核：通過'; }
  V.className = 'card verdict ' + cls; setText('verdictIcon', icon); setText('verdictTitle', title);
  setText('verdictSub', (r.tr.sustained ? 'CDU 最大可用冷量小於跳升後負載，溫度會持續上升' :
    sel.overflow ? `設計需求 ${fx(r.tank.vRequired, 2)} m³ 超出內建候選容積上限 ${fx(r.tank.maxCandidateVolume)} m³，未自動選型` :
    hasTank ? `在目前假設與簡化控制模型下，每台 CDU 串 ${fx(sel.size, 3)} m³ 水槽，峰值供水 ${tempTxt(s.peak)} ${s.thermalPass ? '未超過' : '超過'}上限 ${fx(raw.tempMax, 1)} °C` :
    `不設水槽時第一圈估算 ${tempTxt(r.peakNoTank)}`) + '。非規範認證或設備選型核准。');
  const layer = (name, k) => `<span class="layer ${k === 'na' ? 'warn' : k}">${name} ${LV[k]}</span>`;
  $('verdictLayers').innerHTML = layer('暫態溫升', st.thermal) + layer('穩態容量', st.recoveryCapacity === 'warn' && r.tr.peakStorageEnergyKJ <= 1e-9 ? 'pass' : st.recoveryCapacity) +
    layer('水槽熱恢復時間', st.recoveryTime) + layer('候選規格', st.candidate);
  $('verdictList').innerHTML = fails.concat(warns, checks.filter(c => c.s === 'na')).map(c => `<div><a onclick="focusCheck('${c.id}')">${c.t}</a>：${esc(c.v)}</div>`).join('');

  renderBasis(r); renderModel(r);
  const t = r.tank;
  $('kpiTank').innerHTML = r.tr.sustained ? '—' : sel.overflow ? '—' : hasTank ? `${fx(sel.size, 3)}<small>m³</small>` : '不需設';
  setText('kpiTankSub', r.tr.sustained ? '冷量持續不足，水槽無法解決' : sel.overflow ? `設計需求 ${fx(t.vRequired, 2)} m³ 超出候選上限 ${fx(t.maxCandidateVolume)} m³` :
    hasTank ? `理論 ${fx(t.vTheory, 3)} → 設計需求 ${fx(t.vRequired, 3)} → 標稱 ${fx(sel.size, 3)}（有效 ${fx(s.vTankEff, 3)}）m³；全廠 ${fx(r.plantVol, 3)} m³` : '');
  $('kpiNoTank').innerHTML = `${Number.isFinite(r.peakNoTank) ? f1(r.peakNoTank) : '—'}<small>°C</small>`;
  $('kpiNoTank').className = 'kpi-v ' + (r.noTankNeeded ? 'good' : 'bad');
  setText('kpiNoTankSub', `最大瞬時缺口 ${f0(r.tr.maxDeficitKw)} kW；僅作比較`);
  $('kpiWithTank').innerHTML = hasTank ? (Number.isFinite(s.peak) ? `${f1(s.peak)}<small>°C</small>` : '持續上升') : '—';
  $('kpiWithTank').className = 'kpi-v ' + (hasTank ? (s.thermalPass ? 'good' : 'bad') : '');
  setText('kpiWithTankSub', hasTank ? `上限 ${fx(raw.tempMax, 1)} °C；水槽熱恢復 ${secTxt(s.recoverySec)}` : `上限 ${fx(raw.tempMax, 1)} °C`);

  setText('stepFromTxt', `${fx(raw.loadFrom)}%`); setText('stepToTxt', `${fx(raw.loadTo)}%`);
  $('stepP0').style.width = raw.loadFrom + '%';
  $('stepP1').style.left = raw.loadFrom + '%'; $('stepP1').style.width = (raw.loadTo - raw.loadFrom) + '%';
  $('stepCap').style.left = `calc(${Math.min(raw.availPct, 100)}% - 1px)`;
  $('tempReadout').innerHTML = `允許溫升 <b>${fx(t.allowRise, 1)} K</b>；二次側額定設計流量 <b>${f1(r.flowM3h)} m³/h</b>（${fx(r.lpmPerKW, 2)} LPM/kW，Basis = CDU 額定容量）。${r.fluid.name}：ρ ${f0(r.fluid.rho)}、cp ${fx(r.fluid.cp, 3)}`;
  $('ctrlReadout').innerHTML = r.p.ideal ? '理想瞬時：CDU 冷量即時等於負載（僅供比較）。' :
    `負載多了 <b>${f0(r.p.dQ)} kW</b>；冷量每秒增加 ${f0(r.p.rate)} kW，延遲後再 ${fx(r.p.dQ / r.p.rate, 1)} 秒，共 <b>${fx(r.control.catchUpSec, 1)} 秒</b>追上。最大儲熱能量 <b>${Number.isFinite(r.tr.peakStorageEnergyKJ) ? f0(r.tr.peakStorageEnergyKJ) + ' kJ' : '無上限'}</b>`;
  $('sizeReadout').innerHTML = sel.overflow
    ? `設計需求 <b>${fx(t.vRequired, 2)} m³</b>，已超出目前內建候選容積上限 ${fx(t.maxCandidateVolume)} m³。請擴充候選規格庫，或在「單槽候選容積」選「自訂」手動指定實際設備規格。`
    : hasTank ? `設計需求 <b>${fx(t.vRequired, 3)} m³</b> → 選定標稱 <b>${fx(sel.size, 3)} m³</b>（${f0(sel.size * 1000)} L，有效 ${fx(s.vTankEff, 3)} m³），約 Ø${fx(s.dims.D, 2)} m × 高 ${fx(s.dims.H, 2)} m` +
      (raw.otherMixVol > 0 ? `；其他已計入有效混合容積 <b>${fx(t.credited, 3)} m³</b>` : '') : '不需水槽';
  $('sizeReadout').className = 'note' + (sel.overflow ? ' assume' : '');
  setText('advSummary', `H/D ${fx(raw.hdRatio)}`);

  renderCharts(r);
  const ic = { pass: '✓', warn: '!', fail: '✕', info: 'i', na: '–' };
  $('checkList').innerHTML = checks.map(c => `<li class="chk ${c.s}" id="${c.id}"><span class="dot">${ic[c.s]}</span><div><div class="chk-t">${esc(c.t)}<span class="lvl">${LV[c.s]}</span></div><div class="chk-v">${esc(c.v)}</div><div class="chk-d">${esc(c.d)}</div></div></li>`).join('');
  setText('checkSummary', `${checks.filter(c => c.s === 'pass').length} 通過 · ${warns.length} 需確認${fails.length ? ` · ${fails.length} 不通過` : ''}`);
  setText('optsCaption', `設計需求 ${fx(t.vRequired, 3)} m³ · 點一列或按 Enter 套用`);
  $('optsBody').innerHTML = r.options.length ? r.options.map(o => {
    const cur = Math.abs(o.size - (sel.size || -1)) < 1e-9;
    return `<tr class="${cur ? 'cur' : ''}" tabindex="0" role="button" aria-selected="${cur}" aria-label="套用 ${fx(o.size, 2)} m³ 候選容積" onclick="pickSize(${o.size})" onkeydown="if(event.key==='Enter'||event.key===' '){event.preventDefault();pickSize(${o.size})}">` +
      `<td>${fx(o.size, 2)} m³</td><td>${fx(o.vTankEff, 3)} m³</td><td>${fx(o.dims.D, 2)} × ${fx(o.dims.H, 2)} m</td><td>${f1(o.residenceSec)} s</td><td>${tempTxt(o.peak)}</td><td>${Number.isFinite(o.thermalMarginK) ? f1(o.thermalMarginK) + ' K' : '—'}</td><td>${secTxt(o.recoverySec)}</td><td>${optionStatus(r, o)}</td></tr>`;
  }).join('') : '<tr><td colspan="8">不需水槽</td></tr>';
  $('calcSteps').innerHTML = buildSteps(r).map((x, i) => `<li><span class="n">${i + 1}</span><div><div class="st-t">${x[0]}</div><code>${x[1]}</code></div></li>`).join('');
}

function pickSize(v) { $('tankSizeChoice').value = String(v); calculate(); }
function focusCheck(id) { const el = $(id); if (!el) return; el.scrollIntoView({ behavior: 'smooth', block: 'center' }); el.classList.add('flash'); setTimeout(() => el.classList.remove('flash'), 1200); }
function focusField(id) { const el = $(id); if (!el) return; if (el.closest('details')) el.closest('details').open = true; el.scrollIntoView({ behavior: 'smooth', block: 'center' }); el.focus(); }
function showToast(msg) { const el = $('toastMsg'); el.textContent = msg; el.classList.add('show'); clearTimeout(toast._t); toast._t = setTimeout(() => el.classList.remove('show'), 2600); }

/* ---------- 自動保存 ---------- */
function saveInputs() {
  try {
    const v = { fluid: radioVal('fluid', 'pg25'), controlModel: radioVal('controlModel', 'linear') };
    NUM_FIELDS.concat(TEXT_FIELDS).forEach(id => { v[id] = $(id).value; });
    localStorage.setItem(AUTOSAVE_KEY, JSON.stringify(v));
    setText('autosaveHint', '已自動保存');
  } catch (e) { setText('autosaveHint', ''); }
}
function loadInputs() {
  try { const s = localStorage.getItem(AUTOSAVE_KEY); if (s) { applyValues(JSON.parse(s)); return true; } } catch (e) { /* 用預設值 */ }
  return false;
}

/* ---------- 摘要 / 列印 ---------- */
function summaryText() {
  const r = lastResult; if (!r || !r.valid) return null;
  const raw = r.raw, s = r.sel, sel = r.selection, st = r.status, L = [];
  L.push(`【CDU 供水緩衝水槽】${(document.getElementById('projectName') ? document.getElementById('projectName').value : '') || '未命名案件'}`);
  if ((document.getElementById('dataSource') ? document.getElementById('dataSource').value : '')) L.push(`依據：${(document.getElementById('dataSource') ? document.getElementById('dataSource').value : '')}`);
  L.push(`CDU ${f0(r.p.cap)} kW 額定 × ${raw.cduCount} 台；負載 ${fx(raw.loadFrom)}% → ${fx(raw.loadTo)}%（${fx(raw.riseTime, 2)} s）；最大可用冷量 ${fx(raw.availPct)}%`);
  L.push(`TCS 供水 ${fx(raw.tempSupply, 1)} °C、上限 ${fx(raw.tempMax, 1)} °C、設計溫差 ${fx(raw.deltaTDesign, 1)} K，${r.fluid.name}，額定設計流量 ${f1(r.flowM3h)} m³/h`);
  L.push(r.p.ideal ? '控制：理想瞬時（僅供比較）' : `控制（線性等效）：延遲 ${fx(r.p.td, 1)} s＋追蹤 ${fx(r.p.dQ / r.p.rate, 1)} s（全程 ${fx(raw.valveStroke, 1)} s）`);
  L.push(`最大缺口 ${f0(r.tr.maxDeficitKw)} kW；最大儲熱能量 ${Number.isFinite(r.tr.peakStorageEnergyKJ) ? f0(r.tr.peakStorageEnergyKJ) + ' kJ' : '無上限'}；無水槽第一圈估算 ${tempTxt(r.peakNoTank)}`);
  if (sel.overflow) L.push(`水槽：設計需求 ${fx(r.tank.vRequired, 2)} m³，超出內建候選容積上限 ${fx(r.tank.maxCandidateVolume)} m³，未自動選型`);
  else if ((sel.size || 0) > 0) L.push(`水槽：理論 ${fx(r.tank.vTheory, 3)} → 設計需求 ${fx(r.tank.vRequired, 3)} → 選定標稱 ${fx(sel.size, 3)} m³／台（有效 ${fx(s.vTankEff, 3)} m³，全廠 ${fx(r.plantVol, 3)} m³）；峰值 ${tempTxt(s.peak)}；水槽熱恢復 ${secTxt(s.recoverySec)}`);
  L.push(`判定：暫態溫升 ${LV[st.thermal]}／穩態容量 ${LV[st.recoveryCapacity]}／水槽熱恢復時間 ${LV[st.recoveryTime]}（允許 ${fx(raw.recoveryMaxSec, 1)} s）／候選規格 ${LV[st.candidate]}`);
  const issues = buildChecks(r).filter(c => c.s === 'fail' || c.s === 'warn');
  if (issues.length) L.push('需處理：' + issues.map(c => `${c.t}（${c.v}）`).join('；'));
  L.push('模型：集中參數儲熱、' + (r.p.ideal ? '理想瞬時控制' : '線性等效控制') + `；有效混合容積係數 ${fx(raw.mixEffPct)}%、設計餘裕 ${fx(raw.marginPct)}%。概念設計／初步容量估算，非原廠暫態性能保證。`);
  return L.join('\n');
}
function copySummary() {
  const t = summaryText(); if (!t) { showToast('請先修正輸入'); return; }
  const done = () => showToast('摘要已複製');
  if (navigator.clipboard && navigator.clipboard.writeText) navigator.clipboard.writeText(t).then(done, () => fallbackCopy(t, done)); else fallbackCopy(t, done);
}
function fallbackCopy(t, done) {
  const ta = document.createElement('textarea'); ta.value = t; document.body.appendChild(ta); ta.select();
  try { document.execCommand('copy'); done(); } catch (e) { showToast('無法複製，請手動選取'); }
  ta.remove();
}
function printReport() { document.querySelectorAll('details').forEach(d => { d.dataset.wasOpen = d.open ? '1' : ''; d.open = true; }); window.print(); }
window.addEventListener('afterprint', () => { document.querySelectorAll('details').forEach(d => { if (d.dataset.wasOpen !== undefined) d.open = d.dataset.wasOpen === '1'; }); });
function safeFileName(s) { return (s || '').replace(/[\\/:*?"<>|]+/g, '_').trim().slice(0, 60); }

/* ---------- Excel：Summary / Calculation / Transient / Assumptions ---------- */
// Transient 時間點：所有切段點（含交叉點）＋ 等距點；水槽熱恢復時刻為最後一列
function transientTimes(r) {
  const { xMax, recAbs } = chartWindow(r);
  const tEnd = recAbs !== null ? recAbs : xMax;
  const tset = new Set([tEnd]);
  for (let i = 0; i < 40; i++) tset.add(tEnd * i / 40);
  r.tr.knots.forEach(t => { if (t < tEnd) tset.add(t); });
  return { times: [...tset].sort((a, b) => a - b), tEnd, recAbs };
}
// 一段線性缺口的正值面積（含變號）；與 Transient 工作表 F 欄公式相同
function posAreaSeg(n0, n1, dt) {
  if (n0 * n1 >= 0) return (Math.max(0, n0) + Math.max(0, n1)) / 2 * dt;
  return n0 > 0 ? n0 * n0 / (n0 - n1) * dt / 2 : n1 * n1 / (n1 - n0) * dt / 2;
}
const statusText = k => ({ pass: 'PASS', warn: 'WARNING', fail: 'FAIL', na: 'N/A', info: 'INFO' }[k]);

function buildWorkbook(r) {
  const raw = r.raw, fl = r.fluid, s = r.sel, tr = r.tr, p = r.p, sel = r.selection, st = r.status;
  const { times, recAbs } = transientTimes(r);
  const nT = times.length, tFirst = 2, tLastRow = nT + 1;
  const A = `Transient!A${tFirst}:A${tLastRow}`, Dr = `Transient!D${tFirst}:D${tLastRow}`, Er = `Transient!E${tFirst}:E${tLastRow}`;
  const size = sel.size || 0;
  const recFinite = size > 0 && recAbs !== null;
  // 各列的 F（正缺口累積）預先算好，供 Calculation 參照
  let Fv = 0; const Fvals = times.map((t, i) => { if (i > 0) Fv += posAreaSeg(p ? SurgeTankEngine.profile(p, times[i - 1]).net : 0, SurgeTankEngine.profile(p, t).net, t - times[i - 1]); return Fv; });

  // ---- Calculation ----
  const rows = [];
  const line = (cells, key) => rows.push({ key, cells });
  const inp = (key, label, v, unit, note) => line([label, v, unit, note || ''], key);
  const calc = (key, label, f, v, unit, note) => line([label, { f, v }, unit, note || ''], key);
  line(['CDU 供水緩衝水槽 — 計算書', '', '', '']);
  line(['一、輸入', '數值', '單位', '說明']);
  inp('cap', 'CDU 額定容量', raw.cduCap, 'kW', '負載百分比與流量的 Basis'); inp('N', 'CDU 台數', raw.cduCount, '台');
  inp('p0', '跳升前負載', raw.loadFrom, '%'); inp('p1', '跳升後負載', raw.loadTo, '%'); inp('tr', '上升時間', raw.riseTime, 's');
  inp('T0', '設計供水', raw.tempSupply, '°C'); inp('Tm', '供水上限', raw.tempMax, '°C'); inp('dTd', '設計溫差', raw.deltaTDesign, 'K');
  inp('thr', '恢復判定門檻', raw.recoveryThr, 'K'); inp('recMax', '最大允許水槽熱恢復時間', raw.recoveryMaxSec, 's', '設計假設，非規範值');
  inp('rho', '密度 ρ', fl.rho, 'kg/m³', fl.name); inp('cp', '比熱 cp', fl.cp, 'kJ/kg·K', fl.name);
  inp('mode', '控制模型（1 = 線性等效，0 = 理想瞬時）', p.ideal ? 0 : 1, '-');
  inp('td', '偵測＋控制延遲', p.ideal ? 0 : raw.deadTime, 's'); inp('stroke', '等效冷量全程時間（0→100% 額定）', p.ideal ? 1 : raw.valveStroke, 's', p.ideal ? '理想模式不使用' : '');
  inp('avail', 'CDU 最大可用冷量', raw.availPct, '% 額定', '簡化模型上限 100%');
  inp('eff', '有效混合容積係數', raw.mixEffPct, '%', '設計假設'); inp('mg', '設計餘裕', raw.marginPct, '%', '設計假設'); inp('oth', '其他可計入混合容積', raw.otherMixVol, 'm³');
  inp('maxCand', '內建候選容積上限', r.tank.maxCandidateVolume, 'm³', '工具內建級距，非產業標準規格');
  inp('size', '選定標稱容積', size, 'm³', sel.overflow ? '超出候選上限，未自動選型（0 = 未選定）' : { auto: '自動選定候選容積', manual: '手動選候選容積', custom: '自訂實際設備容積' }[sel.mode]);
  inp('hd', '高徑比 H/D', raw.hdRatio, '-');
  line(['二、暫態（取自 Transient）', '結果', '單位', '說明']);
  calc('Q0', '跳升前負載 Q0', '{cap}*{p0}/100', p.Q0, 'kW');
  calc('Q1', '跳升後負載 Q1', '{cap}*{p1}/100', p.Q1, 'kW');
  calc('dQ', '負載跳升量 ΔQ', '{Q1}-{Q0}', p.dQ, 'kW');
  calc('Qmax', '最大可用冷量', '{cap}*{avail}/100', p.Qmax, 'kW');
  calc('rate', '冷量增加速率', '{cap}/{stroke}', p.ideal ? raw.cduCap : p.rate, 'kW/s', '額定 ÷ 全程時間');
  calc('rc', 'ρ·cp', '{rho}*{cp}', r.tank.rc, 'kJ/m³·K');
  calc('flow', '二次側額定設計流量', '{cap}/({rc}*{dTd})*3600', r.flowM3h, 'm³/h', 'Basis = CDU 額定容量');
  calc('mcp', '流量熱容 ṁ·cp', '{cap}/{dTd}', r.mcp, 'kW/K');
  calc('maxDef', '最大缺口', `MAX(0,MAX(${Dr}))`, tr.maxDeficitKw, 'kW');
  calc('tDef', '最大缺口時間', `INDEX(${A},MATCH(MAX(${Dr}),${Dr},0))`, tr.peakDeficitTimeSec, 's');
  calc('E', '最大儲熱能量 E', `MAX(0,MAX(${Er}))`, tr.peakStorageEnergyKJ, 'kJ', 'max ∫(負載−冷量)dt');
  calc('tPk', '儲熱峰值時間', `INDEX(${A},MATCH(MAX(${Er}),${Er},0))`, tr.peakTimeSec, 's');
  calc('Epos', '正缺口積分（至表尾）', `Transient!F${tLastRow}`, Fvals[nT - 1], 'kJ', '∫max(0,缺口)dt');
  calc('peakNo', '無水槽第一圈溫升估算', '{T0}+{maxDef}/{mcp}', r.peakNoTank, '°C', '比較用途');
  line(['三、容積', '結果', '單位', '說明']);
  calc('vTh', '① 理論有效容積', '{E}/({rc}*({Tm}-{T0}))', r.tank.vTheory, 'm³');
  calc('vCr', '已計入其他混合容積', 'MIN({oth},{vTh})', r.tank.credited, 'm³');
  calc('vTE', '② 水槽有效需求', '{vTh}-{vCr}', r.tank.vAfterCredit, 'm³');
  calc('vPh', '③ 實體需求（÷ 係數）', '{vTE}/({eff}/100)', r.tank.vAfterFactor, 'm³');
  calc('vReq', '④ 設計需求（× 餘裕）', '{vPh}*(1+{mg}/100)', r.tank.vRequired, 'm³');
  line(['超出候選上限', { f: 'IF({vReq}>{maxCand},"YES","NO")', v: r.tank.candidateOverflow ? 'YES' : 'NO' }, '', ''], 'ovf');
  calc('vSE', '⑥ 選定有效容積（水槽）', '{size}*{eff}/100', s.vTankEff, 'm³');
  calc('vEff', '總有效混合容積', '{oth}+{vSE}', s.vEff, 'm³');
  line(['四、判定', '結果', '單位', '說明']);
  const peakV = s.vEff > 0 ? s.peak : 'N/A';
  line(['加水槽後供水最高', typeof peakV === 'number' ? { f: 'IF({vEff}>0,{T0}+{E}/({rc}*{vEff}),"N/A")', v: peakV } : { f: 'IF({vEff}>0,{T0}+{E}/({rc}*{vEff}),"N/A")', v: 'N/A' }, '°C', ''], 'peak');
  line(['暫態溫升判定', { f: 'IF({size}=0,IF({ovf}="YES","N/A",IF({peakNo}<={Tm},"PASS","FAIL")),IF({peak}<={Tm},"PASS","FAIL"))', v: statusText(st.thermal) }, '', ''], 'thermal');
  line(['穩態容量判定', { f: 'IF({Qmax}<{Q1},"FAIL",IF({Qmax}={Q1},"WARNING","PASS"))', v: statusText(st.recoveryCapacity) }, '', '最大可用冷量 vs 跳升後負載'], 'capJ');
  if (recFinite) {
    calc('recSec', '水槽熱恢復時間', `MAX(${A})-{tPk}`, s.recoverySec, 's', 'Transient 最後一列 = 熱恢復時刻；數值由瀏覽器暫態求解器產生');
    calc('recT', '熱恢復時刻供水溫度（驗算）', `Transient!G${tLastRow}`, raw.tempSupply + tr.S_at(recAbs) / (r.tank.rc * s.vEff), '°C', '應 = 設計供水 + 門檻');
    line(['水槽熱恢復時間判定', { f: 'IF({recSec}<={recMax},"PASS","WARNING")', v: statusText(st.recoveryTime) }, '', ''], 'recJ');
  } else {
    inp('recSec', '水槽熱恢復時間', s.recoverySec === 0 ? 0 : s.recoverySec === null ? '—' : '無法恢復', 's', '瀏覽器暫態求解器結果');
    inp('recJ', '水槽熱恢復時間判定', statusText(st.recoveryTime), '', '');
  }
  inp('candJ', '候選規格判定', statusText(st.candidate), '', sel.overflow ? '設計需求超出候選上限' : sel.mode === 'custom' ? '自訂設備容積' : '');
  calc('tau', '水槽停留時間（參考）', '{size}/({flow}/3600)', s.residenceSec, 's', '不作為混合品質判定');
  calc('D', '單槽直徑', 'IF({size}>0,(4*{size}/(PI()*{hd}))^(1/3),0)', s.dims ? s.dims.D : 0, 'm');
  calc('H', '單槽高度', '{hd}*{D}', s.dims ? s.dims.H : 0, 'm');
  calc('plant', '全廠水槽總容積', '{N}*{size}', r.plantVol, 'm³');

  const addr = {}; rows.forEach((row, i) => { if (!row.key) return; if (addr[row.key]) throw new Error('Calculation 重複的 key：' + row.key); addr[row.key] = 'B' + (i + 1); });
  const cached = {}; rows.forEach(row => { if (row.key) { const c = row.cells[1]; cached[row.key] = c && typeof c === 'object' && 'v' in c ? c.v : c; } });
  const sub = (f, prefix) => f.replace(/\{(\w+)\}/g, (_, k) => (prefix || '') + addr[k]);
  const cell = (v, f) => typeof v === 'number' ? { t: 'n', v: Number.isFinite(v) ? v : 0, f } : typeof v === 'boolean' ? { t: 'b', v, f } : { t: 's', v: String(v), f };
  const toCells = cells => cells.map(c => (c && typeof c === 'object' && c.f) ? cell(c.v, sub(c.f)) : c);
  const wsCalc = XLSX.utils.aoa_to_sheet(rows.map(row => toCells(row.cells)));
  wsCalc['!cols'] = [{ wch: 34 }, { wch: 14 }, { wch: 10 }, { wch: 40 }];

  // ---- Transient ----
  const C = 'Calculation!';
  const tAoa = [['時間 s', '負載 kW', 'CDU 冷量 kW', '淨缺口 kW（負載−冷量）', '累積淨儲熱 kJ', '正缺口累積 kJ', '水槽供水溫度 °C', '無水槽第一圈溫度 °C', '儲熱峰值', '熱恢復時刻']];
  times.forEach((t, i) => {
    const R = i + 2, pr = SurgeTankEngine.profile(p, t), Sv = tr.S_at(t);
    tAoa.push([t,
      cell(pr.load, sub(`{Q0}+{dQ}*IF({tr}=0,1,MIN(1,A${R}/{tr}))`, C)),
      cell(pr.cool, sub(`IF({mode}=1,MIN({Qmax},{Q0}+{rate}*MAX(0,A${R}-{td})),MIN({Qmax},B${R}))`, C)),
      cell(pr.net, `B${R}-C${R}`),
      i === 0 ? cell(0, '0') : cell(Sv, `E${R - 1}+(D${R - 1}+D${R})/2*(A${R}-A${R - 1})`),
      i === 0 ? cell(0, '0') : cell(Fvals[i], `F${R - 1}+IF(D${R - 1}*D${R}>=0,(MAX(0,D${R - 1})+MAX(0,D${R}))/2*(A${R}-A${R - 1}),IF(D${R - 1}>0,D${R - 1}^2/(D${R - 1}-D${R}),D${R}^2/(D${R}-D${R - 1}))*(A${R}-A${R - 1})/2)`),
      cell(s.vEff > 0 ? raw.tempSupply + Sv / (r.tank.rc * s.vEff) : raw.tempSupply, sub(`IF({vEff}>0,{T0}+E${R}/({rc}*{vEff}),{T0})`, C)),
      cell(raw.tempSupply + pr.def / r.mcp, sub(`{T0}+MAX(0,D${R})/{mcp}`, C)),
      Number.isFinite(tr.peakTimeSec) ? cell(t === tr.peakTimeSec, `A${R}=${C}${addr.tPk}`) : false,
      recFinite ? cell(i === nT - 1, `A${R}=MAX(${A.replace('Transient!', '')})`) : false]);
  });
  const wsT = XLSX.utils.aoa_to_sheet(tAoa);
  wsT['!cols'] = [{ wch: 10 }, { wch: 12 }, { wch: 14 }, { wch: 22 }, { wch: 14 }, { wch: 16 }, { wch: 18 }, { wch: 18 }, { wch: 10 }, { wch: 10 }];

  // ---- Summary（公式皆指向 Calculation）----
  const ref = k => cell(cached[k], C + addr[k]);
  const sm = [['CDU 供水緩衝水槽 — 摘要'], ['案名', (document.getElementById('projectName') ? document.getElementById('projectName').value : '') || ''], ['依據', (document.getElementById('dataSource') ? document.getElementById('dataSource').value : '') || ''], ['匯出日期', new Date().toLocaleDateString('zh-TW')],
    ['工程用途', '概念設計／初步容量估算；非原廠暫態性能保證或最終設備驗收依據'], [],
    ['CDU 額定容量 kW', ref('cap')], ['CDU 台數', ref('N')], ['跳升前負載 %', ref('p0')], ['跳升後負載 %', ref('p1')], ['上升時間 s', ref('tr')], ['最大可用冷量 % 額定', ref('avail')],
    ['TCS 設計供水 °C', ref('T0')], ['TCS 供水上限 °C', ref('Tm')], ['冷卻液', fl.name], [],
    ['最大缺口 kW', ref('maxDef')], ['最大缺口時間 s', ref('tDef')], ['最大儲熱能量 kJ', ref('E')], ['儲熱峰值時間 s', ref('tPk')], ['無水槽第一圈溫升估算 °C', ref('peakNo')], [],
    ['理論有效容積 m³', ref('vTh')], ['已計入其他混合容積 m³', ref('vCr')], ['實體需求 m³', ref('vPh')], ['設計需求 m³', ref('vReq')], ['超出候選上限', ref('ovf')],
    ['選定標稱容積 m³/台', ref('size')], ['選定有效容積 m³/台', ref('vSE')], ['全廠水槽總容積 m³', ref('plant')], [],
    ['加水槽後供水最高 °C', ref('peak')], ['暫態溫升判定', ref('thermal')], ['穩態容量判定', ref('capJ')],
    ['水槽熱恢復時間 s', ref('recSec')], ['最大允許水槽熱恢復時間 s', ref('recMax')], ['水槽熱恢復時間判定', ref('recJ')], ['候選規格判定', ref('candJ')],
    ['說明', '水槽熱恢復時間 = 瀏覽器暫態求解器結果；Excel 以 Transient 最後一列時間 − 儲熱峰值時間驗算，並以該列供水溫度驗證 = 設計供水 + 門檻'],
    [], ['模型', '集中參數儲熱（Lumped Energy Storage）＋' + (p.ideal ? '理想瞬時控制（比較用）' : '線性等效 CDU 冷量反應')], ['詳細假設', '見 Assumptions 工作表']];
  const wsS = XLSX.utils.aoa_to_sheet(sm);
  wsS['!cols'] = [{ wch: 26 }, { wch: 60 }];

  // ---- Assumptions ----
  const as = [['計算假設與模型限制'], [],
    ['工程用途', '概念設計／初步容量估算；非原廠暫態性能保證或最終設備驗收依據'],
    ['冷卻液物性', `${fl.name}：ρ ${fl.rho} kg/m³、cp ${fl.cp} kJ/kg·K（40–45°C 近似值，正式設計以供應商資料為準）`],
    ['熱模型', '集中參數儲熱：ρ·cp·V有效·dT/dt = Q負載 − Q冷量；水槽完全混合；忽略槽體／管路／熱交換器金屬／冷板熱容、熱損失、管路傳輸延遲、分層與混合動態'],
    ['未建模熱容量', '實際 TCS 總熱慣量可能包含 CDU 熱交換器、管路、歧管、冷板與 IT 設備內冷卻液；本工具只將有效液體容積作為儲熱容量'],
    ['控制模型', p.ideal ? '理想瞬時：CDU 冷量即時等於負載（僅供比較）' : `線性等效：延遲 ${raw.deadTime} s 後冷量每秒增加 額定 ÷ ${raw.valveStroke} s（全程時間定義為 0→100% 額定），最大 ${raw.availPct}% 額定（上限 100%）；正式設計以 Cv／行程、PID／前饋、HX UA、原廠暫態響應為準`],
    ['負載模型', `由 ${raw.loadFrom}% 線性升到 ${raw.loadTo}%，上升時間 ${raw.riseTime} s`],
    ['暫態求解', '分段線性，於所有轉折點與交叉點切段後精確積分；Transient 工作表包含所有切段點，梯形積分即為精確值'],
    ['流量', '二次側額定設計流量，Basis = CDU 額定容量，不是目前 GPU 負載下的實際流量'],
    ['無水槽第一圈溫升估算', '最大瞬時缺口 ÷ 額定流量熱容；未含 TCS 循環體積與管路傳輸延遲，僅作比較用途'],
    ['有效混合容積係數', `${raw.mixEffPct}%（設計假設，反映短路、死角、非完全混合）`],
    ['設計餘裕', `${raw.marginPct}%（設計假設，非規範值）`],
    ['容積計算順序', '最大儲熱能量 → 理論有效容積 → 扣除已計入混合容積 → ÷ 有效混合容積係數（實體需求）→ × (1 + 設計餘裕)（設計需求）→ 選定標稱容積 → 選定有效容積'],
    ['候選容積', `工具內建 0.05–${r.tank.maxCandidateVolume} m³ 級距，非產業標準規格；超出上限時不自動選型`],
    ['其他可計入混合容積', `${raw.otherMixVol} m³；只計二次側主流路上可完全混合的容積，管路／死管段／隔離槽／旁通不計，不可與 CDU 內部或外部水槽重複計算`],
    ['穩態容量', 'CDU 最大可用冷量 > 跳升後負載 → PASS；= → WARNING（簡化模型下無法恢復）；< → FAIL（持續冷量不足）'],
    ['水槽熱恢復時間', `儲熱峰值起，到供水降回 設計供水 + ${raw.recoveryThr} K 的時間；允許 ${raw.recoveryMaxSec} s（設計假設，非規範值）；超過 → WARNING`],
    ['停留時間', '僅供參考，不作為混合品質判定']];
  const wsA = XLSX.utils.aoa_to_sheet(as);
  wsA['!cols'] = [{ wch: 22 }, { wch: 120 }];

  [wsCalc, wsT].forEach(ws => Object.keys(ws).forEach(k => { if (k[0] !== '!' && ws[k].t === 'n' && ws[k].f) ws[k].z = '#,##0.000'; }));
  const wb = XLSX.utils.book_new();
  XLSX.utils.book_append_sheet(wb, wsS, 'Summary');
  XLSX.utils.book_append_sheet(wb, wsCalc, 'Calculation');
  XLSX.utils.book_append_sheet(wb, wsT, 'Transient');
  XLSX.utils.book_append_sheet(wb, wsA, 'Assumptions');
  return { wb, addr, times };
}

function exportToExcel() {
  if (typeof XLSX === 'undefined') { showToast('Excel 元件尚未載入，請確認網路後再試'); return; }
  const r = lastResult; if (!r || !r.valid) { showToast('請先修正輸入再匯出'); return; }
  if (r.tr.sustained) { showToast('CDU 最大可用冷量小於負載，能量無上限，無法匯出計算書'); return; }
  const { wb } = buildWorkbook(r);
  const mism = XlsxEval.crossCheck(wb);
  if (mism.length) { console.error('Excel 交叉核對不一致', mism); showToast(`Excel 與瀏覽器結果有 ${mism.length} 處不一致，已停止匯出`); return; }
  const base = safeFileName((document.getElementById('projectName') ? document.getElementById('projectName').value : '')) || 'CDU_Buffer_Tank';
  XLSX.writeFile(wb, `${base}_${new Date().toISOString().slice(0, 10)}.xlsx`);
  showToast('Excel 已匯出，4 個工作表已與瀏覽器結果交叉核對一致');
}

/* ---------- 回歸測試 ---------- */
function runRegressionTests() {
  const E = SurgeTankEngine;
  const base = () => ({ cduCap: 1000, cduCount: 4, loadFrom: 30, loadTo: 100, riseTime: 1, tempSupply: 40, tempMax: 45, deltaTDesign: 10, recoveryThr: 0.5, recoveryMaxSec: 30, fluid: 'pg25', rho: NaN, cp: NaN,
    controlModel: 'linear', deadTime: 5, valveStroke: 20, availPct: 100, sizeChoice: 'auto', customSize: 12, mixEffPct: 80, marginPct: 20, otherMixVol: 0, hdRatio: 2 });
  const run = mod => { const b = base(); if (mod) mod(b); return E.calculate(b); };
  const near = (a, b, tol = 1e-6) => Math.abs(a - b) <= tol;
  // 暴力數值積分（獨立於求解器）
  const brute = r => { let S = 0, P = 0, mx = 0; const dt = 1e-3, H = r.tr.lastKnot + 5; for (let t = 0; t < H; t += dt) { const n = E.profile(r.p, t + dt / 2).net; S += n * dt; P += Math.max(0, n) * dt; mx = Math.max(mx, S); } return { S: mx, P }; };
  const results = [];
  const T = (name, fn) => { let pass = false, info = ''; try { const v = fn(); pass = v === true; if (!pass) info = String(v); } catch (e) { info = e.message; } results.push({ name, pass, info }); };
  const rc = 1012 * 3.98;
  const r0 = run();
  const E0 = r0.tr.peakStorageEnergyKJ;
  const caseB = b => { b.riseTime = 10; b.deadTime = 2; b.valveStroke = 5; };
  const caseG = b => { b.loadTo = 90; };
  // —— 第一輪測試（保留，availPct > 100 相關者依第二輪定義改寫）——
  T('ΔQ = 700 kW', () => r0.p.dQ === 700);
  T('追蹤時間 = 700 ÷ (1000/20) = 14 s', () => near(r0.p.dQ / r0.p.rate, 14));
  T('缺口能量 = 700 × (5 + 7 − 0.5) = 8,050 kJ（Case A 與舊公式一致）', () => near(E0, 8050));
  T('數值積分與求解器一致', () => near(brute(r0).S, E0, 1) || brute(r0).S);
  T('最大缺口 700 kW', () => near(r0.tr.maxDeficitKw, 700));
  T('無水槽第一圈估算 47 °C', () => near(r0.peakNoTank, 47));
  T('理論有效容積', () => near(r0.tank.vTheory, 8050 / (rc * 5)));
  T('設計需求 = 理論 ÷ 80% × 1.2', () => near(r0.tank.vRequired, 8050 / (rc * 5) / 0.8 * 1.2));
  T('自動選 0.6 m³', () => r0.sel.size === 0.6 || r0.sel.size);
  T('加水槽後 ≤ 45 °C', () => r0.sel.ok && r0.sel.peak <= 45);
  T('加水槽後溫度公式', () => near(r0.sel.peak, 40 + 8050 / (rc * 0.6 * 0.8)));
  T('流量 ≈ 1.49 LPM/kW', () => r0.lpmPerKW > 1.4 && r0.lpmPerKW < 1.6);
  T('停留時間 = 容積 ÷ 流量（m³ ÷ m³/s = s）', () => near(r0.sel.residenceSec, 0.6 / r0.flowM3s));
  T('水閥更慢 → 水槽更大', () => run(b => { b.valveStroke = 60; }).tank.vRequired > r0.tank.vRequired);
  T('理想瞬時控制 → E = 0，不需水槽', () => { const r = run(b => { b.controlModel = 'ideal'; }); return r.tr.peakStorageEnergyKJ === 0 && r.noTankNeeded && r.sel.size === 0 || `${r.tr.peakStorageEnergyKJ} ${r.sel.size}`; });
  T('瞬間跳升（上升 0 s）E = ΔQ×(td+tv/2)', () => near(run(b => { b.riseTime = 0; }).tr.peakStorageEnergyKJ, 700 * 12));
  T('上升比延遲慢時最大缺口 < ΔQ', () => { const r = run(b => { b.riseTime = 10; b.deadTime = 2; }); return r.tr.maxDeficitKw < 700 || r.tr.maxDeficitKw; });
  T('其他混合容積可抵扣', () => run(b => { b.otherMixVol = 0.2; }).tank.vRequired < r0.tank.vRequired);
  T('手動容積過小 → THERMAL FAIL', () => { const r = run(b => { b.sizeChoice = 0.2; }); return !r.sel.ok && r.sel.peak > 45; });
  T('全廠容積 = 台數 × 單槽', () => near(r0.plantVol, 2.4));
  T('跳升後 ≤ 跳升前 判定錯誤', () => !!run(b => { b.loadTo = 30; }).errors.loadTo);
  T('上限 ≤ 供水 判定錯誤', () => !!run(b => { b.tempMax = 40; }).errors.tempMax);
  T('空白延遲判定錯誤', () => run(b => { b.deadTime = NaN; }).errors.deadTime === '必填');
  T('水比丙二醇需要較小水槽', () => run(b => { b.fluid = 'water'; }).tank.vRequired < r0.tank.vRequired);
  T('外形體積還原', () => { const d = E.tankDims(0.6, 2); return near(Math.PI / 4 * d.D * d.D * d.H, 0.6, 1e-9); });
  const timing = (name, mod) => T(name, () => { const r = run(mod); const b = brute(r); return (near(r.tr.peakStorageEnergyKJ, b.S, 1) && near(r.tr.deficitEnergyKJ, b.P, 1)) || `E=${r.tr.peakStorageEnergyKJ} brute=${b.S} P=${r.tr.deficitEnergyKJ}/${b.P}`; });
  timing('時序 A：tr < td < td+tv', null);
  timing('時序 B：td < tr', b => { b.riseTime = 8; b.deadTime = 3; });
  timing('時序 C：td+tv < tr（舊公式會算成 0）', caseB);
  T('時序 C：E > 0（修正前的低估 bug）', () => { const r = run(caseB); const old = Math.max(0, 700 * (2 + 3.5 / 2 - 5)); return (old === 0 && r.tr.peakStorageEnergyKJ > 100) || r.tr.peakStorageEnergyKJ; });
  T('時序 C 解析值 = 215.3846 kJ', () => { const r = run(caseB); return near(r.tr.peakStorageEnergyKJ, 215.3846, 1e-4) || r.tr.peakStorageEnergyKJ; });
  timing('時序 D：tr = 0', b => { b.riseTime = 0; });
  timing('時序 E：td = 0（線性）', b => { b.deadTime = 0; });
  timing('td = 0 且 tr = 0', b => { b.deadTime = 0; b.riseTime = 0; });
  T('單峰：最大儲熱 = 正缺口積分', () => [null, caseB, b => { b.riseTime = 0; }, caseG].every(m => { const r = run(m); return near(r.tr.peakStorageEnergyKJ, r.tr.deficitEnergyKJ, 1e-6); }));
  T('能量永不為負', () => [0, 1, 5, 20].every(td => [0, 1, 10].every(tr => [1, 5, 60].every(st => run(b => { b.deadTime = td; b.riseTime = tr; b.valveStroke = st; }).tr.peakStorageEnergyKJ >= 0))));
  T('單位：瞬間跳升 + 延遲 5 s、極快冷量 → E ≈ ΔQ×5 kJ', () => near(run(b => { b.riseTime = 0; b.valveStroke = 1e-6; }).tr.peakStorageEnergyKJ, 3500, 0.01));
  const mono = (name, key, vals, prop, dir) => T(name, () => { const ys = vals.map(v => prop(run(b => { b[key] = v; }))); for (let i = 1; i < ys.length; i++) if (dir * (ys[i] - ys[i - 1]) < -1e-9) return ys.join(' / '); return true; });
  mono('延遲 ↑ → 需求不下降', 'deadTime', [0, 2, 5, 10, 20], r => r.tank.vRequired, 1);
  mono('冷量全程時間 ↑ → 需求不下降', 'valveStroke', [5, 10, 20, 40, 80], r => r.tank.vRequired, 1);
  mono('允許溫升 ↑（上限 ↑）→ 需求不上升', 'tempMax', [42, 45, 48, 55], r => r.tank.vRequired, -1);
  mono('有效混合容積係數 ↑ → 需求不上升', 'mixEffPct', [50, 70, 80, 100], r => r.tank.vRequired, -1);
  mono('水槽容積 ↑ → 峰值不上升', 'sizeChoice', [0.2, 0.4, 0.6, 1, 2], r => r.sel.peak, -1);
  mono('可用冷量 ↑（同負載）→ 需求不上升', 'availPct', [90, 95, 100], r => Number.isFinite(r.tank.vRequired) ? r.tank.vRequired : 1e9, -1);
  T('可用 100% = 跳升後 100% → 容量 WARNING、無法恢復', () => r0.status.recoveryCapacity === 'warn' && r0.sel.recoverySec === Infinity && r0.status.recoveryTime === 'na');
  T('可用 < 負載 → 持續不足 FAIL', () => { const r = run(b => { b.availPct = 90; }); return r.status.recoveryCapacity === 'fail' && r.tr.sustained && !Number.isFinite(r.tr.peakStorageEnergyKJ); });
  T('Case G（跳升後 90%、可用 100%）水槽熱恢復時間解析正確', () => {
    // 峰值 17 s；之後冷量以 50 kW/s 由 900 增至 1000 kW（2 s，帶走 100 kJ），再以 100 kW 定值帶走
    const r = run(caseG), s = r.sel, removal = r.tr.peakStorageEnergyKJ - rc * s.vEff * 0.5;
    const expect = removal <= 100 ? Math.sqrt(2 * removal / 50) : 2 + (removal - 100) / 100;
    return (near(r.tr.peakStorageEnergyKJ, 6300) && r.status.recoveryCapacity === 'pass' && near(s.recoverySec, expect, 1e-6)) || `${r.tr.peakStorageEnergyKJ} ${s.recoverySec} vs ${expect}`; });
  T('熱恢復時刻的槽溫 = 設計供水 + 門檻', () => { const r = run(caseG); const s = r.sel; const Tt = 40 + r.tr.S_at(r.tr.peakTimeSec + s.recoverySec) / (rc * s.vEff); return near(Tt, 40.5, 1e-6) || Tt; });
  T('可用冷量提高不影響峰值（峰值在追上時）', () => near(run(b => { b.loadTo = 90; b.availPct = 95; }).sel.peak, run(caseG).sel.peak));
  T('跳升前 0%', () => { const r = run(b => { b.loadFrom = 0; }); return r.valid && near(r.tr.peakStorageEnergyKJ, 1000 * (5 + 10 - 0.5)); });
  T('允許溫升 0.1 K → 需求很大但有限', () => { const r = run(b => { b.tempMax = 40.1; b.recoveryThr = 0; }); return Number.isFinite(r.tank.vRequired) && r.tank.vRequired > 20; });
  T('其他混合容積 ≥ 理論 → 需求 0', () => { const r = run(b => { b.otherMixVol = 1; }); return r.tank.vRequired === 0 && r.sel.size === 0; });
  T('超大水槽 → 峰值接近設計供水', () => run(b => { b.sizeChoice = 10; }).sel.peak < 40.3);
  T('超小水槽 → 峰值很高', () => run(b => { b.sizeChoice = 0.05; }).sel.peak > 55);
  T('線性模型全程時間 = 0 判定錯誤', () => !!run(b => { b.valveStroke = 0; }).errors.valveStroke);
  T('理想模式不檢查全程時間', () => run(b => { b.controlModel = 'ideal'; b.valveStroke = 0; }).valid);
  T('有效混合容積係數 = 0 判定錯誤', () => !!run(b => { b.mixEffPct = 0; }).errors.mixEffPct);
  T('恢復門檻 ≥ 允許溫升 判定錯誤', () => !!run(b => { b.recoveryThr = 5; }).errors.recoveryThr);
  T('可用冷量 ≤ 跳升前 判定錯誤', () => !!run(b => { b.availPct = 30; }).errors.availPct);

  // —— 第二輪：P2-1 候選規格邊界 ——
  T('pickCandidate(10.0) = 10', () => E.pickCandidate(10) === 10);
  T('pickCandidate(10.01) = null（不得回傳 11）', () => E.pickCandidate(10.01) === null);
  T('pickCandidate(50) = null（50 不在候選庫）', () => E.pickCandidate(50) === null);
  T('pickCandidate(0.55) = 0.6', () => E.pickCandidate(0.55) === 0.6);
  const rH = run(b => { b.cduCap = 20000; });
  T('Case H：候選溢位 → autoSize = null、candidateOverflow = true', () => (rH.tank.autoSize === null && rH.tank.candidateOverflow && rH.volume.candidateOverflow && rH.selection.overflow && rH.selection.size === null) || JSON.stringify({ a: rH.tank.autoSize, o: rH.tank.candidateOverflow, v: rH.tank.vRequired }));
  T('Case H：候選狀態 WARNING、暫態 N/A，不得顯示 PASS', () => rH.status.candidate === 'warn' && rH.status.thermal === 'na' && !rH.status.engineeringPass);
  T('Case H：候選比較表只列候選庫內容積', () => rH.options.length > 0 && rH.options.every(o => E.isCandidate(o.size) && o.belowRequired));
  T('選定容積不在候選庫 → candidatePass = false', () => { const r = run(b => { b.sizeChoice = 0.7; }); return r.selection.candidatePass === false && r.status.candidate === 'fail'; });
  T('自訂設備容積 → 視為使用者宣告的實際設備', () => { const r = run(b => { b.cduCap = 20000; b.sizeChoice = 'custom'; b.customSize = 15; }); return r.selection.mode === 'custom' && r.selection.size === 15 && r.status.candidate === 'info' && r.sel.thermalPass; });
  T('自訂容積 ≤ 0 判定錯誤', () => !!run(b => { b.sizeChoice = 'custom'; b.customSize = 0; }).errors.customSize);
  T('所有自動選型結果都在候選庫內', () => [500, 1000, 2000, 5000, 10000, 16000].every(cap => { const r = run(b => { b.cduCap = cap; }); return r.selection.overflow || E.isCandidate(r.selection.size); }));
  // —— P2-2 Recovery Target ——
  const rG = run(caseG);
  T('Case G：Qmax > Q1 → 穩態容量 PASS', () => rG.p.Qmax > rG.p.Q1 && rG.recoveryCheck.capacityPass);
  T('Case G：熱恢復時間 > 30 s → WARNING（容量與時間分開）', () => (rG.sel.recoverySec > 30 && rG.status.recoveryTime === 'warn' && rG.recoveryCheck.capacityPass && !rG.recoveryCheck.recoveryTimePass) || rG.sel.recoverySec);
  T('Case G：允許 60 s → 熱恢復時間 PASS', () => { const r = run(b => { caseG(b); b.recoveryMaxSec = 60; }); return r.status.recoveryTime === 'pass' && r.status.engineeringPass; });
  T('時序 C：容量無餘量但負載爬升期間已完成熱恢復 → 時間判定看實際時間', () => { const r = run(caseB); return (r.status.recoveryCapacity === 'warn' && Number.isFinite(r.sel.recoverySec) && r.status.recoveryTime === (r.sel.recoverySec <= 30 ? 'pass' : 'warn')) || `${r.status.recoveryCapacity} ${r.sel.recoverySec} ${r.status.recoveryTime}`; });
  T('recoveryMaxSec ≤ 0 判定錯誤', () => !!run(b => { b.recoveryMaxSec = 0; }).errors.recoveryMaxSec);
  // —— P2-3 控制模型邊界 ——
  T('availPct = 101 → 判定錯誤', () => !!run(b => { b.availPct = 101; }).errors.availPct);
  T('availPct = 100 有效；跳升後 100% → 容量 WARNING', () => r0.valid && r0.status.recoveryCapacity === 'warn');
  T('availPct < loadTo → 持續缺口 FAIL', () => run(b => { b.availPct = 95; }).status.recoveryCapacity === 'fail');
  T('冷量增加速率 = 額定 ÷ 全程時間（與 0→100% 定義一致）', () => near(r0.p.rate, 50) && near(r0.p.Qmax, 1000));
  // —— P2-4 單調性（第二輪新增）——
  T('recoveryMaxSec ↑ → 時間判定不變嚴格', () => { const order = { warn: 0, na: 0, pass: 1 }; const ys = [10, 30, 60, 120].map(v => order[run(b => { caseG(b); b.recoveryMaxSec = v; }).status.recoveryTime]); return ys.every((y, i) => i === 0 || y >= ys[i - 1]) || ys.join(','); });
  mono('恢復門檻 ↑ → 熱恢復時間不增加', 'recoveryThr', [0.2, 0.5, 1, 2], r => r.sel.recoverySec, -1);
  T('設計溫差 ↑ → E 不變、流量下降、第一圈溫升上升', () => { const a = run(b => { b.deltaTDesign = 8; }), c = run(b => { b.deltaTDesign = 12; }); return near(a.tr.peakStorageEnergyKJ, c.tr.peakStorageEnergyKJ) && a.flowM3h > c.flowM3h && a.peakNoTank < c.peakNoTank; });
  // —— P2-5 Golden Cases ——
  T('Golden A：預設 E = 8050 kJ', () => near(E0, 8050));
  T('Golden B：tr 10 / td 2 / 全程 5 → E ≈ 215.3846 kJ', () => near(run(caseB).tr.peakStorageEnergyKJ, 215.3846, 1e-4));
  T('Golden C：瞬間跳升 E = 8400 kJ', () => near(run(b => { b.riseTime = 0; }).tr.peakStorageEnergyKJ, 8400));
  T('Golden D：無控制延遲 E = 700×(7−0.5)', () => near(run(b => { b.deadTime = 0; }).tr.peakStorageEnergyKJ, 700 * 6.5));
  T('Golden E：理想控制 E = 0', () => run(b => { b.controlModel = 'ideal'; }).tr.peakStorageEnergyKJ === 0);
  T('Golden F：持續缺口 E = Infinity', () => run(b => { b.availPct = 90; }).tr.peakStorageEnergyKJ === Infinity);
  T('Golden G：容量有餘 → 熱恢復時間有限', () => Number.isFinite(rG.sel.recoverySec) && rG.sel.recoverySec > 0);
  T('Golden H：候選溢位 → autoSize null', () => rH.tank.autoSize === null && rH.tank.candidateOverflow);
  // —— P2-6 Excel 交叉核對 ——
  if (typeof XLSX !== 'undefined') {
    const cases = [['預設', null], ['Case G 熱恢復', caseG], ['Case B 時序', caseB], ['瞬間跳升＋其他容積', b => { b.riseTime = 0; b.otherMixVol = 0.1; }], ['理想＋手動', b => { b.controlModel = 'ideal'; b.loadTo = 90; b.sizeChoice = 0.3; }], ['Case H 溢位', b => { b.cduCap = 20000; }], ['自訂容積', b => { b.cduCap = 20000; b.sizeChoice = 'custom'; b.customSize = 15; b.loadTo = 90; }]];
    cases.forEach(([nm, m]) => T(`Excel 交叉核對：${nm}`, () => {
      const r = run(m); const { wb, addr } = buildWorkbook(r); const mm = XlsxEval.crossCheck(wb);
      if (mm.length) return mm.slice(0, 3).join(' | ');
      const ev = XlsxEval.evaluator(wb), g = k => ev.cellVal('Calculation', addr[k]);
      const num = (k, v) => near(g(k), v, 1e-6 * Math.max(1, Math.abs(v)));
      const chk = {
        E: num('E', r.tr.peakStorageEnergyKJ), vReq: num('vReq', r.tank.vRequired), size: g('size') === (r.selection.size || 0),
        peak: r.sel.vEff > 0 ? num('peak', r.sel.peak) : g('peak') === 'N/A', maxDef: num('maxDef', r.tr.maxDeficitKw), tDef: num('tDef', r.tr.peakDeficitTimeSec),
        tPk: num('tPk', r.tr.peakTimeSec), vEff: num('vEff', r.sel.vEff),
        rec: typeof g('recSec') === 'number' && Number.isFinite(r.sel.recoverySec) ? num('recSec', r.sel.recoverySec) : !Number.isFinite(r.sel.recoverySec) || r.sel.recoverySec === null,
        thermal: g('thermal') === statusText(r.status.thermal), cap: g('capJ') === statusText(r.status.recoveryCapacity),
        ovf: g('ovf') === (r.tank.candidateOverflow ? 'YES' : 'NO'), recJ: g('recJ') === statusText(r.status.recoveryTime)
      };
      if (addr.recT) chk.recT = num('recT', r.raw.tempSupply + r.raw.recoveryThr);
      const bad = Object.keys(chk).filter(k => !chk[k]);
      return bad.length === 0 || 'mismatch: ' + bad.join(',');
    }));
  }
  const failed = results.filter(x => !x.pass);
  console.log(`[Regression] ${results.length - failed.length}/${results.length} passed`, failed);
  return { total: results.length, failed: failed.length, results };
}

/* ---------- 啟動 ---------- */
(function init() {
  $('tankSizeChoice').innerHTML = '<option value="auto">自動</option>' + SurgeTankEngine.CANDIDATE_VOLUMES.map(v => `<option value="${v}">${v} m³（${Math.round(v * 1000)} L）</option>`).join('') + '<option value="custom">自訂（實際設備容積）…</option>';
  const restored = loadInputs();
  calculate();
  if (restored) setText('autosaveHint', '已還原上次輸入');
})();


  function applyPreset(name) {
    if (name === 'small') {
      applyValues({
        cduCap: 1000, cduCount: 1, loadFrom: 20, loadTo: 100, riseTime: 0,
        tempSupply: 32, tempMax: 35, deltaTDesign: 5, recoveryThr: 0.5, recoveryMaxSec: 180,
        fluid: 'pg25', controlModel: 'linear', deadTime: 5, valveStroke: 20, availPct: 100,
        tankSizeChoice: 'auto', customSize: 1.5, mixEffPct: 80, marginPct: 20, otherMixVol: 0, hdRatio: 2
      });
      showToast('已載入 CDU 小型機組範例 (1000kW, 1台)');
    } else if (name === 'large') {
      applyValues({
        cduCap: 1250, cduCount: 8, loadFrom: 40, loadTo: 100, riseTime: 0,
        tempSupply: 30, tempMax: 34, deltaTDesign: 5, recoveryThr: 0.5, recoveryMaxSec: 150,
        fluid: 'pg25', controlModel: 'linear', deadTime: 5, valveStroke: 25, availPct: 100,
        tankSizeChoice: 'auto', customSize: 5.0, mixEffPct: 85, marginPct: 20, otherMixVol: 0.2, hdRatio: 2
      });
      showToast('已載入 CDU 大型機組範例 (10000kW, 8台)');
    } else {
      applyValues({
        cduCap: 1000, cduCount: 4, loadFrom: 30, loadTo: 100, riseTime: 0,
        tempSupply: 32, tempMax: 35, deltaTDesign: 5, recoveryThr: 0.5, recoveryMaxSec: 180,
        fluid: 'pg25', controlModel: 'linear', deadTime: 5, valveStroke: 20, availPct: 100,
        tankSizeChoice: 'auto', customSize: 3.0, mixEffPct: 80, marginPct: 20, otherMixVol: 0, hdRatio: 2
      });
      showToast('已載入 CDU 標準機組範例 (4000kW, 4台)');
    }
  }


  return {
    engine: SurgeTankEngine,
    calculate,
    applyPreset,
    resetToDefaults,
    copySummary,
    exportToExcel,
    buildWorkbook,
    runRegressionTests,
    setVal,
    pickSize,
    lastResult: () => lastResult
  };
})();
window.CduModule = CduModule;



  let activeTab = 'exp';

  const MODULE_METAS = {
    exp: {
      title: '定壓膨脹水箱選型審查',
      sub: '水密度熱膨脹多項式 · 氣體波以耳定律 · 市售 12~5000L 自動選型審查',
      logoClass: 'logo',
      logoBg: 'var(--accent)'
    },
    buf: {
      title: '冰水緩衝水槽計算器',
      sub: '停電／冰機重啟期間，靠水槽冷水撐住負載',
      logoClass: 'logo',
      logoBg: 'var(--water)'
    },
    cdu: {
      title: 'CDU 供水緩衝水槽',
      sub: 'GPU 負載瞬間拉升、CDU 冷量來不及跟上時，壓住二次側供水溫度',
      logoClass: 'logo',
      logoBg: 'var(--hot)'
    }
  };

  function showToast(msg, kind) {
    const el = document.getElementById('toastMsg');
    if (!el) return;
    el.innerText = msg;
    el.className = 'toast show';
    setTimeout(() => { el.className = 'toast'; }, 2400);
  }

  function switchSuiteTab(tab) {
    activeTab = tab;
    ['exp', 'buf', 'cdu'].forEach(t => {
      const btn = document.getElementById('tabBtn-' + t);
      const sheet = document.getElementById('sheet-' + t);
      if (btn) btn.classList.toggle('active', t === tab);
      if (sheet) sheet.classList.toggle('active', t === tab);
    });

    // Update dynamic topbar title & logo color to match original
    const meta = MODULE_METAS[tab];
    if (meta) {
      const tEl = document.getElementById('appTitle');
      const sEl = document.getElementById('appSub');
      const logoEl = document.getElementById('appLogo');
      if (tEl) tEl.innerText = meta.title;
      if (sEl) sEl.innerText = meta.sub;
      if (logoEl) logoEl.style.background = meta.logoBg;
    }

    // Trigger recalculation and chart re-rendering on active sheet
    if (tab === 'exp' && typeof ExpModule !== 'undefined') {
      ExpModule.calculate();
    } else if (tab === 'buf' && typeof BufModule !== 'undefined') {
      BufModule.calculate();
    } else if (tab === 'cdu' && typeof CduModule !== 'undefined') {
      CduModule.calculate();
    }

    try { localStorage.setItem('water_tank_active_tab', tab); } catch (e) {}
  }

  function syncProjectInputs() {
    const pn = document.getElementById('projectName')?.value || '';
    const ds = document.getElementById('dataSource')?.value || '';
    ['buf', 'cdu'].forEach(prefix => {
      const p1 = document.getElementById(prefix + '_projectName');
      const p2 = document.getElementById(prefix + '_dataSource');
      if (p1) p1.value = pn;
      if (p2) p2.value = ds;
    });
  }

  function loadActiveExample() {
    if (activeTab === 'exp') ExpModule.applyPreset('cooling');
    else if (activeTab === 'buf') BufModule.applyPreset('medium');
    else if (activeTab === 'cdu') CduModule.applyPreset('medium');
  }

  function resetActiveSheet() {
    if (activeTab === 'exp') ExpModule.resetToDefaults();
    else if (activeTab === 'buf') BufModule.resetToDefaults();
    else if (activeTab === 'cdu') CduModule.resetToDefaults();
  }

  function copyActiveSummary() {
    if (activeTab === 'exp') ExpModule.copySummary();
    else if (activeTab === 'buf') BufModule.copySummary();
    else if (activeTab === 'cdu') CduModule.copySummary();
  }

  function printReport() {
    window.print();
  }

  function exportActiveExcel() {
    if (activeTab === 'exp') ExpModule.exportToExcel();
    else if (activeTab === 'buf') BufModule.exportToExcel();
    else if (activeTab === 'cdu') CduModule.exportToExcel();
  }

  function exportAllExcel() {
    if (typeof XLSX === 'undefined') { showToast('Excel 元件尚未載入，請稍候重試'); return; }

    const wb = XLSX.utils.book_new();

    // 1. Export Exp Sheet
    try {
      ExpModule.buildWorksheet(wb);
    } catch (e) { console.error('Exp sheet export error:', e); }

    // 2. Export Buf Sheet
    try {
      const rBuf = BufModule.lastResult();
      if (rBuf && rBuf.valid) {
        const raw = rBuf.raw, fl = rBuf.fluid;
        const rows = [
          ['冰水緩衝水槽容量計算書'],
          ['案名', document.getElementById('projectName')?.value || ''],
          ['依據／備註', document.getElementById('dataSource')?.value || ''],
          ['匯出日期', new Date().toLocaleDateString('zh-TW')],
          [],
          ['一、輸入條件', '數值', '單位', '說明'],
          ['水槽架構', raw.mode, '', 'shared = 共用集管；isolated = 逐台獨立'],
          ['冷負載 P', raw.load, 'kW', rBuf.isolated ? '單台冰機負載' : '全廠總負載'],
          ['冰機台數 N', raw.chillerN, '台', ''],
          ['緩衝時間 t', raw.durationMin, 'min', '停電/跳機過渡維持時間'],
          ['可利用溫差 ΔT', raw.deltaT, '°C', ''],
          ['流體種類', fl.name, '', `ρ = ${fl.rho} kg/m³, cp = ${fl.cp} kJ/kg·K`],
          ['管路水量', raw.pipeVolume, 'm³', ''],
          ['管路利用率', raw.pipeUsePct, '%', '供水側冷水有效利用'],
          ['水槽利用率', raw.tankEffPct, '%', '分層效率'],
          ['安全餘裕', raw.marginPct, '%', ''],
          ['單槽模組容量', raw.moduleSize, 'm³', '選用槽體規格'],
          ['高徑比 H/D', raw.hdRatio, '-', '立式圓筒槽幾何'],
          [],
          ['二、計算成果', '結果', '單位', '說明'],
          ['緩衝熱量 E', rBuf.energyKJ, 'kJ', 'P × t × 60'],
          ['總冷水量需求', rBuf.grossVol, 'm³', 'E / (ρ·cp·ΔT)'],
          ['管路有效冷水', rBuf.effPipe, 'm³', '抵扣管路保水量'],
          ['水槽淨需求', rBuf.netVol, 'm³', '總冷水 - 管路有效水'],
          ['水槽容積需求', rBuf.tankReq, 'm³', '淨需求 / 分層效率'],
          ['加安全餘裕需求', rBuf.targetVol, 'm³', '含安全係數'],
          ['水槽數量', rBuf.count, '槽', ''],
          ['裝設總容量', rBuf.installed, 'm³', `${rBuf.count} × ${raw.moduleSize} m³`],
          ['槽體外徑 D', rBuf.dims.D, 'm', ''],
          ['槽體高度 H', rBuf.dims.H, 'm', `約 ${(rBuf.dims.H / 3.5).toFixed(1)} 層樓高`],
          ['實際可撐時間', rBuf.achievedMinutes, 'min', ''],
          ['單槽維修可撐', rBuf.oneDownMinutes || 'N/A', 'min', 'N-1 狀況下']
        ];
        const wsBuf = XLSX.utils.aoa_to_sheet(rows);
        wsBuf['!cols'] = [{ wch: 22 }, { wch: 16 }, { wch: 12 }, { wch: 36 }];
        XLSX.utils.book_append_sheet(wb, wsBuf, '冰水緩衝水槽');
      }
    } catch (e) { console.error('Buf sheet export error:', e); }

    // 3. Export CDU Sheets
    try {
      const rCdu = CduModule.lastResult();
      if (rCdu && rCdu.valid) {
        const cduWbData = CduModule.buildWorkbook(rCdu);
        if (cduWbData && cduWbData.wb) {
          cduWbData.wb.SheetNames.forEach(sheetName => {
            const cleanName = 'CDU_' + sheetName;
            if (!wb.Sheets[cleanName]) {
              XLSX.utils.book_append_sheet(wb, cduWbData.wb.Sheets[sheetName], cleanName);
            }
          });
        }
      }
    } catch (e) { console.error('CDU sheet export error:', e); }

    const pName = document.getElementById('projectName')?.value || '水槽水箱工程綜合計算書';
    const dateStr = new Date().toISOString().slice(0, 10);
    XLSX.writeFile(wb, `${pName}_全套三合一水箱計算書_${dateStr}.xlsx`);
    showToast('已成功匯出全套 3 合 1 水箱計算書 Excel！');
  }

  // Window delegation for dynamic onclick handlers
  function calculate() {
    if (activeTab === 'exp') ExpModule.calculate();
    else if (activeTab === 'buf') BufModule.calculate();
    else if (activeTab === 'cdu') CduModule.calculate();
  }

  function setVal(id, v) {
    if (activeTab === 'exp') ExpModule.setVal(id, v);
    else if (activeTab === 'buf') BufModule.setVal(id, v);
    else if (activeTab === 'cdu') CduModule.setVal(id, v);
  }

  function setTankMode(m) {
    BufModule.setTankMode(m);
  }

  function pickSize(s) {
    CduModule.pickSize(s);
  }

  function applyPreset(name) {
    if (activeTab === 'exp') ExpModule.applyPreset(name);
    else if (activeTab === 'buf') BufModule.applyPreset(name);
    else if (activeTab === 'cdu') CduModule.applyPreset(name);
  }

  function resetToDefaults() {
    resetActiveSheet();
  }

  function copySummary() {
    copyActiveSummary();
  }

  function exportToExcel() {
    exportActiveExcel();
  }

  function focusCheck(id) {
    const el = document.getElementById(id) || document.getElementById('exp_' + id) || document.getElementById('buf_' + id) || document.getElementById('cdu_' + id);
    if (!el) return;
    el.scrollIntoView({ behavior: 'smooth', block: 'center' });
    el.classList.add('pulse');
    setTimeout(() => el.classList.remove('pulse'), 1500);
  }

  function focusField(id) {
    const el = document.getElementById(id) || document.getElementById('exp_' + id) || document.getElementById('buf_' + id) || document.getElementById('cdu_' + id);
    if (!el) return;
    el.focus();
    el.scrollIntoView({ behavior: 'smooth', block: 'center' });
  }

  // Master Initialization
  window.addEventListener('DOMContentLoaded', () => {
    console.log('=== Running Full Suite Regression Tests ===');
    ExpModule.runRegressionTests();
    BufModule.runRegressionTests();
    CduModule.runRegressionTests();

    ExpModule.init();

    try {
      const savedTab = localStorage.getItem('water_tank_active_tab') || 'exp';
      switchSuiteTab(savedTab);
    } catch (e) {
      switchSuiteTab('exp');
    }
  });

  </script>
</body>
</html>
