{
  "新加坡 (Singapore) | cdu=dry_cooler_trim | fw=air_cooled_chiller": {
    "annualPue": 1.154,
    "annualP_Pue": 1.076,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.171,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 317775.98870635976,
      "crahFan": 80754.40759679837,
      "heatRejection": 181885.37546309503,
      "chiller": 450788.0118438361,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 132776,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.4,
    "designWb": 28,
    "peakDb": 35.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.trim_chiller=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.cdu.chw_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.trim_chiller=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.cdu.chw_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.trim_chiller=147",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.cdu.chw_pump=2",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.trim_chiller=50",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.cdu.chw_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "新加坡 (Singapore) | cdu=dry_cooler_trim | fw=water_cooled_chiller": {
    "annualPue": 1.141,
    "annualP_Pue": 1.059,
    "annualWue": 0.421,
    "annualWaterM3": 3971,
    "fcHoursPct": 0,
    "peakPue": 1.158,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 354265.9222828004,
      "crahFan": 80754.40759679837,
      "heatRejection": 203292.40341689403,
      "chiller": 268227.60094123054,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 132776,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.4,
    "designWb": 28,
    "peakDb": 35.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.trim_chiller=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.cdu.chw_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.water_cooled_chiller=true",
      "du_1_1.fw.cooling_tower=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.cw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.trim_chiller=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.cdu.chw_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.water_cooled_chiller=true",
      "corepod_01.fw.cooling_tower=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.cw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.trim_chiller=147",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.cdu.chw_pump=2",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.water_cooled_chiller=116",
      "du_1_1.fw.cooling_tower=134",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.cw_pump=2",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.trim_chiller=50",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.cdu.chw_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.water_cooled_chiller=146",
      "corepod_01.fw.cooling_tower=170",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.cw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "新加坡 (Singapore) | cdu=dry_cooler_trim | fw=chilled_water_plant": {
    "annualPue": 1.154,
    "annualP_Pue": 1.077,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.163,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 305992.78098891716,
      "crahFan": 80754.40759679837,
      "heatRejection": 181885.37546309503,
      "chiller": 458708.6400000225,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 132776,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.4,
    "designWb": 28,
    "peakDb": 35.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.trim_chiller=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.cdu.chw_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.plant_decoupler_hx=true",
      "du_1_1.fw.fw_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.trim_chiller=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.cdu.chw_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.plant_decoupler_hx=true",
      "corepod_01.fw.fw_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.trim_chiller=147",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.cdu.chw_pump=2",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.plant_decoupler_hx=116",
      "du_1_1.fw.fw_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.trim_chiller=50",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.cdu.chw_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.plant_decoupler_hx=146",
      "corepod_01.fw.fw_pump=1"
    ]
  },
  "新加坡 (Singapore) | cdu=dry_cooler_trim | fw=rdhx": {
    "annualPue": 1.151,
    "annualP_Pue": 1.072,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.17,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 317775.98870635976,
      "crahFan": 41073.33330087388,
      "heatRejection": 221353.7926746856,
      "chiller": 418918.73903419974,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 132776,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.4,
    "designWb": 28,
    "peakDb": 35.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.trim_chiller=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.cdu.chw_pump=true",
      "du_1_1.fw.rdhx_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.trim_chiller=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.cdu.chw_pump=true",
      "corepod_01.fw.rdhx_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.trim_chiller=147",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.cdu.chw_pump=2",
      "du_1_1.fw.rdhx_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.trim_chiller=50",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.cdu.chw_pump=0",
      "corepod_01.fw.rdhx_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "新加坡 (Singapore) | cdu=dry_cooler_pure | fw=air_cooled_chiller": {
    "annualPue": 1.154,
    "annualP_Pue": 1.076,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.17,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 316580.8931513284,
      "crahFan": 80754.40759679837,
      "heatRejection": 181885.37546309503,
      "chiller": 450788.0118438361,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 131581,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.4,
    "designWb": 28,
    "peakDb": 35.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "新加坡 (Singapore) | cdu=dry_cooler_pure | fw=water_cooled_chiller": {
    "annualPue": 1.141,
    "annualP_Pue": 1.059,
    "annualWue": 0.421,
    "annualWaterM3": 3971,
    "fcHoursPct": 0,
    "peakPue": 1.158,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 353070.82672776934,
      "crahFan": 80754.40759679837,
      "heatRejection": 203292.40341689403,
      "chiller": 268227.60094123054,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 131581,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.4,
    "designWb": 28,
    "peakDb": 35.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.water_cooled_chiller=true",
      "du_1_1.fw.cooling_tower=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.cw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.water_cooled_chiller=true",
      "corepod_01.fw.cooling_tower=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.cw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.water_cooled_chiller=116",
      "du_1_1.fw.cooling_tower=134",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.cw_pump=2",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.water_cooled_chiller=146",
      "corepod_01.fw.cooling_tower=170",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.cw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "新加坡 (Singapore) | cdu=dry_cooler_pure | fw=chilled_water_plant": {
    "annualPue": 1.154,
    "annualP_Pue": 1.077,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.162,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 304797.68543385825,
      "crahFan": 80754.40759679837,
      "heatRejection": 181885.37546309503,
      "chiller": 458708.6400000225,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 131581,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.4,
    "designWb": 28,
    "peakDb": 35.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.plant_decoupler_hx=true",
      "du_1_1.fw.fw_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.plant_decoupler_hx=true",
      "corepod_01.fw.fw_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.plant_decoupler_hx=116",
      "du_1_1.fw.fw_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.plant_decoupler_hx=146",
      "corepod_01.fw.fw_pump=1"
    ]
  },
  "新加坡 (Singapore) | cdu=dry_cooler_pure | fw=rdhx": {
    "annualPue": 1.151,
    "annualP_Pue": 1.072,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.17,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 316580.8931513284,
      "crahFan": 41073.33330087388,
      "heatRejection": 221353.7926746856,
      "chiller": 418918.73903419974,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 131581,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.4,
    "designWb": 28,
    "peakDb": 35.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.rdhx_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.rdhx_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.fw.rdhx_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.rdhx_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "新加坡 (Singapore) | cdu=adiabatic_tower | fw=air_cooled_chiller": {
    "annualPue": 1.151,
    "annualP_Pue": 1.072,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.166,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 316580.8931513284,
      "crahFan": 80754.40759679837,
      "heatRejection": 151571.1462192467,
      "chiller": 450788.0118438361,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 131581,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.4,
    "designWb": 28,
    "peakDb": 35.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.adiabatic_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.adiabatic_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.adiabatic_tower=863",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.adiabatic_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "新加坡 (Singapore) | cdu=adiabatic_tower | fw=water_cooled_chiller": {
    "annualPue": 1.138,
    "annualP_Pue": 1.055,
    "annualWue": 0.421,
    "annualWaterM3": 3971,
    "fcHoursPct": 0,
    "peakPue": 1.154,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 353070.82672776934,
      "crahFan": 80754.40759679837,
      "heatRejection": 172978.17417304407,
      "chiller": 268227.60094123054,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 131581,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.4,
    "designWb": 28,
    "peakDb": 35.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.adiabatic_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.water_cooled_chiller=true",
      "du_1_1.fw.cooling_tower=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.cw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.adiabatic_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.water_cooled_chiller=true",
      "corepod_01.fw.cooling_tower=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.cw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.adiabatic_tower=863",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.water_cooled_chiller=116",
      "du_1_1.fw.cooling_tower=134",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.cw_pump=2",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.adiabatic_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.water_cooled_chiller=146",
      "corepod_01.fw.cooling_tower=170",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.cw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "新加坡 (Singapore) | cdu=adiabatic_tower | fw=chilled_water_plant": {
    "annualPue": 1.151,
    "annualP_Pue": 1.073,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.158,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 304797.68543385825,
      "crahFan": 80754.40759679837,
      "heatRejection": 151571.1462192467,
      "chiller": 458708.6400000225,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 131581,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.4,
    "designWb": 28,
    "peakDb": 35.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.adiabatic_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.plant_decoupler_hx=true",
      "du_1_1.fw.fw_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.adiabatic_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.plant_decoupler_hx=true",
      "corepod_01.fw.fw_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.adiabatic_tower=863",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.plant_decoupler_hx=116",
      "du_1_1.fw.fw_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.adiabatic_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.plant_decoupler_hx=146",
      "corepod_01.fw.fw_pump=1"
    ]
  },
  "新加坡 (Singapore) | cdu=adiabatic_tower | fw=rdhx": {
    "annualPue": 1.148,
    "annualP_Pue": 1.069,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.165,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 316580.8931513284,
      "crahFan": 41073.33330087388,
      "heatRejection": 191039.56343084265,
      "chiller": 418918.73903419974,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 131581,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.4,
    "designWb": 28,
    "peakDb": 35.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.adiabatic_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.rdhx_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.adiabatic_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.rdhx_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.adiabatic_tower=863",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.fw.rdhx_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.adiabatic_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.rdhx_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "新加坡 (Singapore) | cdu=cooling_tower_hx | fw=air_cooled_chiller": {
    "annualPue": 1.176,
    "annualP_Pue": 1.103,
    "annualWue": 1.243,
    "annualWaterM3": 11712,
    "fcHoursPct": 0,
    "peakPue": 1.192,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 262780.7376614097,
      "crahFan": 80754.40759679837,
      "heatRejection": 436656.22150975233,
      "chiller": 450788.0118438361,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 77781,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.4,
    "designWb": 28,
    "peakDb": 35.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.cooling_tower=863",
      "du_1_1.cdu.cdu_pump=9",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "新加坡 (Singapore) | cdu=cooling_tower_hx | fw=water_cooled_chiller": {
    "annualPue": 1.162,
    "annualP_Pue": 1.086,
    "annualWue": 1.664,
    "annualWaterM3": 15683,
    "fcHoursPct": 0,
    "peakPue": 1.181,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 299270.6712378273,
      "crahFan": 80754.40759679837,
      "heatRejection": 458063.2494635393,
      "chiller": 268227.60094123054,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 77781,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.4,
    "designWb": 28,
    "peakDb": 35.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.water_cooled_chiller=true",
      "du_1_1.fw.cooling_tower=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.cw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.water_cooled_chiller=true",
      "corepod_01.fw.cooling_tower=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.cw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.cooling_tower=863",
      "du_1_1.cdu.cdu_pump=9",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.water_cooled_chiller=116",
      "du_1_1.fw.cooling_tower=134",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.cw_pump=2",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.water_cooled_chiller=146",
      "corepod_01.fw.cooling_tower=170",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.cw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "新加坡 (Singapore) | cdu=cooling_tower_hx | fw=chilled_water_plant": {
    "annualPue": 1.175,
    "annualP_Pue": 1.104,
    "annualWue": 1.243,
    "annualWaterM3": 11712,
    "fcHoursPct": 0,
    "peakPue": 1.184,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 250997.52994407888,
      "crahFan": 80754.40759679837,
      "heatRejection": 436656.22150975233,
      "chiller": 458708.6400000225,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 77781,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.4,
    "designWb": 28,
    "peakDb": 35.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.plant_decoupler_hx=true",
      "du_1_1.fw.fw_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.plant_decoupler_hx=true",
      "corepod_01.fw.fw_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.cooling_tower=863",
      "du_1_1.cdu.cdu_pump=9",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.plant_decoupler_hx=116",
      "du_1_1.fw.fw_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.plant_decoupler_hx=146",
      "corepod_01.fw.fw_pump=1"
    ]
  },
  "新加坡 (Singapore) | cdu=cooling_tower_hx | fw=rdhx": {
    "annualPue": 1.172,
    "annualP_Pue": 1.099,
    "annualWue": 1.243,
    "annualWaterM3": 11712,
    "fcHoursPct": 0,
    "peakPue": 1.192,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 262780.7376614097,
      "crahFan": 41073.33330087388,
      "heatRejection": 476124.63872135035,
      "chiller": 418918.73903419974,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 77781,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.4,
    "designWb": 28,
    "peakDb": 35.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.fw.rdhx_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.fw.rdhx_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.cooling_tower=863",
      "du_1_1.cdu.cdu_pump=9",
      "du_1_1.fw.rdhx_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.fw.rdhx_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "新加坡 (Singapore) | cdu=water_chiller | fw=air_cooled_chiller": {
    "annualPue": 1.277,
    "annualP_Pue": 1.188,
    "annualWue": 1.402,
    "annualWaterM3": 13216,
    "fcHoursPct": 0,
    "peakPue": 1.297,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 413430.4316166272,
      "crahFan": 80754.40759679837,
      "heatRejection": 272975.52424309385,
      "chiller": 1420572.7369708112,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 228430,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 0,
    "thermalIsBalanced": true,
    "designDb": 33.4,
    "designWb": 28,
    "peakDb": 35.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.water_cooled_chiller=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.cw_pump=true",
      "du_1_1.cdu.chw_primary_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.water_cooled_chiller=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.cw_pump=true",
      "corepod_01.cdu.chw_primary_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.water_cooled_chiller=863",
      "du_1_1.cdu.cooling_tower=1002",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.cw_pump=13",
      "du_1_1.cdu.chw_primary_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.water_cooled_chiller=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.cw_pump=0",
      "corepod_01.cdu.chw_primary_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "新加坡 (Singapore) | cdu=water_chiller | fw=water_cooled_chiller": {
    "annualPue": 1.264,
    "annualP_Pue": 1.171,
    "annualWue": 1.823,
    "annualWaterM3": 17186,
    "fcHoursPct": 0,
    "peakPue": 1.287,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 449920.3651930501,
      "crahFan": 80754.40759679837,
      "heatRejection": 294382.55219690246,
      "chiller": 1238012.3260681683,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 228430,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 0,
    "thermalIsBalanced": true,
    "designDb": 33.4,
    "designWb": 28,
    "peakDb": 35.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.water_cooled_chiller=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.cw_pump=true",
      "du_1_1.cdu.chw_primary_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.water_cooled_chiller=true",
      "du_1_1.fw.cooling_tower=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.cw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.water_cooled_chiller=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.cw_pump=true",
      "corepod_01.cdu.chw_primary_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.water_cooled_chiller=true",
      "corepod_01.fw.cooling_tower=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.cw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.water_cooled_chiller=863",
      "du_1_1.cdu.cooling_tower=1002",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.cw_pump=13",
      "du_1_1.cdu.chw_primary_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.water_cooled_chiller=116",
      "du_1_1.fw.cooling_tower=134",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.cw_pump=2",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.water_cooled_chiller=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.cw_pump=0",
      "corepod_01.cdu.chw_primary_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.water_cooled_chiller=146",
      "corepod_01.fw.cooling_tower=170",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.cw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "新加坡 (Singapore) | cdu=water_chiller | fw=chilled_water_plant": {
    "annualPue": 1.277,
    "annualP_Pue": 1.189,
    "annualWue": 1.402,
    "annualWaterM3": 13216,
    "fcHoursPct": 0,
    "peakPue": 1.29,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 401647.2238992316,
      "crahFan": 80754.40759679837,
      "heatRejection": 272975.52424309385,
      "chiller": 1428493.3651269951,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 228430,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 0,
    "thermalIsBalanced": true,
    "designDb": 33.4,
    "designWb": 28,
    "peakDb": 35.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.water_cooled_chiller=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.cw_pump=true",
      "du_1_1.cdu.chw_primary_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.plant_decoupler_hx=true",
      "du_1_1.fw.fw_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.water_cooled_chiller=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.cw_pump=true",
      "corepod_01.cdu.chw_primary_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.plant_decoupler_hx=true",
      "corepod_01.fw.fw_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.water_cooled_chiller=863",
      "du_1_1.cdu.cooling_tower=1002",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.cw_pump=13",
      "du_1_1.cdu.chw_primary_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.plant_decoupler_hx=116",
      "du_1_1.fw.fw_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.water_cooled_chiller=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.cw_pump=0",
      "corepod_01.cdu.chw_primary_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.plant_decoupler_hx=146",
      "corepod_01.fw.fw_pump=1"
    ]
  },
  "新加坡 (Singapore) | cdu=water_chiller | fw=rdhx": {
    "annualPue": 1.274,
    "annualP_Pue": 1.185,
    "annualWue": 1.402,
    "annualWaterM3": 13216,
    "fcHoursPct": 0,
    "peakPue": 1.297,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 413430.4316166272,
      "crahFan": 41073.33330087388,
      "heatRejection": 312443.9414546917,
      "chiller": 1388703.4641611634,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 228430,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 0,
    "thermalIsBalanced": true,
    "designDb": 33.4,
    "designWb": 28,
    "peakDb": 35.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.water_cooled_chiller=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.cw_pump=true",
      "du_1_1.cdu.chw_primary_pump=true",
      "du_1_1.fw.rdhx_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.water_cooled_chiller=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.cw_pump=true",
      "corepod_01.cdu.chw_primary_pump=true",
      "corepod_01.fw.rdhx_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.water_cooled_chiller=863",
      "du_1_1.cdu.cooling_tower=1002",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.cw_pump=13",
      "du_1_1.cdu.chw_primary_pump=4",
      "du_1_1.fw.rdhx_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.water_cooled_chiller=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.cw_pump=0",
      "corepod_01.cdu.chw_primary_pump=0",
      "corepod_01.fw.rdhx_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "桃園 (Taoyuan Pilot) | cdu=dry_cooler_trim | fw=air_cooled_chiller": {
    "annualPue": 1.143,
    "annualP_Pue": 1.064,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.175,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 320785.54554479977,
      "crahFan": 80754.40759679837,
      "heatRejection": 135249.46610513615,
      "chiller": 391122.792045771,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 135785,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8757,
    "thermalIsBalanced": true,
    "designDb": 33.9,
    "designWb": 29,
    "peakDb": 42,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.trim_chiller=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.cdu.chw_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.trim_chiller=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.cdu.chw_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.trim_chiller=690",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.cdu.chw_pump=7",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.trim_chiller=50",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.cdu.chw_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "桃園 (Taoyuan Pilot) | cdu=dry_cooler_trim | fw=water_cooled_chiller": {
    "annualPue": 1.122,
    "annualP_Pue": 1.039,
    "annualWue": 0.4,
    "annualWaterM3": 3766,
    "fcHoursPct": 27.8,
    "peakPue": 1.157,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 357275.4791212105,
      "crahFan": 80754.40759679837,
      "heatRejection": 153631.55831121356,
      "chiller": 136389.5197054514,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 135785,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 2438,
    "cduFcStats_freeHours": 8757,
    "thermalIsBalanced": true,
    "designDb": 33.9,
    "designWb": 29,
    "peakDb": 42,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.trim_chiller=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.cdu.chw_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.water_cooled_chiller=true",
      "du_1_1.fw.cooling_tower=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.cw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.trim_chiller=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.cdu.chw_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.water_cooled_chiller=true",
      "corepod_01.fw.cooling_tower=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.cw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.trim_chiller=690",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.cdu.chw_pump=7",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.water_cooled_chiller=116",
      "du_1_1.fw.cooling_tower=134",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.cw_pump=2",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.trim_chiller=50",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.cdu.chw_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.water_cooled_chiller=146",
      "corepod_01.fw.cooling_tower=170",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.cw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "桃園 (Taoyuan Pilot) | cdu=dry_cooler_trim | fw=chilled_water_plant": {
    "annualPue": 1.149,
    "annualP_Pue": 1.072,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.166,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 309002.33782732947,
      "crahFan": 80754.40759679837,
      "heatRejection": 135249.46610513615,
      "chiller": 458712.9222296961,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 135785,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8757,
    "thermalIsBalanced": true,
    "designDb": 33.9,
    "designWb": 29,
    "peakDb": 42,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.trim_chiller=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.cdu.chw_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.plant_decoupler_hx=true",
      "du_1_1.fw.fw_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.trim_chiller=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.cdu.chw_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.plant_decoupler_hx=true",
      "corepod_01.fw.fw_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.trim_chiller=690",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.cdu.chw_pump=7",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.plant_decoupler_hx=116",
      "du_1_1.fw.fw_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.trim_chiller=50",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.cdu.chw_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.plant_decoupler_hx=146",
      "corepod_01.fw.fw_pump=1"
    ]
  },
  "桃園 (Taoyuan Pilot) | cdu=dry_cooler_trim | fw=rdhx": {
    "annualPue": 1.128,
    "annualP_Pue": 1.049,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 23.4,
    "peakPue": 1.174,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 320785.54554479977,
      "crahFan": 41073.33330087388,
      "heatRejection": 187503.62737873712,
      "chiller": 237108.1416732467,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 135785,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 2052,
    "cduFcStats_freeHours": 8757,
    "thermalIsBalanced": true,
    "designDb": 33.9,
    "designWb": 29,
    "peakDb": 42,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.trim_chiller=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.cdu.chw_pump=true",
      "du_1_1.fw.rdhx_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.trim_chiller=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.cdu.chw_pump=true",
      "corepod_01.fw.rdhx_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.trim_chiller=690",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.cdu.chw_pump=7",
      "du_1_1.fw.rdhx_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.trim_chiller=50",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.cdu.chw_pump=0",
      "corepod_01.fw.rdhx_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "桃園 (Taoyuan Pilot) | cdu=dry_cooler_pure | fw=air_cooled_chiller": {
    "annualPue": 1.143,
    "annualP_Pue": 1.064,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.171,
    "capacityDeficitHours": 3,
    "maxCapacityDeficitKw": 26,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 316580.8931513284,
      "crahFan": 80754.40759679837,
      "heatRejection": 135249.46610513615,
      "chiller": 391118.5098160973,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 131581,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8757,
    "thermalIsBalanced": false,
    "designDb": 33.9,
    "designWb": 29,
    "peakDb": 42,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "桃園 (Taoyuan Pilot) | cdu=dry_cooler_pure | fw=water_cooled_chiller": {
    "annualPue": 1.122,
    "annualP_Pue": 1.039,
    "annualWue": 0.4,
    "annualWaterM3": 3766,
    "fcHoursPct": 27.8,
    "peakPue": 1.154,
    "capacityDeficitHours": 3,
    "maxCapacityDeficitKw": 26,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 353070.82672776934,
      "crahFan": 80754.40759679837,
      "heatRejection": 153631.55831121356,
      "chiller": 136385.23747577774,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 131581,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 2438,
    "cduFcStats_freeHours": 8757,
    "thermalIsBalanced": false,
    "designDb": 33.9,
    "designWb": 29,
    "peakDb": 42,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.water_cooled_chiller=true",
      "du_1_1.fw.cooling_tower=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.cw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.water_cooled_chiller=true",
      "corepod_01.fw.cooling_tower=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.cw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.water_cooled_chiller=116",
      "du_1_1.fw.cooling_tower=134",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.cw_pump=2",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.water_cooled_chiller=146",
      "corepod_01.fw.cooling_tower=170",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.cw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "桃園 (Taoyuan Pilot) | cdu=dry_cooler_pure | fw=chilled_water_plant": {
    "annualPue": 1.149,
    "annualP_Pue": 1.072,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.162,
    "capacityDeficitHours": 3,
    "maxCapacityDeficitKw": 26,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 304797.68543385825,
      "crahFan": 80754.40759679837,
      "heatRejection": 135249.46610513615,
      "chiller": 458708.6400000225,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 131581,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8757,
    "thermalIsBalanced": false,
    "designDb": 33.9,
    "designWb": 29,
    "peakDb": 42,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.plant_decoupler_hx=true",
      "du_1_1.fw.fw_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.plant_decoupler_hx=true",
      "corepod_01.fw.fw_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.plant_decoupler_hx=116",
      "du_1_1.fw.fw_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.plant_decoupler_hx=146",
      "corepod_01.fw.fw_pump=1"
    ]
  },
  "桃園 (Taoyuan Pilot) | cdu=dry_cooler_pure | fw=rdhx": {
    "annualPue": 1.128,
    "annualP_Pue": 1.049,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 23.4,
    "peakPue": 1.17,
    "capacityDeficitHours": 3,
    "maxCapacityDeficitKw": 26,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 316580.8931513284,
      "crahFan": 41073.33330087388,
      "heatRejection": 187503.62737873712,
      "chiller": 237103.859443573,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 131581,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 2052,
    "cduFcStats_freeHours": 8757,
    "thermalIsBalanced": false,
    "designDb": 33.9,
    "designWb": 29,
    "peakDb": 42,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.rdhx_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.rdhx_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.fw.rdhx_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.rdhx_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "桃園 (Taoyuan Pilot) | cdu=adiabatic_tower | fw=air_cooled_chiller": {
    "annualPue": 1.141,
    "annualP_Pue": 1.062,
    "annualWue": 0,
    "annualWaterM3": 3,
    "fcHoursPct": 0,
    "peakPue": 1.165,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 316580.8931513284,
      "crahFan": 80754.40759679837,
      "heatRejection": 112686.99282336436,
      "chiller": 391118.5098160973,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 131581,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.9,
    "designWb": 29,
    "peakDb": 42,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.adiabatic_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.adiabatic_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.adiabatic_tower=863",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.adiabatic_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "桃園 (Taoyuan Pilot) | cdu=adiabatic_tower | fw=water_cooled_chiller": {
    "annualPue": 1.119,
    "annualP_Pue": 1.037,
    "annualWue": 0.4,
    "annualWaterM3": 3770,
    "fcHoursPct": 27.8,
    "peakPue": 1.149,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 353070.82672776934,
      "crahFan": 80754.40759679837,
      "heatRejection": 131069.08502944361,
      "chiller": 136385.23747577774,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 131581,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 2438,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.9,
    "designWb": 29,
    "peakDb": 42,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.adiabatic_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.water_cooled_chiller=true",
      "du_1_1.fw.cooling_tower=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.cw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.adiabatic_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.water_cooled_chiller=true",
      "corepod_01.fw.cooling_tower=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.cw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.adiabatic_tower=863",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.water_cooled_chiller=116",
      "du_1_1.fw.cooling_tower=134",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.cw_pump=2",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.adiabatic_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.water_cooled_chiller=146",
      "corepod_01.fw.cooling_tower=170",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.cw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "桃園 (Taoyuan Pilot) | cdu=adiabatic_tower | fw=chilled_water_plant": {
    "annualPue": 1.147,
    "annualP_Pue": 1.069,
    "annualWue": 0,
    "annualWaterM3": 3,
    "fcHoursPct": 0,
    "peakPue": 1.158,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 304797.68543385825,
      "crahFan": 80754.40759679837,
      "heatRejection": 112686.99282336436,
      "chiller": 458708.6400000225,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 131581,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.9,
    "designWb": 29,
    "peakDb": 42,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.adiabatic_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.plant_decoupler_hx=true",
      "du_1_1.fw.fw_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.adiabatic_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.plant_decoupler_hx=true",
      "corepod_01.fw.fw_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.adiabatic_tower=863",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.plant_decoupler_hx=116",
      "du_1_1.fw.fw_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.adiabatic_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.plant_decoupler_hx=146",
      "corepod_01.fw.fw_pump=1"
    ]
  },
  "桃園 (Taoyuan Pilot) | cdu=adiabatic_tower | fw=rdhx": {
    "annualPue": 1.126,
    "annualP_Pue": 1.047,
    "annualWue": 0,
    "annualWaterM3": 3,
    "fcHoursPct": 23.4,
    "peakPue": 1.165,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 316580.8931513284,
      "crahFan": 41073.33330087388,
      "heatRejection": 164941.15409697033,
      "chiller": 237103.859443573,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 131581,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 2052,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.9,
    "designWb": 29,
    "peakDb": 42,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.adiabatic_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.rdhx_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.adiabatic_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.rdhx_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.adiabatic_tower=863",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.fw.rdhx_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.adiabatic_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.rdhx_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "桃園 (Taoyuan Pilot) | cdu=cooling_tower_hx | fw=air_cooled_chiller": {
    "annualPue": 1.158,
    "annualP_Pue": 1.085,
    "annualWue": 1.243,
    "annualWaterM3": 11712,
    "fcHoursPct": 0,
    "peakPue": 1.188,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 262780.7376614097,
      "crahFan": 80754.40759679837,
      "heatRejection": 327945.1935711338,
      "chiller": 391118.5098160973,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 77781,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.9,
    "designWb": 29,
    "peakDb": 42,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.cooling_tower=863",
      "du_1_1.cdu.cdu_pump=9",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "桃園 (Taoyuan Pilot) | cdu=cooling_tower_hx | fw=water_cooled_chiller": {
    "annualPue": 1.137,
    "annualP_Pue": 1.06,
    "annualWue": 1.642,
    "annualWaterM3": 15479,
    "fcHoursPct": 27.8,
    "peakPue": 1.176,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 299270.6712378273,
      "crahFan": 80754.40759679837,
      "heatRejection": 346327.28577721526,
      "chiller": 136385.23747577774,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 77781,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 2438,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.9,
    "designWb": 29,
    "peakDb": 42,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.water_cooled_chiller=true",
      "du_1_1.fw.cooling_tower=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.cw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.water_cooled_chiller=true",
      "corepod_01.fw.cooling_tower=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.cw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.cooling_tower=863",
      "du_1_1.cdu.cdu_pump=9",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.water_cooled_chiller=116",
      "du_1_1.fw.cooling_tower=134",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.cw_pump=2",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.water_cooled_chiller=146",
      "corepod_01.fw.cooling_tower=170",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.cw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "桃園 (Taoyuan Pilot) | cdu=cooling_tower_hx | fw=chilled_water_plant": {
    "annualPue": 1.164,
    "annualP_Pue": 1.092,
    "annualWue": 1.243,
    "annualWaterM3": 11712,
    "fcHoursPct": 0,
    "peakPue": 1.183,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 250997.52994407888,
      "crahFan": 80754.40759679837,
      "heatRejection": 327945.1935711338,
      "chiller": 458708.6400000225,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 77781,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.9,
    "designWb": 29,
    "peakDb": 42,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.plant_decoupler_hx=true",
      "du_1_1.fw.fw_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.plant_decoupler_hx=true",
      "corepod_01.fw.fw_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.cooling_tower=863",
      "du_1_1.cdu.cdu_pump=9",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.plant_decoupler_hx=116",
      "du_1_1.fw.fw_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.plant_decoupler_hx=146",
      "corepod_01.fw.fw_pump=1"
    ]
  },
  "桃園 (Taoyuan Pilot) | cdu=cooling_tower_hx | fw=rdhx": {
    "annualPue": 1.143,
    "annualP_Pue": 1.07,
    "annualWue": 1.243,
    "annualWaterM3": 11712,
    "fcHoursPct": 23.4,
    "peakPue": 1.188,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 262780.7376614097,
      "crahFan": 41073.33330087388,
      "heatRejection": 380199.35484473646,
      "chiller": 237103.859443573,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 77781,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 2052,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.9,
    "designWb": 29,
    "peakDb": 42,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.fw.rdhx_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.fw.rdhx_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.cooling_tower=863",
      "du_1_1.cdu.cdu_pump=9",
      "du_1_1.fw.rdhx_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.fw.rdhx_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "桃園 (Taoyuan Pilot) | cdu=water_chiller | fw=air_cooled_chiller": {
    "annualPue": 1.255,
    "annualP_Pue": 1.166,
    "annualWue": 1.39,
    "annualWaterM3": 13098,
    "fcHoursPct": 0,
    "peakPue": 1.287,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 413430.4316166272,
      "crahFan": 80754.40759679837,
      "heatRejection": 197866.08675823882,
      "chiller": 1284922.575327041,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 228430,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 0,
    "thermalIsBalanced": true,
    "designDb": 33.9,
    "designWb": 29,
    "peakDb": 42,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.water_cooled_chiller=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.cw_pump=true",
      "du_1_1.cdu.chw_primary_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.water_cooled_chiller=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.cw_pump=true",
      "corepod_01.cdu.chw_primary_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.water_cooled_chiller=863",
      "du_1_1.cdu.cooling_tower=1002",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.cw_pump=13",
      "du_1_1.cdu.chw_primary_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.water_cooled_chiller=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.cw_pump=0",
      "corepod_01.cdu.chw_primary_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "桃園 (Taoyuan Pilot) | cdu=water_chiller | fw=water_cooled_chiller": {
    "annualPue": 1.234,
    "annualP_Pue": 1.141,
    "annualWue": 1.789,
    "annualWaterM3": 16864,
    "fcHoursPct": 0,
    "peakPue": 1.275,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 449920.3651930501,
      "crahFan": 80754.40759679837,
      "heatRejection": 216248.1789643172,
      "chiller": 1030189.3029866962,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 228430,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 2438,
    "cduFcStats_freeHours": 0,
    "thermalIsBalanced": true,
    "designDb": 33.9,
    "designWb": 29,
    "peakDb": 42,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.water_cooled_chiller=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.cw_pump=true",
      "du_1_1.cdu.chw_primary_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.water_cooled_chiller=true",
      "du_1_1.fw.cooling_tower=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.cw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.water_cooled_chiller=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.cw_pump=true",
      "corepod_01.cdu.chw_primary_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.water_cooled_chiller=true",
      "corepod_01.fw.cooling_tower=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.cw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.water_cooled_chiller=863",
      "du_1_1.cdu.cooling_tower=1002",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.cw_pump=13",
      "du_1_1.cdu.chw_primary_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.water_cooled_chiller=116",
      "du_1_1.fw.cooling_tower=134",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.cw_pump=2",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.water_cooled_chiller=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.cw_pump=0",
      "corepod_01.cdu.chw_primary_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.water_cooled_chiller=146",
      "corepod_01.fw.cooling_tower=170",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.cw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "桃園 (Taoyuan Pilot) | cdu=water_chiller | fw=chilled_water_plant": {
    "annualPue": 1.261,
    "annualP_Pue": 1.173,
    "annualWue": 1.39,
    "annualWaterM3": 13098,
    "fcHoursPct": 0,
    "peakPue": 1.282,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 401647.2238992316,
      "crahFan": 80754.40759679837,
      "heatRejection": 197866.08675823882,
      "chiller": 1352512.7055109905,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 228430,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 0,
    "thermalIsBalanced": true,
    "designDb": 33.9,
    "designWb": 29,
    "peakDb": 42,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.water_cooled_chiller=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.cw_pump=true",
      "du_1_1.cdu.chw_primary_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.plant_decoupler_hx=true",
      "du_1_1.fw.fw_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.water_cooled_chiller=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.cw_pump=true",
      "corepod_01.cdu.chw_primary_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.plant_decoupler_hx=true",
      "corepod_01.fw.fw_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.water_cooled_chiller=863",
      "du_1_1.cdu.cooling_tower=1002",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.cw_pump=13",
      "du_1_1.cdu.chw_primary_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.plant_decoupler_hx=116",
      "du_1_1.fw.fw_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.water_cooled_chiller=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.cw_pump=0",
      "corepod_01.cdu.chw_primary_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.plant_decoupler_hx=146",
      "corepod_01.fw.fw_pump=1"
    ]
  },
  "桃園 (Taoyuan Pilot) | cdu=water_chiller | fw=rdhx": {
    "annualPue": 1.24,
    "annualP_Pue": 1.151,
    "annualWue": 1.39,
    "annualWaterM3": 13098,
    "fcHoursPct": 0,
    "peakPue": 1.287,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 413430.4316166272,
      "crahFan": 41073.33330087388,
      "heatRejection": 250120.24803184238,
      "chiller": 1130907.9249545035,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 228430,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 2052,
    "cduFcStats_freeHours": 0,
    "thermalIsBalanced": true,
    "designDb": 33.9,
    "designWb": 29,
    "peakDb": 42,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.water_cooled_chiller=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.cw_pump=true",
      "du_1_1.cdu.chw_primary_pump=true",
      "du_1_1.fw.rdhx_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.water_cooled_chiller=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.cw_pump=true",
      "corepod_01.cdu.chw_primary_pump=true",
      "corepod_01.fw.rdhx_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.water_cooled_chiller=863",
      "du_1_1.cdu.cooling_tower=1002",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.cw_pump=13",
      "du_1_1.cdu.chw_primary_pump=4",
      "du_1_1.fw.rdhx_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.water_cooled_chiller=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.cw_pump=0",
      "corepod_01.cdu.chw_primary_pump=0",
      "corepod_01.fw.rdhx_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "高雄 (Kaohsiung) | cdu=dry_cooler_trim | fw=air_cooled_chiller": {
    "annualPue": 1.15,
    "annualP_Pue": 1.071,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.202,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 318485.9806190991,
      "crahFan": 80754.40759679837,
      "heatRejection": 162148.53200594088,
      "chiller": 425785.7859767253,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 133486,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8748,
    "thermalIsBalanced": true,
    "designDb": 33.5,
    "designWb": 28.3,
    "peakDb": 36.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.trim_chiller=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.cdu.chw_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.trim_chiller=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.cdu.chw_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.trim_chiller=233",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.cdu.chw_pump=2",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.trim_chiller=50",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.cdu.chw_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "高雄 (Kaohsiung) | cdu=dry_cooler_trim | fw=water_cooled_chiller": {
    "annualPue": 1.13,
    "annualP_Pue": 1.048,
    "annualWue": 0.408,
    "annualWaterM3": 3847,
    "fcHoursPct": 11.1,
    "peakPue": 1.186,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 354975.9141955207,
      "crahFan": 80754.40759679837,
      "heatRejection": 181467.6235561222,
      "chiller": 188318.96548557072,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 133486,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 970,
    "cduFcStats_freeHours": 8748,
    "thermalIsBalanced": true,
    "designDb": 33.5,
    "designWb": 28.3,
    "peakDb": 36.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.trim_chiller=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.cdu.chw_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.water_cooled_chiller=true",
      "du_1_1.fw.cooling_tower=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.cw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.trim_chiller=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.cdu.chw_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.water_cooled_chiller=true",
      "corepod_01.fw.cooling_tower=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.cw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.trim_chiller=233",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.cdu.chw_pump=2",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.water_cooled_chiller=116",
      "du_1_1.fw.cooling_tower=134",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.cw_pump=2",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.trim_chiller=50",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.cdu.chw_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.water_cooled_chiller=146",
      "corepod_01.fw.cooling_tower=170",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.cw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "高雄 (Kaohsiung) | cdu=dry_cooler_trim | fw=chilled_water_plant": {
    "annualPue": 1.152,
    "annualP_Pue": 1.074,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.192,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 306702.77290163044,
      "crahFan": 80754.40759679837,
      "heatRejection": 162148.53200594088,
      "chiller": 458930.6611283558,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 133486,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8748,
    "thermalIsBalanced": true,
    "designDb": 33.5,
    "designWb": 28.3,
    "peakDb": 36.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.trim_chiller=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.cdu.chw_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.plant_decoupler_hx=true",
      "du_1_1.fw.fw_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.trim_chiller=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.cdu.chw_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.plant_decoupler_hx=true",
      "corepod_01.fw.fw_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.trim_chiller=233",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.cdu.chw_pump=2",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.plant_decoupler_hx=116",
      "du_1_1.fw.fw_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.trim_chiller=50",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.cdu.chw_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.plant_decoupler_hx=146",
      "corepod_01.fw.fw_pump=1"
    ]
  },
  "高雄 (Kaohsiung) | cdu=dry_cooler_trim | fw=rdhx": {
    "annualPue": 1.141,
    "annualP_Pue": 1.062,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 7.1,
    "peakPue": 1.202,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 318485.9806190991,
      "crahFan": 41073.33330087388,
      "heatRejection": 207666.20082593287,
      "chiller": 335506.56202070817,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 133486,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 623,
    "cduFcStats_freeHours": 8748,
    "thermalIsBalanced": true,
    "designDb": 33.5,
    "designWb": 28.3,
    "peakDb": 36.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.trim_chiller=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.cdu.chw_pump=true",
      "du_1_1.fw.rdhx_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.trim_chiller=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.cdu.chw_pump=true",
      "corepod_01.fw.rdhx_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.trim_chiller=233",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.cdu.chw_pump=2",
      "du_1_1.fw.rdhx_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.trim_chiller=50",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.cdu.chw_pump=0",
      "corepod_01.fw.rdhx_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "高雄 (Kaohsiung) | cdu=dry_cooler_pure | fw=air_cooled_chiller": {
    "annualPue": 1.15,
    "annualP_Pue": 1.071,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.173,
    "capacityDeficitHours": 12,
    "maxCapacityDeficitKw": 173,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 316580.8931513284,
      "crahFan": 80754.40759679837,
      "heatRejection": 162148.53200594088,
      "chiller": 425563.76484839164,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 131581,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8748,
    "thermalIsBalanced": false,
    "designDb": 33.5,
    "designWb": 28.3,
    "peakDb": 36.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "高雄 (Kaohsiung) | cdu=dry_cooler_pure | fw=water_cooled_chiller": {
    "annualPue": 1.13,
    "annualP_Pue": 1.048,
    "annualWue": 0.408,
    "annualWaterM3": 3847,
    "fcHoursPct": 11.1,
    "peakPue": 1.158,
    "capacityDeficitHours": 12,
    "maxCapacityDeficitKw": 173,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 353070.82672776934,
      "crahFan": 80754.40759679837,
      "heatRejection": 181467.6235561222,
      "chiller": 188096.94435723714,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 131581,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 970,
    "cduFcStats_freeHours": 8748,
    "thermalIsBalanced": false,
    "designDb": 33.5,
    "designWb": 28.3,
    "peakDb": 36.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.water_cooled_chiller=true",
      "du_1_1.fw.cooling_tower=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.cw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.water_cooled_chiller=true",
      "corepod_01.fw.cooling_tower=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.cw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.water_cooled_chiller=116",
      "du_1_1.fw.cooling_tower=134",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.cw_pump=2",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.water_cooled_chiller=146",
      "corepod_01.fw.cooling_tower=170",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.cw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "高雄 (Kaohsiung) | cdu=dry_cooler_pure | fw=chilled_water_plant": {
    "annualPue": 1.152,
    "annualP_Pue": 1.074,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.162,
    "capacityDeficitHours": 12,
    "maxCapacityDeficitKw": 173,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 304797.68543385825,
      "crahFan": 80754.40759679837,
      "heatRejection": 162148.53200594088,
      "chiller": 458708.6400000225,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 131581,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8748,
    "thermalIsBalanced": false,
    "designDb": 33.5,
    "designWb": 28.3,
    "peakDb": 36.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.plant_decoupler_hx=true",
      "du_1_1.fw.fw_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.plant_decoupler_hx=true",
      "corepod_01.fw.fw_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.plant_decoupler_hx=116",
      "du_1_1.fw.fw_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.plant_decoupler_hx=146",
      "corepod_01.fw.fw_pump=1"
    ]
  },
  "高雄 (Kaohsiung) | cdu=dry_cooler_pure | fw=rdhx": {
    "annualPue": 1.141,
    "annualP_Pue": 1.062,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 7.1,
    "peakPue": 1.173,
    "capacityDeficitHours": 12,
    "maxCapacityDeficitKw": 173,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 316580.8931513284,
      "crahFan": 41073.33330087388,
      "heatRejection": 207666.20082593287,
      "chiller": 335284.54089237447,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 131581,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 623,
    "cduFcStats_freeHours": 8748,
    "thermalIsBalanced": false,
    "designDb": 33.5,
    "designWb": 28.3,
    "peakDb": 36.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.rdhx_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.rdhx_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.fw.rdhx_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.rdhx_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "高雄 (Kaohsiung) | cdu=adiabatic_tower | fw=air_cooled_chiller": {
    "annualPue": 1.147,
    "annualP_Pue": 1.068,
    "annualWue": 0.001,
    "annualWaterM3": 12,
    "fcHoursPct": 0,
    "peakPue": 1.166,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 316580.8931513284,
      "crahFan": 80754.40759679837,
      "heatRejection": 135063.23859210982,
      "chiller": 425563.76484839164,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 131581,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.5,
    "designWb": 28.3,
    "peakDb": 36.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.adiabatic_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.adiabatic_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.adiabatic_tower=863",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.adiabatic_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "高雄 (Kaohsiung) | cdu=adiabatic_tower | fw=water_cooled_chiller": {
    "annualPue": 1.127,
    "annualP_Pue": 1.045,
    "annualWue": 0.409,
    "annualWaterM3": 3859,
    "fcHoursPct": 11.1,
    "peakPue": 1.153,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 353070.82672776934,
      "crahFan": 80754.40759679837,
      "heatRejection": 154382.33014229432,
      "chiller": 188096.94435723714,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 131581,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 970,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.5,
    "designWb": 28.3,
    "peakDb": 36.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.adiabatic_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.water_cooled_chiller=true",
      "du_1_1.fw.cooling_tower=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.cw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.adiabatic_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.water_cooled_chiller=true",
      "corepod_01.fw.cooling_tower=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.cw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.adiabatic_tower=863",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.water_cooled_chiller=116",
      "du_1_1.fw.cooling_tower=134",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.cw_pump=2",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.adiabatic_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.water_cooled_chiller=146",
      "corepod_01.fw.cooling_tower=170",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.cw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "高雄 (Kaohsiung) | cdu=adiabatic_tower | fw=chilled_water_plant": {
    "annualPue": 1.149,
    "annualP_Pue": 1.072,
    "annualWue": 0.001,
    "annualWaterM3": 12,
    "fcHoursPct": 0,
    "peakPue": 1.158,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 304797.68543385825,
      "crahFan": 80754.40759679837,
      "heatRejection": 135063.23859210982,
      "chiller": 458708.6400000225,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 131581,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.5,
    "designWb": 28.3,
    "peakDb": 36.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.adiabatic_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.plant_decoupler_hx=true",
      "du_1_1.fw.fw_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.adiabatic_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.plant_decoupler_hx=true",
      "corepod_01.fw.fw_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.adiabatic_tower=863",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.plant_decoupler_hx=116",
      "du_1_1.fw.fw_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.adiabatic_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.plant_decoupler_hx=146",
      "corepod_01.fw.fw_pump=1"
    ]
  },
  "高雄 (Kaohsiung) | cdu=adiabatic_tower | fw=rdhx": {
    "annualPue": 1.138,
    "annualP_Pue": 1.059,
    "annualWue": 0.001,
    "annualWaterM3": 12,
    "fcHoursPct": 7.1,
    "peakPue": 1.165,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 316580.8931513284,
      "crahFan": 41073.33330087388,
      "heatRejection": 180580.9074121095,
      "chiller": 335284.54089237447,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 131581,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 623,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.5,
    "designWb": 28.3,
    "peakDb": 36.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.adiabatic_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.rdhx_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.adiabatic_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.rdhx_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.adiabatic_tower=863",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.fw.rdhx_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.adiabatic_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.rdhx_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "高雄 (Kaohsiung) | cdu=cooling_tower_hx | fw=air_cooled_chiller": {
    "annualPue": 1.166,
    "annualP_Pue": 1.094,
    "annualWue": 1.243,
    "annualWaterM3": 11712,
    "fcHoursPct": 0,
    "peakPue": 1.195,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 262780.7376614097,
      "crahFan": 80754.40759679837,
      "heatRejection": 375564.8851670211,
      "chiller": 425563.76484839164,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 77781,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.5,
    "designWb": 28.3,
    "peakDb": 36.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.cooling_tower=863",
      "du_1_1.cdu.cdu_pump=9",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "高雄 (Kaohsiung) | cdu=cooling_tower_hx | fw=water_cooled_chiller": {
    "annualPue": 1.147,
    "annualP_Pue": 1.07,
    "annualWue": 1.651,
    "annualWaterM3": 15559,
    "fcHoursPct": 11.1,
    "peakPue": 1.18,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 299270.6712378273,
      "crahFan": 80754.40759679837,
      "heatRejection": 394883.97671719245,
      "chiller": 188096.94435723714,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 77781,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 970,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.5,
    "designWb": 28.3,
    "peakDb": 36.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.water_cooled_chiller=true",
      "du_1_1.fw.cooling_tower=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.cw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.water_cooled_chiller=true",
      "corepod_01.fw.cooling_tower=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.cw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.cooling_tower=863",
      "du_1_1.cdu.cdu_pump=9",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.water_cooled_chiller=116",
      "du_1_1.fw.cooling_tower=134",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.cw_pump=2",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.water_cooled_chiller=146",
      "corepod_01.fw.cooling_tower=170",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.cw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "高雄 (Kaohsiung) | cdu=cooling_tower_hx | fw=chilled_water_plant": {
    "annualPue": 1.169,
    "annualP_Pue": 1.097,
    "annualWue": 1.243,
    "annualWaterM3": 11712,
    "fcHoursPct": 0,
    "peakPue": 1.184,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 250997.52994407888,
      "crahFan": 80754.40759679837,
      "heatRejection": 375564.8851670211,
      "chiller": 458708.6400000225,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 77781,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.5,
    "designWb": 28.3,
    "peakDb": 36.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.plant_decoupler_hx=true",
      "du_1_1.fw.fw_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.plant_decoupler_hx=true",
      "corepod_01.fw.fw_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.cooling_tower=863",
      "du_1_1.cdu.cdu_pump=9",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.plant_decoupler_hx=116",
      "du_1_1.fw.fw_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.plant_decoupler_hx=146",
      "corepod_01.fw.fw_pump=1"
    ]
  },
  "高雄 (Kaohsiung) | cdu=cooling_tower_hx | fw=rdhx": {
    "annualPue": 1.157,
    "annualP_Pue": 1.085,
    "annualWue": 1.243,
    "annualWaterM3": 11712,
    "fcHoursPct": 7.1,
    "peakPue": 1.194,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 262780.7376614097,
      "crahFan": 41073.33330087388,
      "heatRejection": 421082.5539870183,
      "chiller": 335284.54089237447,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 77781,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 623,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.5,
    "designWb": 28.3,
    "peakDb": 36.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.fw.rdhx_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.fw.rdhx_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.cooling_tower=863",
      "du_1_1.cdu.cdu_pump=9",
      "du_1_1.fw.rdhx_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.fw.rdhx_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "高雄 (Kaohsiung) | cdu=water_chiller | fw=air_cooled_chiller": {
    "annualPue": 1.266,
    "annualP_Pue": 1.177,
    "annualWue": 1.395,
    "annualWaterM3": 13151,
    "fcHoursPct": 0,
    "peakPue": 1.296,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 413430.4316166272,
      "crahFan": 80754.40759679837,
      "heatRejection": 230766.96458811234,
      "chiller": 1353505.3407651589,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 228430,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 0,
    "thermalIsBalanced": true,
    "designDb": 33.5,
    "designWb": 28.3,
    "peakDb": 36.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.water_cooled_chiller=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.cw_pump=true",
      "du_1_1.cdu.chw_primary_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.water_cooled_chiller=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.cw_pump=true",
      "corepod_01.cdu.chw_primary_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.water_cooled_chiller=863",
      "du_1_1.cdu.cooling_tower=1002",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.cw_pump=13",
      "du_1_1.cdu.chw_primary_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.water_cooled_chiller=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.cw_pump=0",
      "corepod_01.cdu.chw_primary_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "高雄 (Kaohsiung) | cdu=water_chiller | fw=water_cooled_chiller": {
    "annualPue": 1.246,
    "annualP_Pue": 1.154,
    "annualWue": 1.803,
    "annualWaterM3": 16997,
    "fcHoursPct": 0,
    "peakPue": 1.284,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 449920.3651930501,
      "crahFan": 80754.40759679837,
      "heatRejection": 250086.0561383012,
      "chiller": 1116038.5202739523,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 228430,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 970,
    "cduFcStats_freeHours": 0,
    "thermalIsBalanced": true,
    "designDb": 33.5,
    "designWb": 28.3,
    "peakDb": 36.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.water_cooled_chiller=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.cw_pump=true",
      "du_1_1.cdu.chw_primary_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.water_cooled_chiller=true",
      "du_1_1.fw.cooling_tower=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.cw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.water_cooled_chiller=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.cw_pump=true",
      "corepod_01.cdu.chw_primary_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.water_cooled_chiller=true",
      "corepod_01.fw.cooling_tower=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.cw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.water_cooled_chiller=863",
      "du_1_1.cdu.cooling_tower=1002",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.cw_pump=13",
      "du_1_1.cdu.chw_primary_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.water_cooled_chiller=116",
      "du_1_1.fw.cooling_tower=134",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.cw_pump=2",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.water_cooled_chiller=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.cw_pump=0",
      "corepod_01.cdu.chw_primary_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.water_cooled_chiller=146",
      "corepod_01.fw.cooling_tower=170",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.cw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "高雄 (Kaohsiung) | cdu=water_chiller | fw=chilled_water_plant": {
    "annualPue": 1.268,
    "annualP_Pue": 1.18,
    "annualWue": 1.395,
    "annualWaterM3": 13151,
    "fcHoursPct": 0,
    "peakPue": 1.288,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 401647.2238992316,
      "crahFan": 80754.40759679837,
      "heatRejection": 230766.96458811234,
      "chiller": 1386650.215916825,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 228430,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 0,
    "thermalIsBalanced": true,
    "designDb": 33.5,
    "designWb": 28.3,
    "peakDb": 36.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.water_cooled_chiller=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.cw_pump=true",
      "du_1_1.cdu.chw_primary_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.plant_decoupler_hx=true",
      "du_1_1.fw.fw_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.water_cooled_chiller=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.cw_pump=true",
      "corepod_01.cdu.chw_primary_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.plant_decoupler_hx=true",
      "corepod_01.fw.fw_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.water_cooled_chiller=863",
      "du_1_1.cdu.cooling_tower=1002",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.cw_pump=13",
      "du_1_1.cdu.chw_primary_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.plant_decoupler_hx=116",
      "du_1_1.fw.fw_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.water_cooled_chiller=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.cw_pump=0",
      "corepod_01.cdu.chw_primary_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.plant_decoupler_hx=146",
      "corepod_01.fw.fw_pump=1"
    ]
  },
  "高雄 (Kaohsiung) | cdu=water_chiller | fw=rdhx": {
    "annualPue": 1.257,
    "annualP_Pue": 1.168,
    "annualWue": 1.395,
    "annualWaterM3": 13151,
    "fcHoursPct": 0,
    "peakPue": 1.296,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 413430.4316166272,
      "crahFan": 41073.33330087388,
      "heatRejection": 276284.6334081166,
      "chiller": 1263226.1168091395,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 228430,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 623,
    "cduFcStats_freeHours": 0,
    "thermalIsBalanced": true,
    "designDb": 33.5,
    "designWb": 28.3,
    "peakDb": 36.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.water_cooled_chiller=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.cw_pump=true",
      "du_1_1.cdu.chw_primary_pump=true",
      "du_1_1.fw.rdhx_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.water_cooled_chiller=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.cw_pump=true",
      "corepod_01.cdu.chw_primary_pump=true",
      "corepod_01.fw.rdhx_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.water_cooled_chiller=863",
      "du_1_1.cdu.cooling_tower=1002",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.cw_pump=13",
      "du_1_1.cdu.chw_primary_pump=4",
      "du_1_1.fw.rdhx_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.water_cooled_chiller=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.cw_pump=0",
      "corepod_01.cdu.chw_primary_pump=0",
      "corepod_01.fw.rdhx_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "新竹 (Hsinchu) | cdu=dry_cooler_trim | fw=air_cooled_chiller": {
    "annualPue": 1.143,
    "annualP_Pue": 1.064,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.168,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 317354.19027515216,
      "crahFan": 80754.40759679837,
      "heatRejection": 134606.20289951627,
      "chiller": 390954.07201266923,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 132354,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.2,
    "designWb": 28.8,
    "peakDb": 35.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.trim_chiller=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.cdu.chw_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.trim_chiller=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.cdu.chw_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.trim_chiller=95",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.cdu.chw_pump=1",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.trim_chiller=50",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.cdu.chw_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "新竹 (Hsinchu) | cdu=dry_cooler_trim | fw=water_cooled_chiller": {
    "annualPue": 1.121,
    "annualP_Pue": 1.039,
    "annualWue": 0.399,
    "annualWaterM3": 3762,
    "fcHoursPct": 26.6,
    "peakPue": 1.153,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 353844.1238515818,
      "crahFan": 80754.40759679837,
      "heatRejection": 152786.1727889609,
      "chiller": 133375.31602478464,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 132354,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 2329,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.2,
    "designWb": 28.8,
    "peakDb": 35.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.trim_chiller=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.cdu.chw_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.water_cooled_chiller=true",
      "du_1_1.fw.cooling_tower=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.cw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.trim_chiller=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.cdu.chw_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.water_cooled_chiller=true",
      "corepod_01.fw.cooling_tower=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.cw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.trim_chiller=95",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.cdu.chw_pump=1",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.water_cooled_chiller=116",
      "du_1_1.fw.cooling_tower=134",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.cw_pump=2",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.trim_chiller=50",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.cdu.chw_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.water_cooled_chiller=146",
      "corepod_01.fw.cooling_tower=170",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.cw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "新竹 (Hsinchu) | cdu=dry_cooler_trim | fw=chilled_water_plant": {
    "annualPue": 1.149,
    "annualP_Pue": 1.072,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.161,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 305570.9825577439,
      "crahFan": 80754.40759679837,
      "heatRejection": 134606.20289951627,
      "chiller": 458708.6400000225,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 132354,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.2,
    "designWb": 28.8,
    "peakDb": 35.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.trim_chiller=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.cdu.chw_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.plant_decoupler_hx=true",
      "du_1_1.fw.fw_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.trim_chiller=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.cdu.chw_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.plant_decoupler_hx=true",
      "corepod_01.fw.fw_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.trim_chiller=95",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.cdu.chw_pump=1",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.plant_decoupler_hx=116",
      "du_1_1.fw.fw_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.trim_chiller=50",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.cdu.chw_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.plant_decoupler_hx=146",
      "corepod_01.fw.fw_pump=1"
    ]
  },
  "新竹 (Hsinchu) | cdu=dry_cooler_trim | fw=rdhx": {
    "annualPue": 1.128,
    "annualP_Pue": 1.049,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 21.8,
    "peakPue": 1.168,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 317354.19027515216,
      "crahFan": 41073.33330087388,
      "heatRejection": 186787.8976335154,
      "chiller": 237050.72825573396,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 132354,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 1911,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.2,
    "designWb": 28.8,
    "peakDb": 35.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.trim_chiller=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.cdu.chw_pump=true",
      "du_1_1.fw.rdhx_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.trim_chiller=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.cdu.chw_pump=true",
      "corepod_01.fw.rdhx_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.trim_chiller=95",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.cdu.chw_pump=1",
      "du_1_1.fw.rdhx_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.trim_chiller=50",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.cdu.chw_pump=0",
      "corepod_01.fw.rdhx_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "新竹 (Hsinchu) | cdu=dry_cooler_pure | fw=air_cooled_chiller": {
    "annualPue": 1.143,
    "annualP_Pue": 1.064,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.168,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 316580.8931513284,
      "crahFan": 80754.40759679837,
      "heatRejection": 134606.20289951627,
      "chiller": 390954.07201266923,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 131581,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.2,
    "designWb": 28.8,
    "peakDb": 35.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "新竹 (Hsinchu) | cdu=dry_cooler_pure | fw=water_cooled_chiller": {
    "annualPue": 1.121,
    "annualP_Pue": 1.039,
    "annualWue": 0.399,
    "annualWaterM3": 3762,
    "fcHoursPct": 26.6,
    "peakPue": 1.153,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 353070.82672776934,
      "crahFan": 80754.40759679837,
      "heatRejection": 152786.1727889609,
      "chiller": 133375.31602478464,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 131581,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 2329,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.2,
    "designWb": 28.8,
    "peakDb": 35.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.water_cooled_chiller=true",
      "du_1_1.fw.cooling_tower=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.cw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.water_cooled_chiller=true",
      "corepod_01.fw.cooling_tower=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.cw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.water_cooled_chiller=116",
      "du_1_1.fw.cooling_tower=134",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.cw_pump=2",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.water_cooled_chiller=146",
      "corepod_01.fw.cooling_tower=170",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.cw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "新竹 (Hsinchu) | cdu=dry_cooler_pure | fw=chilled_water_plant": {
    "annualPue": 1.149,
    "annualP_Pue": 1.072,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.161,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 304797.68543385825,
      "crahFan": 80754.40759679837,
      "heatRejection": 134606.20289951627,
      "chiller": 458708.6400000225,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 131581,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.2,
    "designWb": 28.8,
    "peakDb": 35.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.plant_decoupler_hx=true",
      "du_1_1.fw.fw_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.plant_decoupler_hx=true",
      "corepod_01.fw.fw_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.plant_decoupler_hx=116",
      "du_1_1.fw.fw_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.plant_decoupler_hx=146",
      "corepod_01.fw.fw_pump=1"
    ]
  },
  "新竹 (Hsinchu) | cdu=dry_cooler_pure | fw=rdhx": {
    "annualPue": 1.128,
    "annualP_Pue": 1.049,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 21.8,
    "peakPue": 1.167,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 316580.8931513284,
      "crahFan": 41073.33330087388,
      "heatRejection": 186787.8976335154,
      "chiller": 237050.72825573396,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 131581,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 1911,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.2,
    "designWb": 28.8,
    "peakDb": 35.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.rdhx_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.rdhx_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.fw.rdhx_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.rdhx_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "新竹 (Hsinchu) | cdu=adiabatic_tower | fw=air_cooled_chiller": {
    "annualPue": 1.141,
    "annualP_Pue": 1.062,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.163,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 316580.8931513284,
      "crahFan": 80754.40759679837,
      "heatRejection": 112171.83574959605,
      "chiller": 390954.07201266923,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 131581,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.2,
    "designWb": 28.8,
    "peakDb": 35.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.adiabatic_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.adiabatic_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.adiabatic_tower=863",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.adiabatic_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "新竹 (Hsinchu) | cdu=adiabatic_tower | fw=water_cooled_chiller": {
    "annualPue": 1.119,
    "annualP_Pue": 1.037,
    "annualWue": 0.399,
    "annualWaterM3": 3762,
    "fcHoursPct": 26.6,
    "peakPue": 1.149,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 353070.82672776934,
      "crahFan": 80754.40759679837,
      "heatRejection": 130351.80563904182,
      "chiller": 133375.31602478464,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 131581,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 2329,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.2,
    "designWb": 28.8,
    "peakDb": 35.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.adiabatic_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.water_cooled_chiller=true",
      "du_1_1.fw.cooling_tower=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.cw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.adiabatic_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.water_cooled_chiller=true",
      "corepod_01.fw.cooling_tower=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.cw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.adiabatic_tower=863",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.water_cooled_chiller=116",
      "du_1_1.fw.cooling_tower=134",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.cw_pump=2",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.adiabatic_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.water_cooled_chiller=146",
      "corepod_01.fw.cooling_tower=170",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.cw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "新竹 (Hsinchu) | cdu=adiabatic_tower | fw=chilled_water_plant": {
    "annualPue": 1.146,
    "annualP_Pue": 1.069,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.157,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 304797.68543385825,
      "crahFan": 80754.40759679837,
      "heatRejection": 112171.83574959605,
      "chiller": 458708.6400000225,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 131581,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.2,
    "designWb": 28.8,
    "peakDb": 35.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.adiabatic_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.plant_decoupler_hx=true",
      "du_1_1.fw.fw_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.adiabatic_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.plant_decoupler_hx=true",
      "corepod_01.fw.fw_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.adiabatic_tower=863",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.plant_decoupler_hx=116",
      "du_1_1.fw.fw_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.adiabatic_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.plant_decoupler_hx=146",
      "corepod_01.fw.fw_pump=1"
    ]
  },
  "新竹 (Hsinchu) | cdu=adiabatic_tower | fw=rdhx": {
    "annualPue": 1.126,
    "annualP_Pue": 1.047,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 21.8,
    "peakPue": 1.163,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 316580.8931513284,
      "crahFan": 41073.33330087388,
      "heatRejection": 164353.5304836011,
      "chiller": 237050.72825573396,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 131581,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 1911,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.2,
    "designWb": 28.8,
    "peakDb": 35.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.adiabatic_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.rdhx_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.adiabatic_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.rdhx_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.adiabatic_tower=863",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.fw.rdhx_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.adiabatic_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.rdhx_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "新竹 (Hsinchu) | cdu=cooling_tower_hx | fw=air_cooled_chiller": {
    "annualPue": 1.158,
    "annualP_Pue": 1.085,
    "annualWue": 1.243,
    "annualWaterM3": 11712,
    "fcHoursPct": 0,
    "peakPue": 1.187,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 262780.7376614097,
      "crahFan": 80754.40759679837,
      "heatRejection": 326068.2618468599,
      "chiller": 390954.07201266923,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 77781,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.2,
    "designWb": 28.8,
    "peakDb": 35.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.cooling_tower=863",
      "du_1_1.cdu.cdu_pump=9",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "新竹 (Hsinchu) | cdu=cooling_tower_hx | fw=water_cooled_chiller": {
    "annualPue": 1.136,
    "annualP_Pue": 1.059,
    "annualWue": 1.642,
    "annualWaterM3": 15474,
    "fcHoursPct": 26.6,
    "peakPue": 1.177,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 299270.6712378273,
      "crahFan": 80754.40759679837,
      "heatRejection": 344248.2317363075,
      "chiller": 133375.31602478464,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 77781,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 2329,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.2,
    "designWb": 28.8,
    "peakDb": 35.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.water_cooled_chiller=true",
      "du_1_1.fw.cooling_tower=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.cw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.water_cooled_chiller=true",
      "corepod_01.fw.cooling_tower=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.cw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.cooling_tower=863",
      "du_1_1.cdu.cdu_pump=9",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.water_cooled_chiller=116",
      "du_1_1.fw.cooling_tower=134",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.cw_pump=2",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.water_cooled_chiller=146",
      "corepod_01.fw.cooling_tower=170",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.cw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "新竹 (Hsinchu) | cdu=cooling_tower_hx | fw=chilled_water_plant": {
    "annualPue": 1.163,
    "annualP_Pue": 1.092,
    "annualWue": 1.243,
    "annualWaterM3": 11712,
    "fcHoursPct": 0,
    "peakPue": 1.184,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 250997.52994407888,
      "crahFan": 80754.40759679837,
      "heatRejection": 326068.2618468599,
      "chiller": 458708.6400000225,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 77781,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.2,
    "designWb": 28.8,
    "peakDb": 35.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.plant_decoupler_hx=true",
      "du_1_1.fw.fw_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.plant_decoupler_hx=true",
      "corepod_01.fw.fw_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.cooling_tower=863",
      "du_1_1.cdu.cdu_pump=9",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.plant_decoupler_hx=116",
      "du_1_1.fw.fw_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.plant_decoupler_hx=146",
      "corepod_01.fw.fw_pump=1"
    ]
  },
  "新竹 (Hsinchu) | cdu=cooling_tower_hx | fw=rdhx": {
    "annualPue": 1.143,
    "annualP_Pue": 1.07,
    "annualWue": 1.243,
    "annualWaterM3": 11712,
    "fcHoursPct": 21.8,
    "peakPue": 1.187,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 262780.7376614097,
      "crahFan": 41073.33330087388,
      "heatRejection": 378249.9565808644,
      "chiller": 237050.72825573396,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 77781,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 1911,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.2,
    "designWb": 28.8,
    "peakDb": 35.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.fw.rdhx_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.fw.rdhx_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.cooling_tower=863",
      "du_1_1.cdu.cdu_pump=9",
      "du_1_1.fw.rdhx_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.fw.rdhx_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "新竹 (Hsinchu) | cdu=water_chiller | fw=air_cooled_chiller": {
    "annualPue": 1.255,
    "annualP_Pue": 1.166,
    "annualWue": 1.39,
    "annualWaterM3": 13100,
    "fcHoursPct": 0,
    "peakPue": 1.286,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 413430.4316166272,
      "crahFan": 80754.40759679837,
      "heatRejection": 196569.29756692154,
      "chiller": 1286355.3700034025,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 228430,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 0,
    "thermalIsBalanced": true,
    "designDb": 33.2,
    "designWb": 28.8,
    "peakDb": 35.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.water_cooled_chiller=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.cw_pump=true",
      "du_1_1.cdu.chw_primary_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.water_cooled_chiller=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.cw_pump=true",
      "corepod_01.cdu.chw_primary_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.water_cooled_chiller=863",
      "du_1_1.cdu.cooling_tower=1002",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.cw_pump=13",
      "du_1_1.cdu.chw_primary_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.water_cooled_chiller=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.cw_pump=0",
      "corepod_01.cdu.chw_primary_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "新竹 (Hsinchu) | cdu=water_chiller | fw=water_cooled_chiller": {
    "annualPue": 1.233,
    "annualP_Pue": 1.14,
    "annualWue": 1.789,
    "annualWaterM3": 16862,
    "fcHoursPct": 0,
    "peakPue": 1.276,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 449920.3651930501,
      "crahFan": 80754.40759679837,
      "heatRejection": 214749.2674563668,
      "chiller": 1028776.6140154874,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 228430,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 2329,
    "cduFcStats_freeHours": 0,
    "thermalIsBalanced": true,
    "designDb": 33.2,
    "designWb": 28.8,
    "peakDb": 35.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.water_cooled_chiller=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.cw_pump=true",
      "du_1_1.cdu.chw_primary_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.water_cooled_chiller=true",
      "du_1_1.fw.cooling_tower=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.cw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.water_cooled_chiller=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.cw_pump=true",
      "corepod_01.cdu.chw_primary_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.water_cooled_chiller=true",
      "corepod_01.fw.cooling_tower=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.cw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.water_cooled_chiller=863",
      "du_1_1.cdu.cooling_tower=1002",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.cw_pump=13",
      "du_1_1.cdu.chw_primary_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.water_cooled_chiller=116",
      "du_1_1.fw.cooling_tower=134",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.cw_pump=2",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.water_cooled_chiller=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.cw_pump=0",
      "corepod_01.cdu.chw_primary_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.water_cooled_chiller=146",
      "corepod_01.fw.cooling_tower=170",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.cw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "新竹 (Hsinchu) | cdu=water_chiller | fw=chilled_water_plant": {
    "annualPue": 1.261,
    "annualP_Pue": 1.173,
    "annualWue": 1.39,
    "annualWaterM3": 13100,
    "fcHoursPct": 0,
    "peakPue": 1.283,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 401647.2238992316,
      "crahFan": 80754.40759679837,
      "heatRejection": 196569.29756692154,
      "chiller": 1354109.9379907744,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 228430,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 0,
    "thermalIsBalanced": true,
    "designDb": 33.2,
    "designWb": 28.8,
    "peakDb": 35.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.water_cooled_chiller=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.cw_pump=true",
      "du_1_1.cdu.chw_primary_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.plant_decoupler_hx=true",
      "du_1_1.fw.fw_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.water_cooled_chiller=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.cw_pump=true",
      "corepod_01.cdu.chw_primary_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.plant_decoupler_hx=true",
      "corepod_01.fw.fw_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.water_cooled_chiller=863",
      "du_1_1.cdu.cooling_tower=1002",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.cw_pump=13",
      "du_1_1.cdu.chw_primary_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.plant_decoupler_hx=116",
      "du_1_1.fw.fw_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.water_cooled_chiller=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.cw_pump=0",
      "corepod_01.cdu.chw_primary_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.plant_decoupler_hx=146",
      "corepod_01.fw.fw_pump=1"
    ]
  },
  "新竹 (Hsinchu) | cdu=water_chiller | fw=rdhx": {
    "annualPue": 1.24,
    "annualP_Pue": 1.151,
    "annualWue": 1.39,
    "annualWaterM3": 13100,
    "fcHoursPct": 0,
    "peakPue": 1.286,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 413430.4316166272,
      "crahFan": 41073.33330087388,
      "heatRejection": 248750.99230092388,
      "chiller": 1132452.0262464494,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 228430,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 1911,
    "cduFcStats_freeHours": 0,
    "thermalIsBalanced": true,
    "designDb": 33.2,
    "designWb": 28.8,
    "peakDb": 35.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.water_cooled_chiller=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.cw_pump=true",
      "du_1_1.cdu.chw_primary_pump=true",
      "du_1_1.fw.rdhx_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.water_cooled_chiller=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.cw_pump=true",
      "corepod_01.cdu.chw_primary_pump=true",
      "corepod_01.fw.rdhx_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.water_cooled_chiller=863",
      "du_1_1.cdu.cooling_tower=1002",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.cw_pump=13",
      "du_1_1.cdu.chw_primary_pump=4",
      "du_1_1.fw.rdhx_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.water_cooled_chiller=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.cw_pump=0",
      "corepod_01.cdu.chw_primary_pump=0",
      "corepod_01.fw.rdhx_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "台中 (Taichung) | cdu=dry_cooler_trim | fw=air_cooled_chiller": {
    "annualPue": 1.146,
    "annualP_Pue": 1.067,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.192,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 318843.03372325836,
      "crahFan": 80754.40759679837,
      "heatRejection": 146760.30901889686,
      "chiller": 405803.0410484617,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 133843,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8735,
    "thermalIsBalanced": true,
    "designDb": 33.7,
    "designWb": 27.6,
    "peakDb": 37.2,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.trim_chiller=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.cdu.chw_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.trim_chiller=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.cdu.chw_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.trim_chiller=276",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.cdu.chw_pump=3",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.trim_chiller=50",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.cdu.chw_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "台中 (Taichung) | cdu=dry_cooler_trim | fw=water_cooled_chiller": {
    "annualPue": 1.124,
    "annualP_Pue": 1.042,
    "annualWue": 0.401,
    "annualWaterM3": 3780,
    "fcHoursPct": 23,
    "peakPue": 1.176,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 355332.96729978337,
      "crahFan": 80754.40759679837,
      "heatRejection": 165095.4598877069,
      "chiller": 145467.64312235967,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 133843,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 2011,
    "cduFcStats_freeHours": 8735,
    "thermalIsBalanced": true,
    "designDb": 33.7,
    "designWb": 27.6,
    "peakDb": 37.2,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.trim_chiller=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.cdu.chw_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.water_cooled_chiller=true",
      "du_1_1.fw.cooling_tower=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.cw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.trim_chiller=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.cdu.chw_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.water_cooled_chiller=true",
      "corepod_01.fw.cooling_tower=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.cw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.trim_chiller=276",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.cdu.chw_pump=3",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.water_cooled_chiller=116",
      "du_1_1.fw.cooling_tower=134",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.cw_pump=2",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.trim_chiller=50",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.cdu.chw_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.water_cooled_chiller=146",
      "corepod_01.fw.cooling_tower=170",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.cw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "台中 (Taichung) | cdu=dry_cooler_trim | fw=chilled_water_plant": {
    "annualPue": 1.15,
    "annualP_Pue": 1.073,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.182,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 307059.8260058978,
      "crahFan": 80754.40759679837,
      "heatRejection": 146760.30901889686,
      "chiller": 458957.4292059728,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 133843,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8735,
    "thermalIsBalanced": true,
    "designDb": 33.7,
    "designWb": 27.6,
    "peakDb": 37.2,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.trim_chiller=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.cdu.chw_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.plant_decoupler_hx=true",
      "du_1_1.fw.fw_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.trim_chiller=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.cdu.chw_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.plant_decoupler_hx=true",
      "corepod_01.fw.fw_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.trim_chiller=276",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.cdu.chw_pump=3",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.plant_decoupler_hx=116",
      "du_1_1.fw.fw_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.trim_chiller=50",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.cdu.chw_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.plant_decoupler_hx=146",
      "corepod_01.fw.fw_pump=1"
    ]
  },
  "台中 (Taichung) | cdu=dry_cooler_trim | fw=rdhx": {
    "annualPue": 1.133,
    "annualP_Pue": 1.054,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 15,
    "peakPue": 1.191,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 318843.03372325836,
      "crahFan": 41073.33330087388,
      "heatRejection": 196480.04745609406,
      "chiller": 275532.8953270644,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 133843,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 1311,
    "cduFcStats_freeHours": 8735,
    "thermalIsBalanced": true,
    "designDb": 33.7,
    "designWb": 27.6,
    "peakDb": 37.2,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.trim_chiller=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.cdu.chw_pump=true",
      "du_1_1.fw.rdhx_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.trim_chiller=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.cdu.chw_pump=true",
      "corepod_01.fw.rdhx_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.trim_chiller=276",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.cdu.chw_pump=3",
      "du_1_1.fw.rdhx_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.trim_chiller=50",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.cdu.chw_pump=0",
      "corepod_01.fw.rdhx_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "台中 (Taichung) | cdu=dry_cooler_pure | fw=air_cooled_chiller": {
    "annualPue": 1.146,
    "annualP_Pue": 1.067,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.172,
    "capacityDeficitHours": 25,
    "maxCapacityDeficitKw": 112,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 316580.8931513284,
      "crahFan": 80754.40759679837,
      "heatRejection": 146760.30901889686,
      "chiller": 405554.2518425111,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 131581,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8735,
    "thermalIsBalanced": false,
    "designDb": 33.7,
    "designWb": 27.6,
    "peakDb": 37.2,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "台中 (Taichung) | cdu=dry_cooler_pure | fw=water_cooled_chiller": {
    "annualPue": 1.124,
    "annualP_Pue": 1.041,
    "annualWue": 0.401,
    "annualWaterM3": 3780,
    "fcHoursPct": 23,
    "peakPue": 1.159,
    "capacityDeficitHours": 25,
    "maxCapacityDeficitKw": 112,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 353070.82672776934,
      "crahFan": 80754.40759679837,
      "heatRejection": 165095.4598877069,
      "chiller": 145218.85391640908,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 131581,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 2011,
    "cduFcStats_freeHours": 8735,
    "thermalIsBalanced": false,
    "designDb": 33.7,
    "designWb": 27.6,
    "peakDb": 37.2,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.water_cooled_chiller=true",
      "du_1_1.fw.cooling_tower=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.cw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.water_cooled_chiller=true",
      "corepod_01.fw.cooling_tower=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.cw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.water_cooled_chiller=116",
      "du_1_1.fw.cooling_tower=134",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.cw_pump=2",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.water_cooled_chiller=146",
      "corepod_01.fw.cooling_tower=170",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.cw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "台中 (Taichung) | cdu=dry_cooler_pure | fw=chilled_water_plant": {
    "annualPue": 1.15,
    "annualP_Pue": 1.073,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.162,
    "capacityDeficitHours": 25,
    "maxCapacityDeficitKw": 112,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 304797.68543385825,
      "crahFan": 80754.40759679837,
      "heatRejection": 146760.30901889686,
      "chiller": 458708.6400000225,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 131581,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8735,
    "thermalIsBalanced": false,
    "designDb": 33.7,
    "designWb": 27.6,
    "peakDb": 37.2,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.plant_decoupler_hx=true",
      "du_1_1.fw.fw_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.plant_decoupler_hx=true",
      "corepod_01.fw.fw_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.plant_decoupler_hx=116",
      "du_1_1.fw.fw_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.plant_decoupler_hx=146",
      "corepod_01.fw.fw_pump=1"
    ]
  },
  "台中 (Taichung) | cdu=dry_cooler_pure | fw=rdhx": {
    "annualPue": 1.133,
    "annualP_Pue": 1.054,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 15,
    "peakPue": 1.172,
    "capacityDeficitHours": 25,
    "maxCapacityDeficitKw": 112,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 316580.8931513284,
      "crahFan": 41073.33330087388,
      "heatRejection": 196480.04745609406,
      "chiller": 275284.10612111376,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 131581,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 1311,
    "cduFcStats_freeHours": 8735,
    "thermalIsBalanced": false,
    "designDb": 33.7,
    "designWb": 27.6,
    "peakDb": 37.2,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.rdhx_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.rdhx_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.fw.rdhx_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.rdhx_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "台中 (Taichung) | cdu=adiabatic_tower | fw=air_cooled_chiller": {
    "annualPue": 1.143,
    "annualP_Pue": 1.065,
    "annualWue": 0.002,
    "annualWaterM3": 23,
    "fcHoursPct": 0,
    "peakPue": 1.166,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 316580.8931513284,
      "crahFan": 80754.40759679837,
      "heatRejection": 122172.53827638671,
      "chiller": 405554.2518425111,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 131581,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.7,
    "designWb": 27.6,
    "peakDb": 37.2,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.adiabatic_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.adiabatic_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.adiabatic_tower=863",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.adiabatic_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "台中 (Taichung) | cdu=adiabatic_tower | fw=water_cooled_chiller": {
    "annualPue": 1.121,
    "annualP_Pue": 1.039,
    "annualWue": 0.403,
    "annualWaterM3": 3803,
    "fcHoursPct": 23,
    "peakPue": 1.154,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 353070.82672776934,
      "crahFan": 80754.40759679837,
      "heatRejection": 140507.68914519888,
      "chiller": 145218.85391640908,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 131581,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 2011,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.7,
    "designWb": 27.6,
    "peakDb": 37.2,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.adiabatic_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.water_cooled_chiller=true",
      "du_1_1.fw.cooling_tower=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.cw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.adiabatic_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.water_cooled_chiller=true",
      "corepod_01.fw.cooling_tower=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.cw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.adiabatic_tower=863",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.water_cooled_chiller=116",
      "du_1_1.fw.cooling_tower=134",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.cw_pump=2",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.adiabatic_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.water_cooled_chiller=146",
      "corepod_01.fw.cooling_tower=170",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.cw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "台中 (Taichung) | cdu=adiabatic_tower | fw=chilled_water_plant": {
    "annualPue": 1.148,
    "annualP_Pue": 1.07,
    "annualWue": 0.002,
    "annualWaterM3": 23,
    "fcHoursPct": 0,
    "peakPue": 1.158,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 304797.68543385825,
      "crahFan": 80754.40759679837,
      "heatRejection": 122172.53827638671,
      "chiller": 458708.6400000225,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 131581,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.7,
    "designWb": 27.6,
    "peakDb": 37.2,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.adiabatic_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.plant_decoupler_hx=true",
      "du_1_1.fw.fw_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.adiabatic_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.plant_decoupler_hx=true",
      "corepod_01.fw.fw_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.adiabatic_tower=863",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.plant_decoupler_hx=116",
      "du_1_1.fw.fw_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.adiabatic_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.plant_decoupler_hx=146",
      "corepod_01.fw.fw_pump=1"
    ]
  },
  "台中 (Taichung) | cdu=adiabatic_tower | fw=rdhx": {
    "annualPue": 1.13,
    "annualP_Pue": 1.052,
    "annualWue": 0.002,
    "annualWaterM3": 23,
    "fcHoursPct": 15,
    "peakPue": 1.165,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 316580.8931513284,
      "crahFan": 41073.33330087388,
      "heatRejection": 171892.27671359124,
      "chiller": 275284.10612111376,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 131581,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 1311,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.7,
    "designWb": 27.6,
    "peakDb": 37.2,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.adiabatic_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.rdhx_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.adiabatic_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.rdhx_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.adiabatic_tower=863",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.fw.rdhx_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.adiabatic_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.rdhx_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "台中 (Taichung) | cdu=cooling_tower_hx | fw=air_cooled_chiller": {
    "annualPue": 1.16,
    "annualP_Pue": 1.087,
    "annualWue": 1.243,
    "annualWaterM3": 11712,
    "fcHoursPct": 0,
    "peakPue": 1.194,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 262780.7376614097,
      "crahFan": 80754.40759679837,
      "heatRejection": 336071.6833747198,
      "chiller": 405554.2518425111,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 77781,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.7,
    "designWb": 27.6,
    "peakDb": 37.2,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.cooling_tower=863",
      "du_1_1.cdu.cdu_pump=9",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "台中 (Taichung) | cdu=cooling_tower_hx | fw=water_cooled_chiller": {
    "annualPue": 1.138,
    "annualP_Pue": 1.062,
    "annualWue": 1.644,
    "annualWaterM3": 15492,
    "fcHoursPct": 23,
    "peakPue": 1.182,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 299270.6712378273,
      "crahFan": 80754.40759679837,
      "heatRejection": 354406.834243534,
      "chiller": 145218.85391640908,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 77781,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 2011,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.7,
    "designWb": 27.6,
    "peakDb": 37.2,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.water_cooled_chiller=true",
      "du_1_1.fw.cooling_tower=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.cw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.water_cooled_chiller=true",
      "corepod_01.fw.cooling_tower=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.cw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.cooling_tower=863",
      "du_1_1.cdu.cdu_pump=9",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.water_cooled_chiller=116",
      "du_1_1.fw.cooling_tower=134",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.cw_pump=2",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.water_cooled_chiller=146",
      "corepod_01.fw.cooling_tower=170",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.cw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "台中 (Taichung) | cdu=cooling_tower_hx | fw=chilled_water_plant": {
    "annualPue": 1.165,
    "annualP_Pue": 1.093,
    "annualWue": 1.243,
    "annualWaterM3": 11712,
    "fcHoursPct": 0,
    "peakPue": 1.184,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 250997.52994407888,
      "crahFan": 80754.40759679837,
      "heatRejection": 336071.6833747198,
      "chiller": 458708.6400000225,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 77781,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.7,
    "designWb": 27.6,
    "peakDb": 37.2,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.plant_decoupler_hx=true",
      "du_1_1.fw.fw_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.plant_decoupler_hx=true",
      "corepod_01.fw.fw_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.cooling_tower=863",
      "du_1_1.cdu.cdu_pump=9",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.plant_decoupler_hx=116",
      "du_1_1.fw.fw_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.plant_decoupler_hx=146",
      "corepod_01.fw.fw_pump=1"
    ]
  },
  "台中 (Taichung) | cdu=cooling_tower_hx | fw=rdhx": {
    "annualPue": 1.147,
    "annualP_Pue": 1.074,
    "annualWue": 1.243,
    "annualWaterM3": 11712,
    "fcHoursPct": 15,
    "peakPue": 1.194,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 262780.7376614097,
      "crahFan": 41073.33330087388,
      "heatRejection": 385791.4218119223,
      "chiller": 275284.10612111376,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 77781,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 1311,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.7,
    "designWb": 27.6,
    "peakDb": 37.2,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.fw.rdhx_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.fw.rdhx_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.cooling_tower=863",
      "du_1_1.cdu.cdu_pump=9",
      "du_1_1.fw.rdhx_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.fw.rdhx_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "台中 (Taichung) | cdu=water_chiller | fw=air_cooled_chiller": {
    "annualPue": 1.258,
    "annualP_Pue": 1.169,
    "annualWue": 1.391,
    "annualWaterM3": 13114,
    "fcHoursPct": 0,
    "peakPue": 1.301,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 413430.4316166272,
      "crahFan": 80754.40759679837,
      "heatRejection": 203480.7524407156,
      "chiller": 1309609.400033633,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 228430,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 0,
    "thermalIsBalanced": true,
    "designDb": 33.7,
    "designWb": 27.6,
    "peakDb": 37.2,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.water_cooled_chiller=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.cw_pump=true",
      "du_1_1.cdu.chw_primary_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.water_cooled_chiller=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.cw_pump=true",
      "corepod_01.cdu.chw_primary_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.water_cooled_chiller=863",
      "du_1_1.cdu.cooling_tower=1002",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.cw_pump=13",
      "du_1_1.cdu.chw_primary_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.water_cooled_chiller=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.cw_pump=0",
      "corepod_01.cdu.chw_primary_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "台中 (Taichung) | cdu=water_chiller | fw=water_cooled_chiller": {
    "annualPue": 1.236,
    "annualP_Pue": 1.143,
    "annualWue": 1.792,
    "annualWaterM3": 16894,
    "fcHoursPct": 0,
    "peakPue": 1.291,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 449920.3651930501,
      "crahFan": 80754.40759679837,
      "heatRejection": 221815.903309528,
      "chiller": 1049274.0021075064,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 228430,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 2011,
    "cduFcStats_freeHours": 0,
    "thermalIsBalanced": true,
    "designDb": 33.7,
    "designWb": 27.6,
    "peakDb": 37.2,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.water_cooled_chiller=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.cw_pump=true",
      "du_1_1.cdu.chw_primary_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.water_cooled_chiller=true",
      "du_1_1.fw.cooling_tower=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.cw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.water_cooled_chiller=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.cw_pump=true",
      "corepod_01.cdu.chw_primary_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.water_cooled_chiller=true",
      "corepod_01.fw.cooling_tower=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.cw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.water_cooled_chiller=863",
      "du_1_1.cdu.cooling_tower=1002",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.cw_pump=13",
      "du_1_1.cdu.chw_primary_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.water_cooled_chiller=116",
      "du_1_1.fw.cooling_tower=134",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.cw_pump=2",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.water_cooled_chiller=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.cw_pump=0",
      "corepod_01.cdu.chw_primary_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.water_cooled_chiller=146",
      "corepod_01.fw.cooling_tower=170",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.cw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "台中 (Taichung) | cdu=water_chiller | fw=chilled_water_plant": {
    "annualPue": 1.262,
    "annualP_Pue": 1.175,
    "annualWue": 1.391,
    "annualWaterM3": 13114,
    "fcHoursPct": 0,
    "peakPue": 1.294,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 401647.2238992316,
      "crahFan": 80754.40759679837,
      "heatRejection": 203480.7524407156,
      "chiller": 1362763.7881911634,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 228430,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 0,
    "thermalIsBalanced": true,
    "designDb": 33.7,
    "designWb": 27.6,
    "peakDb": 37.2,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.water_cooled_chiller=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.cw_pump=true",
      "du_1_1.cdu.chw_primary_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.plant_decoupler_hx=true",
      "du_1_1.fw.fw_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.water_cooled_chiller=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.cw_pump=true",
      "corepod_01.cdu.chw_primary_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.plant_decoupler_hx=true",
      "corepod_01.fw.fw_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.water_cooled_chiller=863",
      "du_1_1.cdu.cooling_tower=1002",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.cw_pump=13",
      "du_1_1.cdu.chw_primary_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.plant_decoupler_hx=116",
      "du_1_1.fw.fw_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.water_cooled_chiller=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.cw_pump=0",
      "corepod_01.cdu.chw_primary_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.plant_decoupler_hx=146",
      "corepod_01.fw.fw_pump=1"
    ]
  },
  "台中 (Taichung) | cdu=water_chiller | fw=rdhx": {
    "annualPue": 1.245,
    "annualP_Pue": 1.156,
    "annualWue": 1.391,
    "annualWaterM3": 13114,
    "fcHoursPct": 0,
    "peakPue": 1.3,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 413430.4316166272,
      "crahFan": 41073.33330087388,
      "heatRejection": 253200.49087791893,
      "chiller": 1179339.2543122293,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 228430,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 1311,
    "cduFcStats_freeHours": 0,
    "thermalIsBalanced": true,
    "designDb": 33.7,
    "designWb": 27.6,
    "peakDb": 37.2,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.water_cooled_chiller=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.cw_pump=true",
      "du_1_1.cdu.chw_primary_pump=true",
      "du_1_1.fw.rdhx_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.water_cooled_chiller=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.cw_pump=true",
      "corepod_01.cdu.chw_primary_pump=true",
      "corepod_01.fw.rdhx_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.water_cooled_chiller=863",
      "du_1_1.cdu.cooling_tower=1002",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.cw_pump=13",
      "du_1_1.cdu.chw_primary_pump=4",
      "du_1_1.fw.rdhx_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.water_cooled_chiller=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.cw_pump=0",
      "corepod_01.cdu.chw_primary_pump=0",
      "corepod_01.fw.rdhx_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "菲律賓 (Ambulong) | cdu=dry_cooler_trim | fw=air_cooled_chiller": {
    "annualPue": 1.155,
    "annualP_Pue": 1.076,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.199,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 320410.0861107889,
      "crahFan": 80754.40759679837,
      "heatRejection": 181640.0534159787,
      "chiller": 450833.5525020545,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 135410,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8672,
    "thermalIsBalanced": true,
    "designDb": 34.8,
    "designWb": 29.4,
    "peakDb": 39.6,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.trim_chiller=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.cdu.chw_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.trim_chiller=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.cdu.chw_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=873",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.trim_chiller=483",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.cdu.chw_pump=5",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.trim_chiller=50",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.cdu.chw_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "菲律賓 (Ambulong) | cdu=dry_cooler_trim | fw=water_cooled_chiller": {
    "annualPue": 1.163,
    "annualP_Pue": 1.08,
    "annualWue": 0.422,
    "annualWaterM3": 3977,
    "fcHoursPct": 0,
    "peakPue": 1.207,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 356900.01968720264,
      "crahFan": 80754.40759679837,
      "heatRejection": 400740.6021870272,
      "chiller": 273121.0552672793,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 135410,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8672,
    "thermalIsBalanced": true,
    "designDb": 34.8,
    "designWb": 29.4,
    "peakDb": 39.6,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.trim_chiller=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.cdu.chw_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.water_cooled_chiller=true",
      "du_1_1.fw.cooling_tower=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.cw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.trim_chiller=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.cdu.chw_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.water_cooled_chiller=true",
      "corepod_01.fw.cooling_tower=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.cw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=873",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.trim_chiller=483",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.cdu.chw_pump=5",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.water_cooled_chiller=116",
      "du_1_1.fw.cooling_tower=134",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.cw_pump=2",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.trim_chiller=50",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.cdu.chw_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.water_cooled_chiller=146",
      "corepod_01.fw.cooling_tower=170",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.cw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "菲律賓 (Ambulong) | cdu=dry_cooler_trim | fw=chilled_water_plant": {
    "annualPue": 1.154,
    "annualP_Pue": 1.077,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.189,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 308626.8783933188,
      "crahFan": 80754.40759679837,
      "heatRejection": 181640.0534159787,
      "chiller": 459502.81083177833,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 135410,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8672,
    "thermalIsBalanced": true,
    "designDb": 34.8,
    "designWb": 29.4,
    "peakDb": 39.6,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.trim_chiller=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.cdu.chw_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.plant_decoupler_hx=true",
      "du_1_1.fw.fw_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.trim_chiller=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.cdu.chw_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.plant_decoupler_hx=true",
      "corepod_01.fw.fw_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=873",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.trim_chiller=483",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.cdu.chw_pump=5",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.plant_decoupler_hx=116",
      "du_1_1.fw.fw_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.trim_chiller=50",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.cdu.chw_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.plant_decoupler_hx=146",
      "corepod_01.fw.fw_pump=1"
    ]
  },
  "菲律賓 (Ambulong) | cdu=dry_cooler_trim | fw=rdhx": {
    "annualPue": 1.151,
    "annualP_Pue": 1.072,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.198,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 320410.0861107889,
      "crahFan": 41073.33330087388,
      "heatRejection": 221749.8563179752,
      "chiller": 411927.7702179294,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 135410,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8672,
    "thermalIsBalanced": true,
    "designDb": 34.8,
    "designWb": 29.4,
    "peakDb": 39.6,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.trim_chiller=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.cdu.chw_pump=true",
      "du_1_1.fw.rdhx_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.trim_chiller=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.cdu.chw_pump=true",
      "corepod_01.fw.rdhx_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=873",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.trim_chiller=483",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.cdu.chw_pump=5",
      "du_1_1.fw.rdhx_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.trim_chiller=50",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.cdu.chw_pump=0",
      "corepod_01.fw.rdhx_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "菲律賓 (Ambulong) | cdu=dry_cooler_pure | fw=air_cooled_chiller": {
    "annualPue": 1.154,
    "annualP_Pue": 1.076,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.173,
    "capacityDeficitHours": 88,
    "maxCapacityDeficitKw": 155,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 316580.8931513284,
      "crahFan": 80754.40759679837,
      "heatRejection": 181640.0534159787,
      "chiller": 450039.38167029794,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 131581,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8672,
    "thermalIsBalanced": false,
    "designDb": 34.8,
    "designWb": 29.4,
    "peakDb": 39.6,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=874",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "菲律賓 (Ambulong) | cdu=dry_cooler_pure | fw=water_cooled_chiller": {
    "annualPue": 1.162,
    "annualP_Pue": 1.08,
    "annualWue": 0.422,
    "annualWaterM3": 3977,
    "fcHoursPct": 0,
    "peakPue": 1.185,
    "capacityDeficitHours": 88,
    "maxCapacityDeficitKw": 155,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 353070.82672776934,
      "crahFan": 80754.40759679837,
      "heatRejection": 400740.6021870272,
      "chiller": 272326.88443552284,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 131581,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8672,
    "thermalIsBalanced": false,
    "designDb": 34.8,
    "designWb": 29.4,
    "peakDb": 39.6,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.water_cooled_chiller=true",
      "du_1_1.fw.cooling_tower=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.cw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.water_cooled_chiller=true",
      "corepod_01.fw.cooling_tower=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.cw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=874",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.water_cooled_chiller=116",
      "du_1_1.fw.cooling_tower=134",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.cw_pump=2",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.water_cooled_chiller=146",
      "corepod_01.fw.cooling_tower=170",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.cw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "菲律賓 (Ambulong) | cdu=dry_cooler_pure | fw=chilled_water_plant": {
    "annualPue": 1.154,
    "annualP_Pue": 1.077,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.162,
    "capacityDeficitHours": 88,
    "maxCapacityDeficitKw": 155,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 304797.68543385825,
      "crahFan": 80754.40759679837,
      "heatRejection": 181640.0534159787,
      "chiller": 458708.6400000225,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 131581,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8672,
    "thermalIsBalanced": false,
    "designDb": 34.8,
    "designWb": 29.4,
    "peakDb": 39.6,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.plant_decoupler_hx=true",
      "du_1_1.fw.fw_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.plant_decoupler_hx=true",
      "corepod_01.fw.fw_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=874",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.plant_decoupler_hx=116",
      "du_1_1.fw.fw_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.plant_decoupler_hx=146",
      "corepod_01.fw.fw_pump=1"
    ]
  },
  "菲律賓 (Ambulong) | cdu=dry_cooler_pure | fw=rdhx": {
    "annualPue": 1.15,
    "annualP_Pue": 1.072,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.172,
    "capacityDeficitHours": 88,
    "maxCapacityDeficitKw": 155,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 316580.8931513284,
      "crahFan": 41073.33330087388,
      "heatRejection": 221749.8563179752,
      "chiller": 411133.5993861727,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 131581,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8672,
    "thermalIsBalanced": false,
    "designDb": 34.8,
    "designWb": 29.4,
    "peakDb": 39.6,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.rdhx_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.rdhx_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=874",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.fw.rdhx_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.rdhx_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "菲律賓 (Ambulong) | cdu=adiabatic_tower | fw=air_cooled_chiller": {
    "annualPue": 1.151,
    "annualP_Pue": 1.072,
    "annualWue": 0.008,
    "annualWaterM3": 77,
    "fcHoursPct": 0,
    "peakPue": 1.166,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 316580.8931513284,
      "crahFan": 80754.40759679837,
      "heatRejection": 150938.7089322685,
      "chiller": 450039.38167029794,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 131581,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 34.8,
    "designWb": 29.4,
    "peakDb": 39.6,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.adiabatic_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.adiabatic_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.adiabatic_tower=863",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.adiabatic_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "菲律賓 (Ambulong) | cdu=adiabatic_tower | fw=water_cooled_chiller": {
    "annualPue": 1.159,
    "annualP_Pue": 1.077,
    "annualWue": 0.43,
    "annualWaterM3": 4054,
    "fcHoursPct": 0,
    "peakPue": 1.18,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 353070.82672776934,
      "crahFan": 80754.40759679837,
      "heatRejection": 370039.25770331733,
      "chiller": 272326.88443552284,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 131581,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 34.8,
    "designWb": 29.4,
    "peakDb": 39.6,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.adiabatic_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.water_cooled_chiller=true",
      "du_1_1.fw.cooling_tower=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.cw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.adiabatic_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.water_cooled_chiller=true",
      "corepod_01.fw.cooling_tower=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.cw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.adiabatic_tower=863",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.water_cooled_chiller=116",
      "du_1_1.fw.cooling_tower=134",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.cw_pump=2",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.adiabatic_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.water_cooled_chiller=146",
      "corepod_01.fw.cooling_tower=170",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.cw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "菲律賓 (Ambulong) | cdu=adiabatic_tower | fw=chilled_water_plant": {
    "annualPue": 1.151,
    "annualP_Pue": 1.073,
    "annualWue": 0.008,
    "annualWaterM3": 77,
    "fcHoursPct": 0,
    "peakPue": 1.158,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 304797.68543385825,
      "crahFan": 80754.40759679837,
      "heatRejection": 150938.7089322685,
      "chiller": 458708.6400000225,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 131581,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 34.8,
    "designWb": 29.4,
    "peakDb": 39.6,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.adiabatic_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.plant_decoupler_hx=true",
      "du_1_1.fw.fw_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.adiabatic_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.plant_decoupler_hx=true",
      "corepod_01.fw.fw_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.adiabatic_tower=863",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.plant_decoupler_hx=116",
      "du_1_1.fw.fw_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.adiabatic_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.plant_decoupler_hx=146",
      "corepod_01.fw.fw_pump=1"
    ]
  },
  "菲律賓 (Ambulong) | cdu=adiabatic_tower | fw=rdhx": {
    "annualPue": 1.147,
    "annualP_Pue": 1.068,
    "annualWue": 0.008,
    "annualWaterM3": 77,
    "fcHoursPct": 0,
    "peakPue": 1.166,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 316580.8931513284,
      "crahFan": 41073.33330087388,
      "heatRejection": 191048.51183426907,
      "chiller": 411133.5993861727,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 131581,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 34.8,
    "designWb": 29.4,
    "peakDb": 39.6,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.adiabatic_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.rdhx_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.adiabatic_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.rdhx_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.adiabatic_tower=863",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.fw.rdhx_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.adiabatic_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.rdhx_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "菲律賓 (Ambulong) | cdu=cooling_tower_hx | fw=air_cooled_chiller": {
    "annualPue": 1.176,
    "annualP_Pue": 1.103,
    "annualWue": 1.243,
    "annualWaterM3": 11712,
    "fcHoursPct": 0,
    "peakPue": 1.194,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 262780.7376614097,
      "crahFan": 80754.40759679837,
      "heatRejection": 443244.40741358435,
      "chiller": 450039.38167029794,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 77781,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 34.8,
    "designWb": 29.4,
    "peakDb": 39.6,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.cooling_tower=863",
      "du_1_1.cdu.cdu_pump=9",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "菲律賓 (Ambulong) | cdu=cooling_tower_hx | fw=water_cooled_chiller": {
    "annualPue": 1.184,
    "annualP_Pue": 1.108,
    "annualWue": 1.665,
    "annualWaterM3": 15689,
    "fcHoursPct": 0,
    "peakPue": 1.207,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 299270.6712378273,
      "crahFan": 80754.40759679837,
      "heatRejection": 662344.9561846307,
      "chiller": 272326.88443552284,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 77781,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 34.8,
    "designWb": 29.4,
    "peakDb": 39.6,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.water_cooled_chiller=true",
      "du_1_1.fw.cooling_tower=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.cw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.water_cooled_chiller=true",
      "corepod_01.fw.cooling_tower=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.cw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.cooling_tower=863",
      "du_1_1.cdu.cdu_pump=9",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.water_cooled_chiller=116",
      "du_1_1.fw.cooling_tower=134",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.cw_pump=2",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.water_cooled_chiller=146",
      "corepod_01.fw.cooling_tower=170",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.cw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "菲律賓 (Ambulong) | cdu=cooling_tower_hx | fw=chilled_water_plant": {
    "annualPue": 1.176,
    "annualP_Pue": 1.104,
    "annualWue": 1.243,
    "annualWaterM3": 11712,
    "fcHoursPct": 0,
    "peakPue": 1.184,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 250997.52994407888,
      "crahFan": 80754.40759679837,
      "heatRejection": 443244.40741358435,
      "chiller": 458708.6400000225,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 77781,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 34.8,
    "designWb": 29.4,
    "peakDb": 39.6,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.plant_decoupler_hx=true",
      "du_1_1.fw.fw_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.plant_decoupler_hx=true",
      "corepod_01.fw.fw_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.cooling_tower=863",
      "du_1_1.cdu.cdu_pump=9",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.plant_decoupler_hx=116",
      "du_1_1.fw.fw_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.plant_decoupler_hx=146",
      "corepod_01.fw.fw_pump=1"
    ]
  },
  "菲律賓 (Ambulong) | cdu=cooling_tower_hx | fw=rdhx": {
    "annualPue": 1.172,
    "annualP_Pue": 1.099,
    "annualWue": 1.243,
    "annualWaterM3": 11712,
    "fcHoursPct": 0,
    "peakPue": 1.194,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 262780.7376614097,
      "crahFan": 41073.33330087388,
      "heatRejection": 483354.21031559055,
      "chiller": 411133.5993861727,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 77781,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 34.8,
    "designWb": 29.4,
    "peakDb": 39.6,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.fw.rdhx_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.fw.rdhx_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.cooling_tower=863",
      "du_1_1.cdu.cdu_pump=9",
      "du_1_1.fw.rdhx_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.fw.rdhx_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "菲律賓 (Ambulong) | cdu=water_chiller | fw=air_cooled_chiller": {
    "annualPue": 1.277,
    "annualP_Pue": 1.189,
    "annualWue": 1.402,
    "annualWaterM3": 13215,
    "fcHoursPct": 0,
    "peakPue": 1.303,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 413430.4316166272,
      "crahFan": 80754.40759679837,
      "heatRejection": 277527.3617766588,
      "chiller": 1419323.0062513787,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 228430,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 0,
    "thermalIsBalanced": true,
    "designDb": 34.8,
    "designWb": 29.4,
    "peakDb": 39.6,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.water_cooled_chiller=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.cw_pump=true",
      "du_1_1.cdu.chw_primary_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.water_cooled_chiller=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.cw_pump=true",
      "corepod_01.cdu.chw_primary_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.water_cooled_chiller=863",
      "du_1_1.cdu.cooling_tower=1002",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.cw_pump=13",
      "du_1_1.cdu.chw_primary_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.water_cooled_chiller=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.cw_pump=0",
      "corepod_01.cdu.chw_primary_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "菲律賓 (Ambulong) | cdu=water_chiller | fw=water_cooled_chiller": {
    "annualPue": 1.286,
    "annualP_Pue": 1.193,
    "annualWue": 1.824,
    "annualWaterM3": 17192,
    "fcHoursPct": 0,
    "peakPue": 1.316,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 449920.3651930501,
      "crahFan": 80754.40759679837,
      "heatRejection": 496627.9105477044,
      "chiller": 1241610.5090165937,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 228430,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 0,
    "thermalIsBalanced": true,
    "designDb": 34.8,
    "designWb": 29.4,
    "peakDb": 39.6,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.water_cooled_chiller=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.cw_pump=true",
      "du_1_1.cdu.chw_primary_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.water_cooled_chiller=true",
      "du_1_1.fw.cooling_tower=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.cw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.water_cooled_chiller=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.cw_pump=true",
      "corepod_01.cdu.chw_primary_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.water_cooled_chiller=true",
      "corepod_01.fw.cooling_tower=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.cw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.water_cooled_chiller=863",
      "du_1_1.cdu.cooling_tower=1002",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.cw_pump=13",
      "du_1_1.cdu.chw_primary_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.water_cooled_chiller=116",
      "du_1_1.fw.cooling_tower=134",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.cw_pump=2",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.water_cooled_chiller=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.cw_pump=0",
      "corepod_01.cdu.chw_primary_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.water_cooled_chiller=146",
      "corepod_01.fw.cooling_tower=170",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.cw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "菲律賓 (Ambulong) | cdu=water_chiller | fw=chilled_water_plant": {
    "annualPue": 1.277,
    "annualP_Pue": 1.19,
    "annualWue": 1.402,
    "annualWaterM3": 13215,
    "fcHoursPct": 0,
    "peakPue": 1.294,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 401647.2238992316,
      "crahFan": 80754.40759679837,
      "heatRejection": 277527.3617766588,
      "chiller": 1427992.2645811047,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 228430,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 0,
    "thermalIsBalanced": true,
    "designDb": 34.8,
    "designWb": 29.4,
    "peakDb": 39.6,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.water_cooled_chiller=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.cw_pump=true",
      "du_1_1.cdu.chw_primary_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.plant_decoupler_hx=true",
      "du_1_1.fw.fw_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.water_cooled_chiller=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.cw_pump=true",
      "corepod_01.cdu.chw_primary_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.plant_decoupler_hx=true",
      "corepod_01.fw.fw_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.water_cooled_chiller=863",
      "du_1_1.cdu.cooling_tower=1002",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.cw_pump=13",
      "du_1_1.cdu.chw_primary_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.plant_decoupler_hx=116",
      "du_1_1.fw.fw_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.water_cooled_chiller=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.cw_pump=0",
      "corepod_01.cdu.chw_primary_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.plant_decoupler_hx=146",
      "corepod_01.fw.fw_pump=1"
    ]
  },
  "菲律賓 (Ambulong) | cdu=water_chiller | fw=rdhx": {
    "annualPue": 1.273,
    "annualP_Pue": 1.185,
    "annualWue": 1.402,
    "annualWaterM3": 13215,
    "fcHoursPct": 0,
    "peakPue": 1.302,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 413430.4316166272,
      "crahFan": 41073.33330087388,
      "heatRejection": 317637.16467866435,
      "chiller": 1380417.223967246,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 228430,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 0,
    "thermalIsBalanced": true,
    "designDb": 34.8,
    "designWb": 29.4,
    "peakDb": 39.6,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.water_cooled_chiller=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.cw_pump=true",
      "du_1_1.cdu.chw_primary_pump=true",
      "du_1_1.fw.rdhx_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.water_cooled_chiller=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.cw_pump=true",
      "corepod_01.cdu.chw_primary_pump=true",
      "corepod_01.fw.rdhx_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.water_cooled_chiller=863",
      "du_1_1.cdu.cooling_tower=1002",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.cw_pump=13",
      "du_1_1.cdu.chw_primary_pump=4",
      "du_1_1.fw.rdhx_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.water_cooled_chiller=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.cw_pump=0",
      "corepod_01.cdu.chw_primary_pump=0",
      "corepod_01.fw.rdhx_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "美國 (Alabama Andalusia) | cdu=dry_cooler_trim | fw=air_cooled_chiller": {
    "annualPue": 1.148,
    "annualP_Pue": 1.069,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.226,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 320635.0396970613,
      "crahFan": 80754.40759679837,
      "heatRejection": 126366.25962977507,
      "chiller": 447083.6416391848,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 135635,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8460,
    "thermalIsBalanced": true,
    "designDb": 36.8,
    "designWb": 26.5,
    "peakDb": 41.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.trim_chiller=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.cdu.chw_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.trim_chiller=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.cdu.chw_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=892",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.trim_chiller=612",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.cdu.chw_pump=6",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.trim_chiller=50",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.cdu.chw_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "美國 (Alabama Andalusia) | cdu=dry_cooler_trim | fw=water_cooled_chiller": {
    "annualPue": 1.118,
    "annualP_Pue": 1.035,
    "annualWue": 0.393,
    "annualWaterM3": 3709,
    "fcHoursPct": 42.9,
    "peakPue": 1.201,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 357124.9732735633,
      "crahFan": 80754.40759679837,
      "heatRejection": 142472.25071236026,
      "chiller": 104145.65231656322,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 135635,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 3762,
    "cduFcStats_freeHours": 8460,
    "thermalIsBalanced": true,
    "designDb": 36.8,
    "designWb": 26.5,
    "peakDb": 41.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.trim_chiller=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.cdu.chw_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.water_cooled_chiller=true",
      "du_1_1.fw.cooling_tower=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.cw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.trim_chiller=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.cdu.chw_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.water_cooled_chiller=true",
      "corepod_01.fw.cooling_tower=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.cw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=892",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.trim_chiller=612",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.cdu.chw_pump=6",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.water_cooled_chiller=116",
      "du_1_1.fw.cooling_tower=134",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.cw_pump=2",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.trim_chiller=50",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.cdu.chw_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.water_cooled_chiller=146",
      "corepod_01.fw.cooling_tower=170",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.cw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "美國 (Alabama Andalusia) | cdu=dry_cooler_trim | fw=chilled_water_plant": {
    "annualPue": 1.149,
    "annualP_Pue": 1.071,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.204,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 308851.83197976905,
      "crahFan": 80754.40759679837,
      "heatRejection": 126366.25962977507,
      "chiller": 463679.416956599,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 135635,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8460,
    "thermalIsBalanced": true,
    "designDb": 36.8,
    "designWb": 26.5,
    "peakDb": 41.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.trim_chiller=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.cdu.chw_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.plant_decoupler_hx=true",
      "du_1_1.fw.fw_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.trim_chiller=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.cdu.chw_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.plant_decoupler_hx=true",
      "corepod_01.fw.fw_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=892",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.trim_chiller=612",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.cdu.chw_pump=6",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.plant_decoupler_hx=116",
      "du_1_1.fw.fw_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.trim_chiller=50",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.cdu.chw_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.plant_decoupler_hx=146",
      "corepod_01.fw.fw_pump=1"
    ]
  },
  "美國 (Alabama Andalusia) | cdu=dry_cooler_trim | fw=rdhx": {
    "annualPue": 1.129,
    "annualP_Pue": 1.05,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 34.8,
    "peakPue": 1.226,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 320635.0396970613,
      "crahFan": 41073.33330087388,
      "heatRejection": 180945.54483177743,
      "chiller": 248147.27068685327,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 135635,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 3050,
    "cduFcStats_freeHours": 8460,
    "thermalIsBalanced": true,
    "designDb": 36.8,
    "designWb": 26.5,
    "peakDb": 41.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.trim_chiller=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.cdu.chw_pump=true",
      "du_1_1.fw.rdhx_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.trim_chiller=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.cdu.chw_pump=true",
      "corepod_01.fw.rdhx_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=892",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.trim_chiller=612",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.cdu.chw_pump=6",
      "du_1_1.fw.rdhx_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.trim_chiller=50",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.cdu.chw_pump=0",
      "corepod_01.fw.rdhx_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "美國 (Alabama Andalusia) | cdu=dry_cooler_pure | fw=air_cooled_chiller": {
    "annualPue": 1.147,
    "annualP_Pue": 1.069,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.184,
    "capacityDeficitHours": 300,
    "maxCapacityDeficitKw": 328,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 316580.8931513284,
      "crahFan": 80754.40759679837,
      "heatRejection": 126366.25962977507,
      "chiller": 442112.8646826049,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 131581,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8460,
    "thermalIsBalanced": false,
    "designDb": 36.8,
    "designWb": 26.5,
    "peakDb": 41.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=904",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "美國 (Alabama Andalusia) | cdu=dry_cooler_pure | fw=water_cooled_chiller": {
    "annualPue": 1.117,
    "annualP_Pue": 1.034,
    "annualWue": 0.393,
    "annualWaterM3": 3709,
    "fcHoursPct": 42.9,
    "peakPue": 1.16,
    "capacityDeficitHours": 300,
    "maxCapacityDeficitKw": 328,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 353070.82672776934,
      "crahFan": 80754.40759679837,
      "heatRejection": 142472.25071236026,
      "chiller": 99174.87535998401,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 131581,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 3762,
    "cduFcStats_freeHours": 8460,
    "thermalIsBalanced": false,
    "designDb": 36.8,
    "designWb": 26.5,
    "peakDb": 41.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.water_cooled_chiller=true",
      "du_1_1.fw.cooling_tower=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.cw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.water_cooled_chiller=true",
      "corepod_01.fw.cooling_tower=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.cw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=904",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.water_cooled_chiller=116",
      "du_1_1.fw.cooling_tower=134",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.cw_pump=2",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.water_cooled_chiller=146",
      "corepod_01.fw.cooling_tower=170",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.cw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "美國 (Alabama Andalusia) | cdu=dry_cooler_pure | fw=chilled_water_plant": {
    "annualPue": 1.148,
    "annualP_Pue": 1.071,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.162,
    "capacityDeficitHours": 300,
    "maxCapacityDeficitKw": 328,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 304797.68543385825,
      "crahFan": 80754.40759679837,
      "heatRejection": 126366.25962977507,
      "chiller": 458708.6400000225,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 131581,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8460,
    "thermalIsBalanced": false,
    "designDb": 36.8,
    "designWb": 26.5,
    "peakDb": 41.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.plant_decoupler_hx=true",
      "du_1_1.fw.fw_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.plant_decoupler_hx=true",
      "corepod_01.fw.fw_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=904",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.plant_decoupler_hx=116",
      "du_1_1.fw.fw_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.plant_decoupler_hx=146",
      "corepod_01.fw.fw_pump=1"
    ]
  },
  "美國 (Alabama Andalusia) | cdu=dry_cooler_pure | fw=rdhx": {
    "annualPue": 1.128,
    "annualP_Pue": 1.049,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 34.8,
    "peakPue": 1.184,
    "capacityDeficitHours": 300,
    "maxCapacityDeficitKw": 328,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 316580.8931513284,
      "crahFan": 41073.33330087388,
      "heatRejection": 180945.54483177743,
      "chiller": 243176.49373027467,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 131581,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 3050,
    "cduFcStats_freeHours": 8460,
    "thermalIsBalanced": false,
    "designDb": 36.8,
    "designWb": 26.5,
    "peakDb": 41.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.rdhx_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.rdhx_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=904",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.fw.rdhx_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.rdhx_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "美國 (Alabama Andalusia) | cdu=adiabatic_tower | fw=air_cooled_chiller": {
    "annualPue": 1.145,
    "annualP_Pue": 1.066,
    "annualWue": 0.038,
    "annualWaterM3": 354,
    "fcHoursPct": 0,
    "peakPue": 1.179,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 316580.8931513284,
      "crahFan": 80754.40759679837,
      "heatRejection": 103467.39923139957,
      "chiller": 442112.8646826049,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 131581,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 36.8,
    "designWb": 26.5,
    "peakDb": 41.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.adiabatic_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.adiabatic_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.adiabatic_tower=863",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.adiabatic_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "美國 (Alabama Andalusia) | cdu=adiabatic_tower | fw=water_cooled_chiller": {
    "annualPue": 1.114,
    "annualP_Pue": 1.032,
    "annualWue": 0.431,
    "annualWaterM3": 4063,
    "fcHoursPct": 42.9,
    "peakPue": 1.155,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 353070.82672776934,
      "crahFan": 80754.40759679837,
      "heatRejection": 119573.3903139827,
      "chiller": 99174.87535998401,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 131581,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 3762,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 36.8,
    "designWb": 26.5,
    "peakDb": 41.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.adiabatic_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.water_cooled_chiller=true",
      "du_1_1.fw.cooling_tower=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.cw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.adiabatic_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.water_cooled_chiller=true",
      "corepod_01.fw.cooling_tower=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.cw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.adiabatic_tower=863",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.water_cooled_chiller=116",
      "du_1_1.fw.cooling_tower=134",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.cw_pump=2",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.adiabatic_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.water_cooled_chiller=146",
      "corepod_01.fw.cooling_tower=170",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.cw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "美國 (Alabama Andalusia) | cdu=adiabatic_tower | fw=chilled_water_plant": {
    "annualPue": 1.146,
    "annualP_Pue": 1.068,
    "annualWue": 0.038,
    "annualWaterM3": 354,
    "fcHoursPct": 0,
    "peakPue": 1.158,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 304797.68543385825,
      "crahFan": 80754.40759679837,
      "heatRejection": 103467.39923139957,
      "chiller": 458708.6400000225,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 131581,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 36.8,
    "designWb": 26.5,
    "peakDb": 41.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.adiabatic_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.plant_decoupler_hx=true",
      "du_1_1.fw.fw_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.adiabatic_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.plant_decoupler_hx=true",
      "corepod_01.fw.fw_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.adiabatic_tower=863",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.plant_decoupler_hx=116",
      "du_1_1.fw.fw_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.adiabatic_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.plant_decoupler_hx=146",
      "corepod_01.fw.fw_pump=1"
    ]
  },
  "美國 (Alabama Andalusia) | cdu=adiabatic_tower | fw=rdhx": {
    "annualPue": 1.126,
    "annualP_Pue": 1.047,
    "annualWue": 0.038,
    "annualWaterM3": 354,
    "fcHoursPct": 34.8,
    "peakPue": 1.178,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 316580.8931513284,
      "crahFan": 41073.33330087388,
      "heatRejection": 158046.6844334075,
      "chiller": 243176.49373027467,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 131581,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 3050,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 36.8,
    "designWb": 26.5,
    "peakDb": 41.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.adiabatic_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.rdhx_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.adiabatic_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.rdhx_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.adiabatic_tower=863",
      "du_1_1.cdu.cdu_pump=10",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.fw.rdhx_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.adiabatic_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.rdhx_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "美國 (Alabama Andalusia) | cdu=cooling_tower_hx | fw=air_cooled_chiller": {
    "annualPue": 1.158,
    "annualP_Pue": 1.085,
    "annualWue": 1.243,
    "annualWaterM3": 11712,
    "fcHoursPct": 0,
    "peakPue": 1.206,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 262780.7376614097,
      "crahFan": 80754.40759679837,
      "heatRejection": 279354.72304616246,
      "chiller": 442112.8646826049,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 77781,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 36.8,
    "designWb": 26.5,
    "peakDb": 41.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.cooling_tower=863",
      "du_1_1.cdu.cdu_pump=9",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "美國 (Alabama Andalusia) | cdu=cooling_tower_hx | fw=water_cooled_chiller": {
    "annualPue": 1.127,
    "annualP_Pue": 1.05,
    "annualWue": 1.636,
    "annualWaterM3": 15421,
    "fcHoursPct": 42.9,
    "peakPue": 1.182,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 299270.6712378273,
      "crahFan": 80754.40759679837,
      "heatRejection": 295460.71412874013,
      "chiller": 99174.87535998401,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 77781,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 3762,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 36.8,
    "designWb": 26.5,
    "peakDb": 41.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.water_cooled_chiller=true",
      "du_1_1.fw.cooling_tower=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.cw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.water_cooled_chiller=true",
      "corepod_01.fw.cooling_tower=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.cw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.cooling_tower=863",
      "du_1_1.cdu.cdu_pump=9",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.water_cooled_chiller=116",
      "du_1_1.fw.cooling_tower=134",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.cw_pump=2",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.water_cooled_chiller=146",
      "corepod_01.fw.cooling_tower=170",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.cw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "美國 (Alabama Andalusia) | cdu=cooling_tower_hx | fw=chilled_water_plant": {
    "annualPue": 1.158,
    "annualP_Pue": 1.087,
    "annualWue": 1.243,
    "annualWaterM3": 11712,
    "fcHoursPct": 0,
    "peakPue": 1.184,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 250997.52994407888,
      "crahFan": 80754.40759679837,
      "heatRejection": 279354.72304616246,
      "chiller": 458708.6400000225,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 77781,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 36.8,
    "designWb": 26.5,
    "peakDb": 41.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.plant_decoupler_hx=true",
      "du_1_1.fw.fw_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.plant_decoupler_hx=true",
      "corepod_01.fw.fw_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.cooling_tower=863",
      "du_1_1.cdu.cdu_pump=9",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.plant_decoupler_hx=116",
      "du_1_1.fw.fw_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.plant_decoupler_hx=146",
      "corepod_01.fw.fw_pump=1"
    ]
  },
  "美國 (Alabama Andalusia) | cdu=cooling_tower_hx | fw=rdhx": {
    "annualPue": 1.138,
    "annualP_Pue": 1.066,
    "annualWue": 1.243,
    "annualWaterM3": 11712,
    "fcHoursPct": 34.8,
    "peakPue": 1.206,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 262780.7376614097,
      "crahFan": 41073.33330087388,
      "heatRejection": 333934.00824817055,
      "chiller": 243176.49373027467,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 77781,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 3050,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 36.8,
    "designWb": 26.5,
    "peakDb": 41.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.fw.rdhx_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.fw.rdhx_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.cooling_tower=863",
      "du_1_1.cdu.cdu_pump=9",
      "du_1_1.fw.rdhx_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.fw.rdhx_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "美國 (Alabama Andalusia) | cdu=water_chiller | fw=air_cooled_chiller": {
    "annualPue": 1.254,
    "annualP_Pue": 1.165,
    "annualWue": 1.386,
    "annualWaterM3": 13064,
    "fcHoursPct": 0,
    "peakPue": 1.315,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 413430.4316166272,
      "crahFan": 80754.40759679837,
      "heatRejection": 164294.48894098174,
      "chiller": 1313907.999912339,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 228430,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 0,
    "thermalIsBalanced": true,
    "designDb": 36.8,
    "designWb": 26.5,
    "peakDb": 41.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.water_cooled_chiller=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.cw_pump=true",
      "du_1_1.cdu.chw_primary_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.water_cooled_chiller=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.cw_pump=true",
      "corepod_01.cdu.chw_primary_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.water_cooled_chiller=863",
      "du_1_1.cdu.cooling_tower=1002",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.cw_pump=13",
      "du_1_1.cdu.chw_primary_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.water_cooled_chiller=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.cw_pump=0",
      "corepod_01.cdu.chw_primary_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "美國 (Alabama Andalusia) | cdu=water_chiller | fw=water_cooled_chiller": {
    "annualPue": 1.223,
    "annualP_Pue": 1.131,
    "annualWue": 1.779,
    "annualWaterM3": 16772,
    "fcHoursPct": 0,
    "peakPue": 1.291,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 449920.3651930501,
      "crahFan": 80754.40759679837,
      "heatRejection": 180400.48002356605,
      "chiller": 970970.0105897193,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 228430,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 3762,
    "cduFcStats_freeHours": 0,
    "thermalIsBalanced": true,
    "designDb": 36.8,
    "designWb": 26.5,
    "peakDb": 41.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.water_cooled_chiller=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.cw_pump=true",
      "du_1_1.cdu.chw_primary_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.water_cooled_chiller=true",
      "du_1_1.fw.cooling_tower=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.cw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.water_cooled_chiller=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.cw_pump=true",
      "corepod_01.cdu.chw_primary_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.water_cooled_chiller=true",
      "corepod_01.fw.cooling_tower=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.cw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.water_cooled_chiller=863",
      "du_1_1.cdu.cooling_tower=1002",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.cw_pump=13",
      "du_1_1.cdu.chw_primary_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.water_cooled_chiller=116",
      "du_1_1.fw.cooling_tower=134",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.cw_pump=2",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.water_cooled_chiller=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.cw_pump=0",
      "corepod_01.cdu.chw_primary_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.water_cooled_chiller=146",
      "corepod_01.fw.cooling_tower=170",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.cw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "美國 (Alabama Andalusia) | cdu=water_chiller | fw=chilled_water_plant": {
    "annualPue": 1.255,
    "annualP_Pue": 1.167,
    "annualWue": 1.386,
    "annualWaterM3": 13064,
    "fcHoursPct": 0,
    "peakPue": 1.294,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 401647.2238992316,
      "crahFan": 80754.40759679837,
      "heatRejection": 164294.48894098174,
      "chiller": 1330503.7752298526,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 228430,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 0,
    "thermalIsBalanced": true,
    "designDb": 36.8,
    "designWb": 26.5,
    "peakDb": 41.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.water_cooled_chiller=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.cw_pump=true",
      "du_1_1.cdu.chw_primary_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.plant_decoupler_hx=true",
      "du_1_1.fw.fw_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.water_cooled_chiller=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.cw_pump=true",
      "corepod_01.cdu.chw_primary_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.plant_decoupler_hx=true",
      "corepod_01.fw.fw_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.water_cooled_chiller=863",
      "du_1_1.cdu.cooling_tower=1002",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.cw_pump=13",
      "du_1_1.cdu.chw_primary_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.plant_decoupler_hx=116",
      "du_1_1.fw.fw_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.water_cooled_chiller=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.cw_pump=0",
      "corepod_01.cdu.chw_primary_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.plant_decoupler_hx=146",
      "corepod_01.fw.fw_pump=1"
    ]
  },
  "美國 (Alabama Andalusia) | cdu=water_chiller | fw=rdhx": {
    "annualPue": 1.235,
    "annualP_Pue": 1.146,
    "annualWue": 1.386,
    "annualWaterM3": 13064,
    "fcHoursPct": 0,
    "peakPue": 1.314,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 413430.4316166272,
      "crahFan": 41073.33330087388,
      "heatRejection": 218873.7741429837,
      "chiller": 1114971.628960033,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 228430,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 3050,
    "cduFcStats_freeHours": 0,
    "thermalIsBalanced": true,
    "designDb": 36.8,
    "designWb": 26.5,
    "peakDb": 41.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.water_cooled_chiller=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.cw_pump=true",
      "du_1_1.cdu.chw_primary_pump=true",
      "du_1_1.fw.rdhx_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.water_cooled_chiller=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.cw_pump=true",
      "corepod_01.cdu.chw_primary_pump=true",
      "corepod_01.fw.rdhx_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.water_cooled_chiller=863",
      "du_1_1.cdu.cooling_tower=1002",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.cw_pump=13",
      "du_1_1.cdu.chw_primary_pump=4",
      "du_1_1.fw.rdhx_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.water_cooled_chiller=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.cw_pump=0",
      "corepod_01.cdu.chw_primary_pump=0",
      "corepod_01.fw.rdhx_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=1",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  }
}