{
  "新加坡 (Singapore) | cdu=dry_cooler_trim | fw=air_cooled_chiller": {
    "annualPue": 1.169,
    "annualP_Pue": 1.09,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.185,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 315703.2835162638,
      "crahFan": 141881.96811958347,
      "heatRejection": 170404.75159739182,
      "chiller": 538677.8720183908,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 111326,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.4,
    "designWb": 28,
    "peakDb": 35.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.trim_chiller=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.cdu.chw_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.trim_chiller=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.cdu.chw_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.trim_chiller=50",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.cdu.chw_pump=1",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.trim_chiller=50",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.cdu.chw_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "新加坡 (Singapore) | cdu=dry_cooler_trim | fw=water_cooled_chiller": {
    "annualPue": 1.172,
    "annualP_Pue": 1.09,
    "annualWue": 0.429,
    "annualWaterM3": 4045,
    "fcHoursPct": 0,
    "peakPue": 1.189,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 352193.2170926675,
      "crahFan": 141881.96811958347,
      "heatRejection": 385911.74442089617,
      "chiller": 316301.4129856094,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 111326,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.4,
    "designWb": 28,
    "peakDb": 35.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.trim_chiller=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.cdu.chw_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.water_cooled_chiller=true",
      "du_1_1.fw.cooling_tower=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.cw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.trim_chiller=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.cdu.chw_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.water_cooled_chiller=true",
      "corepod_01.fw.cooling_tower=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.cw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.trim_chiller=50",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.cdu.chw_pump=1",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.water_cooled_chiller=116",
      "du_1_1.fw.cooling_tower=134",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.cw_pump=2",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.trim_chiller=50",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.cdu.chw_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.water_cooled_chiller=146",
      "corepod_01.fw.cooling_tower=170",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.cw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "新加坡 (Singapore) | cdu=dry_cooler_trim | fw=chilled_water_plant": {
    "annualPue": 1.158,
    "annualP_Pue": 1.082,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.166,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 296064.60398720286,
      "crahFan": 141881.96811958347,
      "heatRejection": 170404.75159739182,
      "chiller": 458708.6400000225,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 111326,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.4,
    "designWb": 28,
    "peakDb": 35.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.trim_chiller=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.cdu.chw_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.plant_decoupler_hx=true",
      "du_1_1.fw.fw_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.trim_chiller=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.cdu.chw_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.plant_decoupler_hx=true",
      "corepod_01.fw.fw_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.trim_chiller=50",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.cdu.chw_pump=1",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.plant_decoupler_hx=116",
      "du_1_1.fw.fw_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.trim_chiller=50",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.cdu.chw_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.plant_decoupler_hx=146",
      "corepod_01.fw.fw_pump=2"
    ]
  },
  "新加坡 (Singapore) | cdu=dry_cooler_trim | fw=rdhx": {
    "annualPue": 1.162,
    "annualP_Pue": 1.083,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.178,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 315703.2835162638,
      "crahFan": 41073.33330087388,
      "heatRejection": 207101.44279739307,
      "chiller": 538677.8720183908,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 111326,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.4,
    "designWb": 28,
    "peakDb": 35.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.trim_chiller=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.cdu.chw_pump=true",
      "du_1_1.fw.rdhx_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.trim_chiller=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.cdu.chw_pump=true",
      "corepod_01.fw.rdhx_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.trim_chiller=50",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.cdu.chw_pump=1",
      "du_1_1.fw.rdhx_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.trim_chiller=50",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.cdu.chw_pump=0",
      "corepod_01.fw.rdhx_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "新加坡 (Singapore) | cdu=dry_cooler_pure | fw=air_cooled_chiller": {
    "annualPue": 1.169,
    "annualP_Pue": 1.09,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.185,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 315352.88285330066,
      "crahFan": 141881.96811958347,
      "heatRejection": 170404.75159739182,
      "chiller": 538677.8720183908,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 110976,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.4,
    "designWb": 28,
    "peakDb": 35.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "新加坡 (Singapore) | cdu=dry_cooler_pure | fw=water_cooled_chiller": {
    "annualPue": 1.172,
    "annualP_Pue": 1.09,
    "annualWue": 0.429,
    "annualWaterM3": 4045,
    "fcHoursPct": 0,
    "peakPue": 1.189,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 351842.81642971945,
      "crahFan": 141881.96811958347,
      "heatRejection": 385911.74442089617,
      "chiller": 316301.4129856094,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 110976,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.4,
    "designWb": 28,
    "peakDb": 35.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.water_cooled_chiller=true",
      "du_1_1.fw.cooling_tower=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.cw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.water_cooled_chiller=true",
      "corepod_01.fw.cooling_tower=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.cw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.water_cooled_chiller=116",
      "du_1_1.fw.cooling_tower=134",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.cw_pump=2",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.water_cooled_chiller=146",
      "corepod_01.fw.cooling_tower=170",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.cw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "新加坡 (Singapore) | cdu=dry_cooler_pure | fw=chilled_water_plant": {
    "annualPue": 1.158,
    "annualP_Pue": 1.082,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.166,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 295714.203324247,
      "crahFan": 141881.96811958347,
      "heatRejection": 170404.75159739182,
      "chiller": 458708.6400000225,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 110976,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.4,
    "designWb": 28,
    "peakDb": 35.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.plant_decoupler_hx=true",
      "du_1_1.fw.fw_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.plant_decoupler_hx=true",
      "corepod_01.fw.fw_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.plant_decoupler_hx=116",
      "du_1_1.fw.fw_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.plant_decoupler_hx=146",
      "corepod_01.fw.fw_pump=2"
    ]
  },
  "新加坡 (Singapore) | cdu=dry_cooler_pure | fw=rdhx": {
    "annualPue": 1.162,
    "annualP_Pue": 1.083,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.178,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 315352.88285330066,
      "crahFan": 41073.33330087388,
      "heatRejection": 207101.44279739307,
      "chiller": 538677.8720183908,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 110976,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.4,
    "designWb": 28,
    "peakDb": 35.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.rdhx_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.rdhx_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.fw.rdhx_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.rdhx_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "新加坡 (Singapore) | cdu=adiabatic_tower | fw=air_cooled_chiller": {
    "annualPue": 1.166,
    "annualP_Pue": 1.087,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.18,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 315352.88285330066,
      "crahFan": 141881.96811958347,
      "heatRejection": 142003.9596644908,
      "chiller": 538677.8720183908,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 110976,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.4,
    "designWb": 28,
    "peakDb": 35.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.adiabatic_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.adiabatic_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.adiabatic_tower=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.adiabatic_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "新加坡 (Singapore) | cdu=adiabatic_tower | fw=water_cooled_chiller": {
    "annualPue": 1.169,
    "annualP_Pue": 1.087,
    "annualWue": 0.429,
    "annualWaterM3": 4045,
    "fcHoursPct": 0,
    "peakPue": 1.185,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 351842.81642971945,
      "crahFan": 141881.96811958347,
      "heatRejection": 357510.95248799643,
      "chiller": 316301.4129856094,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 110976,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.4,
    "designWb": 28,
    "peakDb": 35.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.adiabatic_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.water_cooled_chiller=true",
      "du_1_1.fw.cooling_tower=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.cw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.adiabatic_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.water_cooled_chiller=true",
      "corepod_01.fw.cooling_tower=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.cw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.adiabatic_tower=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.water_cooled_chiller=116",
      "du_1_1.fw.cooling_tower=134",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.cw_pump=2",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.adiabatic_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.water_cooled_chiller=146",
      "corepod_01.fw.cooling_tower=170",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.cw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "新加坡 (Singapore) | cdu=adiabatic_tower | fw=chilled_water_plant": {
    "annualPue": 1.155,
    "annualP_Pue": 1.079,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.162,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 295714.203324247,
      "crahFan": 141881.96811958347,
      "heatRejection": 142003.9596644908,
      "chiller": 458708.6400000225,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 110976,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.4,
    "designWb": 28,
    "peakDb": 35.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.adiabatic_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.plant_decoupler_hx=true",
      "du_1_1.fw.fw_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.adiabatic_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.plant_decoupler_hx=true",
      "corepod_01.fw.fw_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.adiabatic_tower=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.plant_decoupler_hx=116",
      "du_1_1.fw.fw_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.adiabatic_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.plant_decoupler_hx=146",
      "corepod_01.fw.fw_pump=2"
    ]
  },
  "新加坡 (Singapore) | cdu=adiabatic_tower | fw=rdhx": {
    "annualPue": 1.159,
    "annualP_Pue": 1.08,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.173,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 315352.88285330066,
      "crahFan": 41073.33330087388,
      "heatRejection": 178700.6508644979,
      "chiller": 538677.8720183908,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 110976,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.4,
    "designWb": 28,
    "peakDb": 35.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.adiabatic_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.rdhx_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.adiabatic_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.rdhx_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.adiabatic_tower=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.fw.rdhx_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.adiabatic_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.rdhx_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "新加坡 (Singapore) | cdu=cooling_tower_hx | fw=air_cooled_chiller": {
    "annualPue": 1.169,
    "annualP_Pue": 1.096,
    "annualWue": 1.243,
    "annualWaterM3": 11712,
    "fcHoursPct": 0,
    "peakPue": 1.181,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 269551.443227454,
      "crahFan": 141881.96811958347,
      "heatRejection": 221149.22868625028,
      "chiller": 538677.8720183908,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 65175,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.4,
    "designWb": 28,
    "peakDb": 35.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.cooling_tower=863",
      "du_1_1.cdu.cdu_pump=7",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "新加坡 (Singapore) | cdu=cooling_tower_hx | fw=water_cooled_chiller": {
    "annualPue": 1.172,
    "annualP_Pue": 1.095,
    "annualWue": 1.672,
    "annualWaterM3": 15758,
    "fcHoursPct": 0,
    "peakPue": 1.186,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 306041.3768038557,
      "crahFan": 141881.96811958347,
      "heatRejection": 436656.22150974453,
      "chiller": 316301.4129856094,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 65175,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.4,
    "designWb": 28,
    "peakDb": 35.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.water_cooled_chiller=true",
      "du_1_1.fw.cooling_tower=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.cw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.water_cooled_chiller=true",
      "corepod_01.fw.cooling_tower=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.cw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.cooling_tower=863",
      "du_1_1.cdu.cdu_pump=7",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.water_cooled_chiller=116",
      "du_1_1.fw.cooling_tower=134",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.cw_pump=2",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.water_cooled_chiller=146",
      "corepod_01.fw.cooling_tower=170",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.cw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "新加坡 (Singapore) | cdu=cooling_tower_hx | fw=chilled_water_plant": {
    "annualPue": 1.159,
    "annualP_Pue": 1.087,
    "annualWue": 1.243,
    "annualWaterM3": 11712,
    "fcHoursPct": 0,
    "peakPue": 1.163,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 249912.7636985003,
      "crahFan": 141881.96811958347,
      "heatRejection": 221149.22868625028,
      "chiller": 458708.6400000225,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 65175,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.4,
    "designWb": 28,
    "peakDb": 35.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.plant_decoupler_hx=true",
      "du_1_1.fw.fw_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.plant_decoupler_hx=true",
      "corepod_01.fw.fw_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.cooling_tower=863",
      "du_1_1.cdu.cdu_pump=7",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.plant_decoupler_hx=116",
      "du_1_1.fw.fw_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.plant_decoupler_hx=146",
      "corepod_01.fw.fw_pump=2"
    ]
  },
  "新加坡 (Singapore) | cdu=cooling_tower_hx | fw=rdhx": {
    "annualPue": 1.162,
    "annualP_Pue": 1.089,
    "annualWue": 1.243,
    "annualWaterM3": 11712,
    "fcHoursPct": 0,
    "peakPue": 1.174,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 269551.443227454,
      "crahFan": 41073.33330087388,
      "heatRejection": 257845.91988624967,
      "chiller": 538677.8720183908,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 65175,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.4,
    "designWb": 28,
    "peakDb": 35.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.fw.rdhx_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.fw.rdhx_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.cooling_tower=863",
      "du_1_1.cdu.cdu_pump=7",
      "du_1_1.fw.rdhx_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.fw.rdhx_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "新加坡 (Singapore) | cdu=water_chiller | fw=air_cooled_chiller": {
    "annualPue": 1.293,
    "annualP_Pue": 1.204,
    "annualWue": 1.402,
    "annualWaterM3": 13216,
    "fcHoursPct": 0,
    "peakPue": 1.314,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 415521.928490427,
      "crahFan": 141881.96811958347,
      "heatRejection": 272975.52424309385,
      "chiller": 1508462.5971453702,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 211145,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 0,
    "thermalIsBalanced": true,
    "designDb": 33.4,
    "designWb": 28,
    "peakDb": 35.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.water_cooled_chiller=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.cw_pump=true",
      "du_1_1.cdu.chw_primary_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.water_cooled_chiller=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.cw_pump=true",
      "corepod_01.cdu.chw_primary_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.water_cooled_chiller=863",
      "du_1_1.cdu.cooling_tower=1002",
      "du_1_1.cdu.cdu_pump=7",
      "du_1_1.cdu.cw_pump=13",
      "du_1_1.cdu.chw_primary_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.water_cooled_chiller=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.cw_pump=0",
      "corepod_01.cdu.chw_primary_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "新加坡 (Singapore) | cdu=water_chiller | fw=water_cooled_chiller": {
    "annualPue": 1.296,
    "annualP_Pue": 1.203,
    "annualWue": 1.831,
    "annualWaterM3": 17261,
    "fcHoursPct": 0,
    "peakPue": 1.32,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 452011.8620668462,
      "crahFan": 141881.96811958347,
      "heatRejection": 488482.5170665925,
      "chiller": 1286086.1381125958,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 211145,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 0,
    "thermalIsBalanced": true,
    "designDb": 33.4,
    "designWb": 28,
    "peakDb": 35.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.water_cooled_chiller=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.cw_pump=true",
      "du_1_1.cdu.chw_primary_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.water_cooled_chiller=true",
      "du_1_1.fw.cooling_tower=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.cw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.water_cooled_chiller=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.cw_pump=true",
      "corepod_01.cdu.chw_primary_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.water_cooled_chiller=true",
      "corepod_01.fw.cooling_tower=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.cw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.water_cooled_chiller=863",
      "du_1_1.cdu.cooling_tower=1002",
      "du_1_1.cdu.cdu_pump=7",
      "du_1_1.cdu.cw_pump=13",
      "du_1_1.cdu.chw_primary_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.water_cooled_chiller=116",
      "du_1_1.fw.cooling_tower=134",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.cw_pump=2",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.water_cooled_chiller=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.cw_pump=0",
      "corepod_01.cdu.chw_primary_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.water_cooled_chiller=146",
      "corepod_01.fw.cooling_tower=170",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.cw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "新加坡 (Singapore) | cdu=water_chiller | fw=chilled_water_plant": {
    "annualPue": 1.283,
    "annualP_Pue": 1.196,
    "annualWue": 1.402,
    "annualWaterM3": 13216,
    "fcHoursPct": 0,
    "peakPue": 1.296,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 395883.24896152253,
      "crahFan": 141881.96811958347,
      "heatRejection": 272975.52424309385,
      "chiller": 1428493.3651269951,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 211145,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 0,
    "thermalIsBalanced": true,
    "designDb": 33.4,
    "designWb": 28,
    "peakDb": 35.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.water_cooled_chiller=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.cw_pump=true",
      "du_1_1.cdu.chw_primary_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.plant_decoupler_hx=true",
      "du_1_1.fw.fw_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.water_cooled_chiller=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.cw_pump=true",
      "corepod_01.cdu.chw_primary_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.plant_decoupler_hx=true",
      "corepod_01.fw.fw_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.water_cooled_chiller=863",
      "du_1_1.cdu.cooling_tower=1002",
      "du_1_1.cdu.cdu_pump=7",
      "du_1_1.cdu.cw_pump=13",
      "du_1_1.cdu.chw_primary_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.plant_decoupler_hx=116",
      "du_1_1.fw.fw_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.water_cooled_chiller=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.cw_pump=0",
      "corepod_01.cdu.chw_primary_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.plant_decoupler_hx=146",
      "corepod_01.fw.fw_pump=2"
    ]
  },
  "新加坡 (Singapore) | cdu=water_chiller | fw=rdhx": {
    "annualPue": 1.286,
    "annualP_Pue": 1.197,
    "annualWue": 1.402,
    "annualWaterM3": 13216,
    "fcHoursPct": 0,
    "peakPue": 1.307,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 415521.928490427,
      "crahFan": 41073.33330087388,
      "heatRejection": 309672.2154430972,
      "chiller": 1508462.5971453702,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 211145,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 0,
    "thermalIsBalanced": true,
    "designDb": 33.4,
    "designWb": 28,
    "peakDb": 35.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.water_cooled_chiller=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.cw_pump=true",
      "du_1_1.cdu.chw_primary_pump=true",
      "du_1_1.fw.rdhx_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.water_cooled_chiller=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.cw_pump=true",
      "corepod_01.cdu.chw_primary_pump=true",
      "corepod_01.fw.rdhx_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.water_cooled_chiller=863",
      "du_1_1.cdu.cooling_tower=1002",
      "du_1_1.cdu.cdu_pump=7",
      "du_1_1.cdu.cw_pump=13",
      "du_1_1.cdu.chw_primary_pump=4",
      "du_1_1.fw.rdhx_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.water_cooled_chiller=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.cw_pump=0",
      "corepod_01.cdu.chw_primary_pump=0",
      "corepod_01.fw.rdhx_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "桃園 (Taoyuan Pilot) | cdu=dry_cooler_trim | fw=air_cooled_chiller": {
    "annualPue": 1.158,
    "annualP_Pue": 1.079,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.186,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 316984.54776473343,
      "crahFan": 141881.96811958347,
      "heatRejection": 126401.29864660671,
      "chiller": 479966.4807496043,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 112608,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.9,
    "designWb": 29,
    "peakDb": 42,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.trim_chiller=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.cdu.chw_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.trim_chiller=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.cdu.chw_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.trim_chiller=503",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.cdu.chw_pump=5",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.trim_chiller=50",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.cdu.chw_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "桃園 (Taoyuan Pilot) | cdu=dry_cooler_trim | fw=water_cooled_chiller": {
    "annualPue": 1.156,
    "annualP_Pue": 1.074,
    "annualWue": 0.422,
    "annualWaterM3": 3976,
    "fcHoursPct": 0.1,
    "peakPue": 1.184,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 353474.48134113423,
      "crahFan": 141881.96811958347,
      "heatRejection": 282838.74212156876,
      "chiller": 271808.1802010078,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 112608,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 12,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.9,
    "designWb": 29,
    "peakDb": 42,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.trim_chiller=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.cdu.chw_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.water_cooled_chiller=true",
      "du_1_1.fw.cooling_tower=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.cw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.trim_chiller=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.cdu.chw_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.water_cooled_chiller=true",
      "corepod_01.fw.cooling_tower=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.cw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.trim_chiller=503",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.cdu.chw_pump=5",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.water_cooled_chiller=116",
      "du_1_1.fw.cooling_tower=134",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.cw_pump=2",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.trim_chiller=50",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.cdu.chw_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.water_cooled_chiller=146",
      "corepod_01.fw.cooling_tower=170",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.cw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "桃園 (Taoyuan Pilot) | cdu=dry_cooler_trim | fw=chilled_water_plant": {
    "annualPue": 1.154,
    "annualP_Pue": 1.077,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.167,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 297345.86823579157,
      "crahFan": 141881.96811958347,
      "heatRejection": 126401.29864660671,
      "chiller": 458708.6400000225,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 112608,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.9,
    "designWb": 29,
    "peakDb": 42,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.trim_chiller=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.cdu.chw_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.plant_decoupler_hx=true",
      "du_1_1.fw.fw_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.trim_chiller=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.cdu.chw_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.plant_decoupler_hx=true",
      "corepod_01.fw.fw_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.trim_chiller=503",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.cdu.chw_pump=5",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.plant_decoupler_hx=116",
      "du_1_1.fw.fw_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.trim_chiller=50",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.cdu.chw_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.plant_decoupler_hx=146",
      "corepod_01.fw.fw_pump=2"
    ]
  },
  "桃園 (Taoyuan Pilot) | cdu=dry_cooler_trim | fw=rdhx": {
    "annualPue": 1.151,
    "annualP_Pue": 1.072,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0.1,
    "peakPue": 1.179,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 316984.54776473343,
      "crahFan": 41073.33330087388,
      "heatRejection": 163502.10901660702,
      "chiller": 475610.83688139345,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 112608,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 9,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.9,
    "designWb": 29,
    "peakDb": 42,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.trim_chiller=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.cdu.chw_pump=true",
      "du_1_1.fw.rdhx_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.trim_chiller=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.cdu.chw_pump=true",
      "corepod_01.fw.rdhx_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.trim_chiller=503",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.cdu.chw_pump=5",
      "du_1_1.fw.rdhx_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.trim_chiller=50",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.cdu.chw_pump=0",
      "corepod_01.fw.rdhx_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "桃園 (Taoyuan Pilot) | cdu=dry_cooler_pure | fw=air_cooled_chiller": {
    "annualPue": 1.158,
    "annualP_Pue": 1.079,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.185,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 315352.88285330066,
      "crahFan": 141881.96811958347,
      "heatRejection": 126401.29864660671,
      "chiller": 479966.4807496043,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 110976,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.9,
    "designWb": 29,
    "peakDb": 42,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "桃園 (Taoyuan Pilot) | cdu=dry_cooler_pure | fw=water_cooled_chiller": {
    "annualPue": 1.156,
    "annualP_Pue": 1.074,
    "annualWue": 0.422,
    "annualWaterM3": 3976,
    "fcHoursPct": 0.1,
    "peakPue": 1.183,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 351842.81642971945,
      "crahFan": 141881.96811958347,
      "heatRejection": 282838.74212156876,
      "chiller": 271808.1802010078,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 110976,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 12,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.9,
    "designWb": 29,
    "peakDb": 42,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.water_cooled_chiller=true",
      "du_1_1.fw.cooling_tower=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.cw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.water_cooled_chiller=true",
      "corepod_01.fw.cooling_tower=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.cw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.water_cooled_chiller=116",
      "du_1_1.fw.cooling_tower=134",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.cw_pump=2",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.water_cooled_chiller=146",
      "corepod_01.fw.cooling_tower=170",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.cw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "桃園 (Taoyuan Pilot) | cdu=dry_cooler_pure | fw=chilled_water_plant": {
    "annualPue": 1.154,
    "annualP_Pue": 1.077,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.167,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 295714.203324247,
      "crahFan": 141881.96811958347,
      "heatRejection": 126401.29864660671,
      "chiller": 458708.6400000225,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 110976,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.9,
    "designWb": 29,
    "peakDb": 42,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.plant_decoupler_hx=true",
      "du_1_1.fw.fw_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.plant_decoupler_hx=true",
      "corepod_01.fw.fw_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.plant_decoupler_hx=116",
      "du_1_1.fw.fw_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.plant_decoupler_hx=146",
      "corepod_01.fw.fw_pump=2"
    ]
  },
  "桃園 (Taoyuan Pilot) | cdu=dry_cooler_pure | fw=rdhx": {
    "annualPue": 1.151,
    "annualP_Pue": 1.072,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0.1,
    "peakPue": 1.179,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 315352.88285330066,
      "crahFan": 41073.33330087388,
      "heatRejection": 163502.10901660702,
      "chiller": 475610.83688139345,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 110976,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 9,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.9,
    "designWb": 29,
    "peakDb": 42,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.rdhx_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.rdhx_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.fw.rdhx_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.rdhx_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "桃園 (Taoyuan Pilot) | cdu=adiabatic_tower | fw=air_cooled_chiller": {
    "annualPue": 1.156,
    "annualP_Pue": 1.077,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.181,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 315352.88285330066,
      "crahFan": 141881.96811958347,
      "heatRejection": 105334.41553883774,
      "chiller": 479966.4807496043,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 110976,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.9,
    "designWb": 29,
    "peakDb": 42,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.adiabatic_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.adiabatic_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.adiabatic_tower=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.adiabatic_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "桃園 (Taoyuan Pilot) | cdu=adiabatic_tower | fw=water_cooled_chiller": {
    "annualPue": 1.154,
    "annualP_Pue": 1.072,
    "annualWue": 0.422,
    "annualWaterM3": 3976,
    "fcHoursPct": 0.1,
    "peakPue": 1.179,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 351842.81642971945,
      "crahFan": 141881.96811958347,
      "heatRejection": 261771.85901379996,
      "chiller": 271808.1802010078,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 110976,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 12,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.9,
    "designWb": 29,
    "peakDb": 42,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.adiabatic_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.water_cooled_chiller=true",
      "du_1_1.fw.cooling_tower=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.cw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.adiabatic_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.water_cooled_chiller=true",
      "corepod_01.fw.cooling_tower=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.cw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.adiabatic_tower=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.water_cooled_chiller=116",
      "du_1_1.fw.cooling_tower=134",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.cw_pump=2",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.adiabatic_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.water_cooled_chiller=146",
      "corepod_01.fw.cooling_tower=170",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.cw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "桃園 (Taoyuan Pilot) | cdu=adiabatic_tower | fw=chilled_water_plant": {
    "annualPue": 1.151,
    "annualP_Pue": 1.075,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.162,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 295714.203324247,
      "crahFan": 141881.96811958347,
      "heatRejection": 105334.41553883774,
      "chiller": 458708.6400000225,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 110976,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.9,
    "designWb": 29,
    "peakDb": 42,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.adiabatic_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.plant_decoupler_hx=true",
      "du_1_1.fw.fw_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.adiabatic_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.plant_decoupler_hx=true",
      "corepod_01.fw.fw_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.adiabatic_tower=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.plant_decoupler_hx=116",
      "du_1_1.fw.fw_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.adiabatic_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.plant_decoupler_hx=146",
      "corepod_01.fw.fw_pump=2"
    ]
  },
  "桃園 (Taoyuan Pilot) | cdu=adiabatic_tower | fw=rdhx": {
    "annualPue": 1.148,
    "annualP_Pue": 1.07,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0.1,
    "peakPue": 1.174,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 315352.88285330066,
      "crahFan": 41073.33330087388,
      "heatRejection": 142435.2259088425,
      "chiller": 475610.83688139345,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 110976,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 9,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.9,
    "designWb": 29,
    "peakDb": 42,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.adiabatic_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.rdhx_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.adiabatic_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.rdhx_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.adiabatic_tower=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.fw.rdhx_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.adiabatic_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.rdhx_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "桃園 (Taoyuan Pilot) | cdu=cooling_tower_hx | fw=air_cooled_chiller": {
    "annualPue": 1.158,
    "annualP_Pue": 1.084,
    "annualWue": 1.243,
    "annualWaterM3": 11712,
    "fcHoursPct": 0,
    "peakPue": 1.178,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 269551.443227454,
      "crahFan": 141881.96811958347,
      "heatRejection": 171735.12507778744,
      "chiller": 479966.4807496043,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 65175,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.9,
    "designWb": 29,
    "peakDb": 42,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.cooling_tower=863",
      "du_1_1.cdu.cdu_pump=7",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "桃園 (Taoyuan Pilot) | cdu=cooling_tower_hx | fw=water_cooled_chiller": {
    "annualPue": 1.156,
    "annualP_Pue": 1.079,
    "annualWue": 1.664,
    "annualWaterM3": 15689,
    "fcHoursPct": 0.1,
    "peakPue": 1.182,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 306041.3768038557,
      "crahFan": 141881.96811958347,
      "heatRejection": 328172.5685527489,
      "chiller": 271808.1802010078,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 65175,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 12,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.9,
    "designWb": 29,
    "peakDb": 42,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.water_cooled_chiller=true",
      "du_1_1.fw.cooling_tower=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.cw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.water_cooled_chiller=true",
      "corepod_01.fw.cooling_tower=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.cw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.cooling_tower=863",
      "du_1_1.cdu.cdu_pump=7",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.water_cooled_chiller=116",
      "du_1_1.fw.cooling_tower=134",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.cw_pump=2",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.water_cooled_chiller=146",
      "corepod_01.fw.cooling_tower=170",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.cw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "桃園 (Taoyuan Pilot) | cdu=cooling_tower_hx | fw=chilled_water_plant": {
    "annualPue": 1.153,
    "annualP_Pue": 1.082,
    "annualWue": 1.243,
    "annualWaterM3": 11712,
    "fcHoursPct": 0,
    "peakPue": 1.162,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 249912.7636985003,
      "crahFan": 141881.96811958347,
      "heatRejection": 171735.12507778744,
      "chiller": 458708.6400000225,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 65175,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.9,
    "designWb": 29,
    "peakDb": 42,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.plant_decoupler_hx=true",
      "du_1_1.fw.fw_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.plant_decoupler_hx=true",
      "corepod_01.fw.fw_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.cooling_tower=863",
      "du_1_1.cdu.cdu_pump=7",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.plant_decoupler_hx=116",
      "du_1_1.fw.fw_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.plant_decoupler_hx=146",
      "corepod_01.fw.fw_pump=2"
    ]
  },
  "桃園 (Taoyuan Pilot) | cdu=cooling_tower_hx | fw=rdhx": {
    "annualPue": 1.151,
    "annualP_Pue": 1.077,
    "annualWue": 1.243,
    "annualWaterM3": 11712,
    "fcHoursPct": 0.1,
    "peakPue": 1.172,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 269551.443227454,
      "crahFan": 41073.33330087388,
      "heatRejection": 208835.93544779156,
      "chiller": 475610.83688139345,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 65175,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 9,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.9,
    "designWb": 29,
    "peakDb": 42,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.fw.rdhx_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.fw.rdhx_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.cooling_tower=863",
      "du_1_1.cdu.cdu_pump=7",
      "du_1_1.fw.rdhx_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.fw.rdhx_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "桃園 (Taoyuan Pilot) | cdu=water_chiller | fw=air_cooled_chiller": {
    "annualPue": 1.271,
    "annualP_Pue": 1.182,
    "annualWue": 1.39,
    "annualWaterM3": 13098,
    "fcHoursPct": 0,
    "peakPue": 1.304,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 415521.928490427,
      "crahFan": 141881.96811958347,
      "heatRejection": 197866.08675823882,
      "chiller": 1373770.5462605665,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 211145,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 0,
    "thermalIsBalanced": true,
    "designDb": 33.9,
    "designWb": 29,
    "peakDb": 42,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.water_cooled_chiller=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.cw_pump=true",
      "du_1_1.cdu.chw_primary_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.water_cooled_chiller=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.cw_pump=true",
      "corepod_01.cdu.chw_primary_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.water_cooled_chiller=863",
      "du_1_1.cdu.cooling_tower=1002",
      "du_1_1.cdu.cdu_pump=7",
      "du_1_1.cdu.cw_pump=13",
      "du_1_1.cdu.chw_primary_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.water_cooled_chiller=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.cw_pump=0",
      "corepod_01.cdu.chw_primary_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "桃園 (Taoyuan Pilot) | cdu=water_chiller | fw=water_cooled_chiller": {
    "annualPue": 1.269,
    "annualP_Pue": 1.176,
    "annualWue": 1.811,
    "annualWaterM3": 17074,
    "fcHoursPct": 0,
    "peakPue": 1.307,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 452011.8620668462,
      "crahFan": 141881.96811958347,
      "heatRejection": 354303.5302332018,
      "chiller": 1165612.245711955,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 211145,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 12,
    "cduFcStats_freeHours": 0,
    "thermalIsBalanced": true,
    "designDb": 33.9,
    "designWb": 29,
    "peakDb": 42,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.water_cooled_chiller=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.cw_pump=true",
      "du_1_1.cdu.chw_primary_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.water_cooled_chiller=true",
      "du_1_1.fw.cooling_tower=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.cw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.water_cooled_chiller=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.cw_pump=true",
      "corepod_01.cdu.chw_primary_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.water_cooled_chiller=true",
      "corepod_01.fw.cooling_tower=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.cw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.water_cooled_chiller=863",
      "du_1_1.cdu.cooling_tower=1002",
      "du_1_1.cdu.cdu_pump=7",
      "du_1_1.cdu.cw_pump=13",
      "du_1_1.cdu.chw_primary_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.water_cooled_chiller=116",
      "du_1_1.fw.cooling_tower=134",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.cw_pump=2",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.water_cooled_chiller=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.cw_pump=0",
      "corepod_01.cdu.chw_primary_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.water_cooled_chiller=146",
      "corepod_01.fw.cooling_tower=170",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.cw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "桃園 (Taoyuan Pilot) | cdu=water_chiller | fw=chilled_water_plant": {
    "annualPue": 1.267,
    "annualP_Pue": 1.18,
    "annualWue": 1.39,
    "annualWaterM3": 13098,
    "fcHoursPct": 0,
    "peakPue": 1.288,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 395883.24896152253,
      "crahFan": 141881.96811958347,
      "heatRejection": 197866.08675823882,
      "chiller": 1352512.7055109905,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 211145,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 0,
    "thermalIsBalanced": true,
    "designDb": 33.9,
    "designWb": 29,
    "peakDb": 42,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.water_cooled_chiller=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.cw_pump=true",
      "du_1_1.cdu.chw_primary_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.plant_decoupler_hx=true",
      "du_1_1.fw.fw_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.water_cooled_chiller=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.cw_pump=true",
      "corepod_01.cdu.chw_primary_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.plant_decoupler_hx=true",
      "corepod_01.fw.fw_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.water_cooled_chiller=863",
      "du_1_1.cdu.cooling_tower=1002",
      "du_1_1.cdu.cdu_pump=7",
      "du_1_1.cdu.cw_pump=13",
      "du_1_1.cdu.chw_primary_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.plant_decoupler_hx=116",
      "du_1_1.fw.fw_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.water_cooled_chiller=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.cw_pump=0",
      "corepod_01.cdu.chw_primary_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.plant_decoupler_hx=146",
      "corepod_01.fw.fw_pump=2"
    ]
  },
  "桃園 (Taoyuan Pilot) | cdu=water_chiller | fw=rdhx": {
    "annualPue": 1.264,
    "annualP_Pue": 1.175,
    "annualWue": 1.39,
    "annualWaterM3": 13098,
    "fcHoursPct": 0,
    "peakPue": 1.297,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 415521.928490427,
      "crahFan": 41073.33330087388,
      "heatRejection": 234966.8971282425,
      "chiller": 1369414.9023923492,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 211145,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 9,
    "cduFcStats_freeHours": 0,
    "thermalIsBalanced": true,
    "designDb": 33.9,
    "designWb": 29,
    "peakDb": 42,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.water_cooled_chiller=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.cw_pump=true",
      "du_1_1.cdu.chw_primary_pump=true",
      "du_1_1.fw.rdhx_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.water_cooled_chiller=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.cw_pump=true",
      "corepod_01.cdu.chw_primary_pump=true",
      "corepod_01.fw.rdhx_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.water_cooled_chiller=863",
      "du_1_1.cdu.cooling_tower=1002",
      "du_1_1.cdu.cdu_pump=7",
      "du_1_1.cdu.cw_pump=13",
      "du_1_1.cdu.chw_primary_pump=4",
      "du_1_1.fw.rdhx_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.water_cooled_chiller=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.cw_pump=0",
      "corepod_01.cdu.chw_primary_pump=0",
      "corepod_01.fw.rdhx_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "高雄 (Kaohsiung) | cdu=dry_cooler_trim | fw=air_cooled_chiller": {
    "annualPue": 1.164,
    "annualP_Pue": 1.086,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.202,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 316204.66705870535,
      "crahFan": 141881.96811958347,
      "heatRejection": 151791.05002440387,
      "chiller": 513846.8343208534,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 111828,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8758,
    "thermalIsBalanced": true,
    "designDb": 33.5,
    "designWb": 28.3,
    "peakDb": 36.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.trim_chiller=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.cdu.chw_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.trim_chiller=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.cdu.chw_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.trim_chiller=122",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.cdu.chw_pump=1",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.trim_chiller=50",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.cdu.chw_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "高雄 (Kaohsiung) | cdu=dry_cooler_trim | fw=water_cooled_chiller": {
    "annualPue": 1.164,
    "annualP_Pue": 1.082,
    "annualWue": 0.426,
    "annualWaterM3": 4011,
    "fcHoursPct": 0,
    "peakPue": 1.203,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 352694.6006351214,
      "crahFan": 141881.96811958347,
      "heatRejection": 333975.4957518609,
      "chiller": 294039.94087272877,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 111828,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8758,
    "thermalIsBalanced": true,
    "designDb": 33.5,
    "designWb": 28.3,
    "peakDb": 36.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.trim_chiller=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.cdu.chw_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.water_cooled_chiller=true",
      "du_1_1.fw.cooling_tower=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.cw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.trim_chiller=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.cdu.chw_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.water_cooled_chiller=true",
      "corepod_01.fw.cooling_tower=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.cw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.trim_chiller=122",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.cdu.chw_pump=1",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.water_cooled_chiller=116",
      "du_1_1.fw.cooling_tower=134",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.cw_pump=2",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.trim_chiller=50",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.cdu.chw_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.water_cooled_chiller=146",
      "corepod_01.fw.cooling_tower=170",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.cw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "高雄 (Kaohsiung) | cdu=dry_cooler_trim | fw=chilled_water_plant": {
    "annualPue": 1.156,
    "annualP_Pue": 1.08,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.181,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 296565.9875297318,
      "crahFan": 141881.96811958347,
      "heatRejection": 151791.05002440387,
      "chiller": 458736.5556847906,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 111828,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8758,
    "thermalIsBalanced": true,
    "designDb": 33.5,
    "designWb": 28.3,
    "peakDb": 36.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.trim_chiller=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.cdu.chw_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.plant_decoupler_hx=true",
      "du_1_1.fw.fw_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.trim_chiller=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.cdu.chw_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.plant_decoupler_hx=true",
      "corepod_01.fw.fw_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.trim_chiller=122",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.cdu.chw_pump=1",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.plant_decoupler_hx=116",
      "du_1_1.fw.fw_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.trim_chiller=50",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.cdu.chw_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.plant_decoupler_hx=146",
      "corepod_01.fw.fw_pump=2"
    ]
  },
  "高雄 (Kaohsiung) | cdu=dry_cooler_trim | fw=rdhx": {
    "annualPue": 1.157,
    "annualP_Pue": 1.079,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.195,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 316204.66705870535,
      "crahFan": 41073.33330087388,
      "heatRejection": 188499.95949106553,
      "chiller": 513715.50845139165,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 111828,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8758,
    "thermalIsBalanced": true,
    "designDb": 33.5,
    "designWb": 28.3,
    "peakDb": 36.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.trim_chiller=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.cdu.chw_pump=true",
      "du_1_1.fw.rdhx_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.trim_chiller=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.cdu.chw_pump=true",
      "corepod_01.fw.rdhx_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.trim_chiller=122",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.cdu.chw_pump=1",
      "du_1_1.fw.rdhx_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.trim_chiller=50",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.cdu.chw_pump=0",
      "corepod_01.fw.rdhx_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "高雄 (Kaohsiung) | cdu=dry_cooler_pure | fw=air_cooled_chiller": {
    "annualPue": 1.164,
    "annualP_Pue": 1.086,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.189,
    "capacityDeficitHours": 2,
    "maxCapacityDeficitKw": 72,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 315352.88285330066,
      "crahFan": 141881.96811958347,
      "heatRejection": 151791.05002440387,
      "chiller": 513818.91863608523,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 110976,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8758,
    "thermalIsBalanced": false,
    "designDb": 33.5,
    "designWb": 28.3,
    "peakDb": 36.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "高雄 (Kaohsiung) | cdu=dry_cooler_pure | fw=water_cooled_chiller": {
    "annualPue": 1.164,
    "annualP_Pue": 1.082,
    "annualWue": 0.426,
    "annualWaterM3": 4011,
    "fcHoursPct": 0,
    "peakPue": 1.191,
    "capacityDeficitHours": 2,
    "maxCapacityDeficitKw": 72,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 351842.81642971945,
      "crahFan": 141881.96811958347,
      "heatRejection": 333975.4957518609,
      "chiller": 294012.0251879606,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 110976,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8758,
    "thermalIsBalanced": false,
    "designDb": 33.5,
    "designWb": 28.3,
    "peakDb": 36.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.water_cooled_chiller=true",
      "du_1_1.fw.cooling_tower=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.cw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.water_cooled_chiller=true",
      "corepod_01.fw.cooling_tower=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.cw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.water_cooled_chiller=116",
      "du_1_1.fw.cooling_tower=134",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.cw_pump=2",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.water_cooled_chiller=146",
      "corepod_01.fw.cooling_tower=170",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.cw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "高雄 (Kaohsiung) | cdu=dry_cooler_pure | fw=chilled_water_plant": {
    "annualPue": 1.156,
    "annualP_Pue": 1.08,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.168,
    "capacityDeficitHours": 2,
    "maxCapacityDeficitKw": 72,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 295714.203324247,
      "crahFan": 141881.96811958347,
      "heatRejection": 151791.05002440387,
      "chiller": 458708.6400000225,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 110976,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8758,
    "thermalIsBalanced": false,
    "designDb": 33.5,
    "designWb": 28.3,
    "peakDb": 36.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.plant_decoupler_hx=true",
      "du_1_1.fw.fw_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.plant_decoupler_hx=true",
      "corepod_01.fw.fw_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.plant_decoupler_hx=116",
      "du_1_1.fw.fw_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.plant_decoupler_hx=146",
      "corepod_01.fw.fw_pump=2"
    ]
  },
  "高雄 (Kaohsiung) | cdu=dry_cooler_pure | fw=rdhx": {
    "annualPue": 1.157,
    "annualP_Pue": 1.079,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.182,
    "capacityDeficitHours": 2,
    "maxCapacityDeficitKw": 72,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 315352.88285330066,
      "crahFan": 41073.33330087388,
      "heatRejection": 188499.95949106553,
      "chiller": 513687.5927666235,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 110976,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8758,
    "thermalIsBalanced": false,
    "designDb": 33.5,
    "designWb": 28.3,
    "peakDb": 36.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.rdhx_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.rdhx_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.fw.rdhx_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.rdhx_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "高雄 (Kaohsiung) | cdu=adiabatic_tower | fw=air_cooled_chiller": {
    "annualPue": 1.161,
    "annualP_Pue": 1.083,
    "annualWue": 0,
    "annualWaterM3": 2,
    "fcHoursPct": 0,
    "peakPue": 1.183,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 315352.88285330066,
      "crahFan": 141881.96811958347,
      "heatRejection": 126479.83181567969,
      "chiller": 513818.91863608523,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 110976,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.5,
    "designWb": 28.3,
    "peakDb": 36.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.adiabatic_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.adiabatic_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.adiabatic_tower=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.adiabatic_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "高雄 (Kaohsiung) | cdu=adiabatic_tower | fw=water_cooled_chiller": {
    "annualPue": 1.161,
    "annualP_Pue": 1.079,
    "annualWue": 0.426,
    "annualWaterM3": 4013,
    "fcHoursPct": 0,
    "peakPue": 1.186,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 351842.81642971945,
      "crahFan": 141881.96811958347,
      "heatRejection": 308664.2775431422,
      "chiller": 294012.0251879606,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 110976,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.5,
    "designWb": 28.3,
    "peakDb": 36.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.adiabatic_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.water_cooled_chiller=true",
      "du_1_1.fw.cooling_tower=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.cw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.adiabatic_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.water_cooled_chiller=true",
      "corepod_01.fw.cooling_tower=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.cw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.adiabatic_tower=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.water_cooled_chiller=116",
      "du_1_1.fw.cooling_tower=134",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.cw_pump=2",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.adiabatic_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.water_cooled_chiller=146",
      "corepod_01.fw.cooling_tower=170",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.cw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "高雄 (Kaohsiung) | cdu=adiabatic_tower | fw=chilled_water_plant": {
    "annualPue": 1.154,
    "annualP_Pue": 1.077,
    "annualWue": 0,
    "annualWaterM3": 2,
    "fcHoursPct": 0,
    "peakPue": 1.163,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 295714.203324247,
      "crahFan": 141881.96811958347,
      "heatRejection": 126479.83181567969,
      "chiller": 458708.6400000225,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 110976,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.5,
    "designWb": 28.3,
    "peakDb": 36.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.adiabatic_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.plant_decoupler_hx=true",
      "du_1_1.fw.fw_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.adiabatic_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.plant_decoupler_hx=true",
      "corepod_01.fw.fw_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.adiabatic_tower=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.plant_decoupler_hx=116",
      "du_1_1.fw.fw_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.adiabatic_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.plant_decoupler_hx=146",
      "corepod_01.fw.fw_pump=2"
    ]
  },
  "高雄 (Kaohsiung) | cdu=adiabatic_tower | fw=rdhx": {
    "annualPue": 1.155,
    "annualP_Pue": 1.076,
    "annualWue": 0,
    "annualWaterM3": 2,
    "fcHoursPct": 0,
    "peakPue": 1.176,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 315352.88285330066,
      "crahFan": 41073.33330087388,
      "heatRejection": 163188.74128235166,
      "chiller": 513687.5927666235,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 110976,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.5,
    "designWb": 28.3,
    "peakDb": 36.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.adiabatic_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.rdhx_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.adiabatic_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.rdhx_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.adiabatic_tower=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.fw.rdhx_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.adiabatic_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.rdhx_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "高雄 (Kaohsiung) | cdu=cooling_tower_hx | fw=air_cooled_chiller": {
    "annualPue": 1.164,
    "annualP_Pue": 1.09,
    "annualWue": 1.243,
    "annualWaterM3": 11712,
    "fcHoursPct": 0,
    "peakPue": 1.184,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 269551.443227454,
      "crahFan": 141881.96811958347,
      "heatRejection": 193380.43943955365,
      "chiller": 513818.91863608523,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 65175,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.5,
    "designWb": 28.3,
    "peakDb": 36.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.cooling_tower=863",
      "du_1_1.cdu.cdu_pump=7",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "高雄 (Kaohsiung) | cdu=cooling_tower_hx | fw=water_cooled_chiller": {
    "annualPue": 1.164,
    "annualP_Pue": 1.086,
    "annualWue": 1.668,
    "annualWaterM3": 15723,
    "fcHoursPct": 0,
    "peakPue": 1.186,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 306041.3768038557,
      "crahFan": 141881.96811958347,
      "heatRejection": 375564.8851670055,
      "chiller": 294012.0251879606,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 65175,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.5,
    "designWb": 28.3,
    "peakDb": 36.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.water_cooled_chiller=true",
      "du_1_1.fw.cooling_tower=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.cw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.water_cooled_chiller=true",
      "corepod_01.fw.cooling_tower=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.cw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.cooling_tower=863",
      "du_1_1.cdu.cdu_pump=7",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.water_cooled_chiller=116",
      "du_1_1.fw.cooling_tower=134",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.cw_pump=2",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.water_cooled_chiller=146",
      "corepod_01.fw.cooling_tower=170",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.cw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "高雄 (Kaohsiung) | cdu=cooling_tower_hx | fw=chilled_water_plant": {
    "annualPue": 1.156,
    "annualP_Pue": 1.084,
    "annualWue": 1.243,
    "annualWaterM3": 11712,
    "fcHoursPct": 0,
    "peakPue": 1.163,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 249912.7636985003,
      "crahFan": 141881.96811958347,
      "heatRejection": 193380.43943955365,
      "chiller": 458708.6400000225,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 65175,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.5,
    "designWb": 28.3,
    "peakDb": 36.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.plant_decoupler_hx=true",
      "du_1_1.fw.fw_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.plant_decoupler_hx=true",
      "corepod_01.fw.fw_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.cooling_tower=863",
      "du_1_1.cdu.cdu_pump=7",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.plant_decoupler_hx=116",
      "du_1_1.fw.fw_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.plant_decoupler_hx=146",
      "corepod_01.fw.fw_pump=2"
    ]
  },
  "高雄 (Kaohsiung) | cdu=cooling_tower_hx | fw=rdhx": {
    "annualPue": 1.157,
    "annualP_Pue": 1.083,
    "annualWue": 1.243,
    "annualWaterM3": 11712,
    "fcHoursPct": 0,
    "peakPue": 1.177,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 269551.443227454,
      "crahFan": 41073.33330087388,
      "heatRejection": 230089.34890621318,
      "chiller": 513687.5927666235,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 65175,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.5,
    "designWb": 28.3,
    "peakDb": 36.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.fw.rdhx_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.fw.rdhx_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.cooling_tower=863",
      "du_1_1.cdu.cdu_pump=7",
      "du_1_1.fw.rdhx_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.fw.rdhx_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "高雄 (Kaohsiung) | cdu=water_chiller | fw=air_cooled_chiller": {
    "annualPue": 1.282,
    "annualP_Pue": 1.192,
    "annualWue": 1.395,
    "annualWaterM3": 13151,
    "fcHoursPct": 0,
    "peakPue": 1.312,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 415521.928490427,
      "crahFan": 141881.96811958347,
      "heatRejection": 230766.96458811234,
      "chiller": 1441760.4945528419,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 211145,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 0,
    "thermalIsBalanced": true,
    "designDb": 33.5,
    "designWb": 28.3,
    "peakDb": 36.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.water_cooled_chiller=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.cw_pump=true",
      "du_1_1.cdu.chw_primary_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.water_cooled_chiller=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.cw_pump=true",
      "corepod_01.cdu.chw_primary_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.water_cooled_chiller=863",
      "du_1_1.cdu.cooling_tower=1002",
      "du_1_1.cdu.cdu_pump=7",
      "du_1_1.cdu.cw_pump=13",
      "du_1_1.cdu.chw_primary_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.water_cooled_chiller=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.cw_pump=0",
      "corepod_01.cdu.chw_primary_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "高雄 (Kaohsiung) | cdu=water_chiller | fw=water_cooled_chiller": {
    "annualPue": 1.281,
    "annualP_Pue": 1.189,
    "annualWue": 1.821,
    "annualWaterM3": 17161,
    "fcHoursPct": 0,
    "peakPue": 1.317,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 452011.8620668462,
      "crahFan": 141881.96811958347,
      "heatRejection": 412951.4103155718,
      "chiller": 1221953.6011047368,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 211145,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 0,
    "thermalIsBalanced": true,
    "designDb": 33.5,
    "designWb": 28.3,
    "peakDb": 36.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.water_cooled_chiller=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.cw_pump=true",
      "du_1_1.cdu.chw_primary_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.water_cooled_chiller=true",
      "du_1_1.fw.cooling_tower=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.cw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.water_cooled_chiller=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.cw_pump=true",
      "corepod_01.cdu.chw_primary_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.water_cooled_chiller=true",
      "corepod_01.fw.cooling_tower=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.cw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.water_cooled_chiller=863",
      "du_1_1.cdu.cooling_tower=1002",
      "du_1_1.cdu.cdu_pump=7",
      "du_1_1.cdu.cw_pump=13",
      "du_1_1.cdu.chw_primary_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.water_cooled_chiller=116",
      "du_1_1.fw.cooling_tower=134",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.cw_pump=2",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.water_cooled_chiller=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.cw_pump=0",
      "corepod_01.cdu.chw_primary_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.water_cooled_chiller=146",
      "corepod_01.fw.cooling_tower=170",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.cw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "高雄 (Kaohsiung) | cdu=water_chiller | fw=chilled_water_plant": {
    "annualPue": 1.274,
    "annualP_Pue": 1.187,
    "annualWue": 1.395,
    "annualWaterM3": 13151,
    "fcHoursPct": 0,
    "peakPue": 1.294,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 395883.24896152253,
      "crahFan": 141881.96811958347,
      "heatRejection": 230766.96458811234,
      "chiller": 1386650.215916825,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 211145,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 0,
    "thermalIsBalanced": true,
    "designDb": 33.5,
    "designWb": 28.3,
    "peakDb": 36.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.water_cooled_chiller=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.cw_pump=true",
      "du_1_1.cdu.chw_primary_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.plant_decoupler_hx=true",
      "du_1_1.fw.fw_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.water_cooled_chiller=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.cw_pump=true",
      "corepod_01.cdu.chw_primary_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.plant_decoupler_hx=true",
      "corepod_01.fw.fw_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.water_cooled_chiller=863",
      "du_1_1.cdu.cooling_tower=1002",
      "du_1_1.cdu.cdu_pump=7",
      "du_1_1.cdu.cw_pump=13",
      "du_1_1.cdu.chw_primary_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.plant_decoupler_hx=116",
      "du_1_1.fw.fw_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.water_cooled_chiller=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.cw_pump=0",
      "corepod_01.cdu.chw_primary_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.plant_decoupler_hx=146",
      "corepod_01.fw.fw_pump=2"
    ]
  },
  "高雄 (Kaohsiung) | cdu=water_chiller | fw=rdhx": {
    "annualPue": 1.275,
    "annualP_Pue": 1.186,
    "annualWue": 1.395,
    "annualWaterM3": 13151,
    "fcHoursPct": 0,
    "peakPue": 1.305,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 415521.928490427,
      "crahFan": 41073.33330087388,
      "heatRejection": 267475.8740547864,
      "chiller": 1441629.1686833804,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 211145,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 0,
    "thermalIsBalanced": true,
    "designDb": 33.5,
    "designWb": 28.3,
    "peakDb": 36.7,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.water_cooled_chiller=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.cw_pump=true",
      "du_1_1.cdu.chw_primary_pump=true",
      "du_1_1.fw.rdhx_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.water_cooled_chiller=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.cw_pump=true",
      "corepod_01.cdu.chw_primary_pump=true",
      "corepod_01.fw.rdhx_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.water_cooled_chiller=863",
      "du_1_1.cdu.cooling_tower=1002",
      "du_1_1.cdu.cdu_pump=7",
      "du_1_1.cdu.cw_pump=13",
      "du_1_1.cdu.chw_primary_pump=4",
      "du_1_1.fw.rdhx_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.water_cooled_chiller=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.cw_pump=0",
      "corepod_01.cdu.chw_primary_pump=0",
      "corepod_01.fw.rdhx_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "新竹 (Hsinchu) | cdu=dry_cooler_trim | fw=air_cooled_chiller": {
    "annualPue": 1.158,
    "annualP_Pue": 1.079,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.182,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 315402.9400908021,
      "crahFan": 141881.96811958347,
      "heatRejection": 125773.18021187348,
      "chiller": 479745.16999189043,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 111026,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.2,
    "designWb": 28.8,
    "peakDb": 35.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.trim_chiller=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.cdu.chw_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.trim_chiller=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.cdu.chw_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.trim_chiller=50",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.cdu.chw_pump=0",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.trim_chiller=50",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.cdu.chw_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "新竹 (Hsinchu) | cdu=dry_cooler_trim | fw=water_cooled_chiller": {
    "annualPue": 1.156,
    "annualP_Pue": 1.074,
    "annualWue": 0.422,
    "annualWaterM3": 3977,
    "fcHoursPct": 0.1,
    "peakPue": 1.182,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 351892.87366722955,
      "crahFan": 141881.96811958347,
      "heatRejection": 281155.32680753694,
      "chiller": 272345.5234888483,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 111026,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 10,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.2,
    "designWb": 28.8,
    "peakDb": 35.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.trim_chiller=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.cdu.chw_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.water_cooled_chiller=true",
      "du_1_1.fw.cooling_tower=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.cw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.trim_chiller=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.cdu.chw_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.water_cooled_chiller=true",
      "corepod_01.fw.cooling_tower=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.cw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.trim_chiller=50",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.cdu.chw_pump=0",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.water_cooled_chiller=116",
      "du_1_1.fw.cooling_tower=134",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.cw_pump=2",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.trim_chiller=50",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.cdu.chw_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.water_cooled_chiller=146",
      "corepod_01.fw.cooling_tower=170",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.cw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "新竹 (Hsinchu) | cdu=dry_cooler_trim | fw=chilled_water_plant": {
    "annualPue": 1.153,
    "annualP_Pue": 1.077,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.165,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 295764.2605618902,
      "crahFan": 141881.96811958347,
      "heatRejection": 125773.18021187348,
      "chiller": 458708.6400000225,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 111026,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.2,
    "designWb": 28.8,
    "peakDb": 35.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.trim_chiller=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.cdu.chw_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.plant_decoupler_hx=true",
      "du_1_1.fw.fw_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.trim_chiller=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.cdu.chw_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.plant_decoupler_hx=true",
      "corepod_01.fw.fw_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.trim_chiller=50",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.cdu.chw_pump=0",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.plant_decoupler_hx=116",
      "du_1_1.fw.fw_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.trim_chiller=50",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.cdu.chw_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.plant_decoupler_hx=146",
      "corepod_01.fw.fw_pump=2"
    ]
  },
  "新竹 (Hsinchu) | cdu=dry_cooler_trim | fw=rdhx": {
    "annualPue": 1.151,
    "annualP_Pue": 1.072,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.175,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 315402.9400908021,
      "crahFan": 41073.33330087388,
      "heatRejection": 162776.54990520648,
      "chiller": 476438.12231642107,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 111026,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 1,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.2,
    "designWb": 28.8,
    "peakDb": 35.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.trim_chiller=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.cdu.chw_pump=true",
      "du_1_1.fw.rdhx_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.trim_chiller=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.cdu.chw_pump=true",
      "corepod_01.fw.rdhx_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.trim_chiller=50",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.cdu.chw_pump=0",
      "du_1_1.fw.rdhx_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.trim_chiller=50",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.cdu.chw_pump=0",
      "corepod_01.fw.rdhx_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "新竹 (Hsinchu) | cdu=dry_cooler_pure | fw=air_cooled_chiller": {
    "annualPue": 1.158,
    "annualP_Pue": 1.079,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.182,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 315352.88285330066,
      "crahFan": 141881.96811958347,
      "heatRejection": 125773.18021187348,
      "chiller": 479745.16999189043,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 110976,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.2,
    "designWb": 28.8,
    "peakDb": 35.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "新竹 (Hsinchu) | cdu=dry_cooler_pure | fw=water_cooled_chiller": {
    "annualPue": 1.156,
    "annualP_Pue": 1.074,
    "annualWue": 0.422,
    "annualWaterM3": 3977,
    "fcHoursPct": 0.1,
    "peakPue": 1.182,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 351842.81642971945,
      "crahFan": 141881.96811958347,
      "heatRejection": 281155.32680753694,
      "chiller": 272345.5234888483,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 110976,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 10,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.2,
    "designWb": 28.8,
    "peakDb": 35.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.water_cooled_chiller=true",
      "du_1_1.fw.cooling_tower=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.cw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.water_cooled_chiller=true",
      "corepod_01.fw.cooling_tower=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.cw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.water_cooled_chiller=116",
      "du_1_1.fw.cooling_tower=134",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.cw_pump=2",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.water_cooled_chiller=146",
      "corepod_01.fw.cooling_tower=170",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.cw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "新竹 (Hsinchu) | cdu=dry_cooler_pure | fw=chilled_water_plant": {
    "annualPue": 1.153,
    "annualP_Pue": 1.077,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.165,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 295714.203324247,
      "crahFan": 141881.96811958347,
      "heatRejection": 125773.18021187348,
      "chiller": 458708.6400000225,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 110976,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.2,
    "designWb": 28.8,
    "peakDb": 35.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.plant_decoupler_hx=true",
      "du_1_1.fw.fw_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.plant_decoupler_hx=true",
      "corepod_01.fw.fw_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.plant_decoupler_hx=116",
      "du_1_1.fw.fw_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.plant_decoupler_hx=146",
      "corepod_01.fw.fw_pump=2"
    ]
  },
  "新竹 (Hsinchu) | cdu=dry_cooler_pure | fw=rdhx": {
    "annualPue": 1.151,
    "annualP_Pue": 1.072,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.175,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 315352.88285330066,
      "crahFan": 41073.33330087388,
      "heatRejection": 162776.54990520648,
      "chiller": 476438.12231642107,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 110976,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 1,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.2,
    "designWb": 28.8,
    "peakDb": 35.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.rdhx_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.rdhx_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.fw.rdhx_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.rdhx_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "新竹 (Hsinchu) | cdu=adiabatic_tower | fw=air_cooled_chiller": {
    "annualPue": 1.156,
    "annualP_Pue": 1.077,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.178,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 315352.88285330066,
      "crahFan": 141881.96811958347,
      "heatRejection": 104810.9835098932,
      "chiller": 479745.16999189043,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 110976,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.2,
    "designWb": 28.8,
    "peakDb": 35.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.adiabatic_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.adiabatic_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.adiabatic_tower=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.adiabatic_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "新竹 (Hsinchu) | cdu=adiabatic_tower | fw=water_cooled_chiller": {
    "annualPue": 1.154,
    "annualP_Pue": 1.072,
    "annualWue": 0.422,
    "annualWaterM3": 3977,
    "fcHoursPct": 0.1,
    "peakPue": 1.178,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 351842.81642971945,
      "crahFan": 141881.96811958347,
      "heatRejection": 260193.13010555733,
      "chiller": 272345.5234888483,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 110976,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 10,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.2,
    "designWb": 28.8,
    "peakDb": 35.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.adiabatic_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.water_cooled_chiller=true",
      "du_1_1.fw.cooling_tower=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.cw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.adiabatic_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.water_cooled_chiller=true",
      "corepod_01.fw.cooling_tower=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.cw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.adiabatic_tower=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.water_cooled_chiller=116",
      "du_1_1.fw.cooling_tower=134",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.cw_pump=2",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.adiabatic_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.water_cooled_chiller=146",
      "corepod_01.fw.cooling_tower=170",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.cw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "新竹 (Hsinchu) | cdu=adiabatic_tower | fw=chilled_water_plant": {
    "annualPue": 1.151,
    "annualP_Pue": 1.075,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.161,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 295714.203324247,
      "crahFan": 141881.96811958347,
      "heatRejection": 104810.9835098932,
      "chiller": 458708.6400000225,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 110976,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.2,
    "designWb": 28.8,
    "peakDb": 35.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.adiabatic_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.plant_decoupler_hx=true",
      "du_1_1.fw.fw_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.adiabatic_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.plant_decoupler_hx=true",
      "corepod_01.fw.fw_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.adiabatic_tower=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.plant_decoupler_hx=116",
      "du_1_1.fw.fw_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.adiabatic_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.plant_decoupler_hx=146",
      "corepod_01.fw.fw_pump=2"
    ]
  },
  "新竹 (Hsinchu) | cdu=adiabatic_tower | fw=rdhx": {
    "annualPue": 1.148,
    "annualP_Pue": 1.07,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.171,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 315352.88285330066,
      "crahFan": 41073.33330087388,
      "heatRejection": 141814.35320323138,
      "chiller": 476438.12231642107,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 110976,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 1,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.2,
    "designWb": 28.8,
    "peakDb": 35.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.adiabatic_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.rdhx_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.adiabatic_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.rdhx_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.adiabatic_tower=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.fw.rdhx_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.adiabatic_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.rdhx_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "新竹 (Hsinchu) | cdu=cooling_tower_hx | fw=air_cooled_chiller": {
    "annualPue": 1.158,
    "annualP_Pue": 1.084,
    "annualWue": 1.243,
    "annualWaterM3": 11712,
    "fcHoursPct": 0,
    "peakPue": 1.178,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 269551.443227454,
      "crahFan": 141881.96811958347,
      "heatRejection": 170881.97429402554,
      "chiller": 479745.16999189043,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 65175,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.2,
    "designWb": 28.8,
    "peakDb": 35.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.cooling_tower=863",
      "du_1_1.cdu.cdu_pump=7",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "新竹 (Hsinchu) | cdu=cooling_tower_hx | fw=water_cooled_chiller": {
    "annualPue": 1.156,
    "annualP_Pue": 1.079,
    "annualWue": 1.665,
    "annualWaterM3": 15690,
    "fcHoursPct": 0.1,
    "peakPue": 1.183,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 306041.3768038557,
      "crahFan": 141881.96811958347,
      "heatRejection": 326264.1208896906,
      "chiller": 272345.5234888483,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 65175,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 10,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.2,
    "designWb": 28.8,
    "peakDb": 35.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.water_cooled_chiller=true",
      "du_1_1.fw.cooling_tower=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.cw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.water_cooled_chiller=true",
      "corepod_01.fw.cooling_tower=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.cw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.cooling_tower=863",
      "du_1_1.cdu.cdu_pump=7",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.water_cooled_chiller=116",
      "du_1_1.fw.cooling_tower=134",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.cw_pump=2",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.water_cooled_chiller=146",
      "corepod_01.fw.cooling_tower=170",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.cw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "新竹 (Hsinchu) | cdu=cooling_tower_hx | fw=chilled_water_plant": {
    "annualPue": 1.153,
    "annualP_Pue": 1.082,
    "annualWue": 1.243,
    "annualWaterM3": 11712,
    "fcHoursPct": 0,
    "peakPue": 1.163,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 249912.7636985003,
      "crahFan": 141881.96811958347,
      "heatRejection": 170881.97429402554,
      "chiller": 458708.6400000225,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 65175,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.2,
    "designWb": 28.8,
    "peakDb": 35.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.plant_decoupler_hx=true",
      "du_1_1.fw.fw_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.plant_decoupler_hx=true",
      "corepod_01.fw.fw_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.cooling_tower=863",
      "du_1_1.cdu.cdu_pump=7",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.plant_decoupler_hx=116",
      "du_1_1.fw.fw_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.plant_decoupler_hx=146",
      "corepod_01.fw.fw_pump=2"
    ]
  },
  "新竹 (Hsinchu) | cdu=cooling_tower_hx | fw=rdhx": {
    "annualPue": 1.151,
    "annualP_Pue": 1.077,
    "annualWue": 1.243,
    "annualWaterM3": 11712,
    "fcHoursPct": 0,
    "peakPue": 1.171,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 269551.443227454,
      "crahFan": 41073.33330087388,
      "heatRejection": 207885.3439873635,
      "chiller": 476438.12231642107,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 65175,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 1,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.2,
    "designWb": 28.8,
    "peakDb": 35.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.fw.rdhx_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.fw.rdhx_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.cooling_tower=863",
      "du_1_1.cdu.cdu_pump=7",
      "du_1_1.fw.rdhx_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.fw.rdhx_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "新竹 (Hsinchu) | cdu=water_chiller | fw=air_cooled_chiller": {
    "annualPue": 1.271,
    "annualP_Pue": 1.182,
    "annualWue": 1.39,
    "annualWaterM3": 13100,
    "fcHoursPct": 0,
    "peakPue": 1.302,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 415521.928490427,
      "crahFan": 141881.96811958347,
      "heatRejection": 196569.29756692154,
      "chiller": 1375146.4679826223,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 211145,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 0,
    "thermalIsBalanced": true,
    "designDb": 33.2,
    "designWb": 28.8,
    "peakDb": 35.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.water_cooled_chiller=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.cw_pump=true",
      "du_1_1.cdu.chw_primary_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.water_cooled_chiller=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.cw_pump=true",
      "corepod_01.cdu.chw_primary_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.water_cooled_chiller=863",
      "du_1_1.cdu.cooling_tower=1002",
      "du_1_1.cdu.cdu_pump=7",
      "du_1_1.cdu.cw_pump=13",
      "du_1_1.cdu.chw_primary_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.water_cooled_chiller=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.cw_pump=0",
      "corepod_01.cdu.chw_primary_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "新竹 (Hsinchu) | cdu=water_chiller | fw=water_cooled_chiller": {
    "annualPue": 1.269,
    "annualP_Pue": 1.176,
    "annualWue": 1.812,
    "annualWaterM3": 17077,
    "fcHoursPct": 0,
    "peakPue": 1.309,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 452011.8620668462,
      "crahFan": 141881.96811958347,
      "heatRejection": 351951.4441625874,
      "chiller": 1167746.8214795804,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 211145,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 10,
    "cduFcStats_freeHours": 0,
    "thermalIsBalanced": true,
    "designDb": 33.2,
    "designWb": 28.8,
    "peakDb": 35.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.water_cooled_chiller=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.cw_pump=true",
      "du_1_1.cdu.chw_primary_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.water_cooled_chiller=true",
      "du_1_1.fw.cooling_tower=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.cw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.water_cooled_chiller=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.cw_pump=true",
      "corepod_01.cdu.chw_primary_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.water_cooled_chiller=true",
      "corepod_01.fw.cooling_tower=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.cw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.water_cooled_chiller=863",
      "du_1_1.cdu.cooling_tower=1002",
      "du_1_1.cdu.cdu_pump=7",
      "du_1_1.cdu.cw_pump=13",
      "du_1_1.cdu.chw_primary_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.water_cooled_chiller=116",
      "du_1_1.fw.cooling_tower=134",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.cw_pump=2",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.water_cooled_chiller=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.cw_pump=0",
      "corepod_01.cdu.chw_primary_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.water_cooled_chiller=146",
      "corepod_01.fw.cooling_tower=170",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.cw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "新竹 (Hsinchu) | cdu=water_chiller | fw=chilled_water_plant": {
    "annualPue": 1.267,
    "annualP_Pue": 1.18,
    "annualWue": 1.39,
    "annualWaterM3": 13100,
    "fcHoursPct": 0,
    "peakPue": 1.288,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 395883.24896152253,
      "crahFan": 141881.96811958347,
      "heatRejection": 196569.29756692154,
      "chiller": 1354109.9379907744,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 211145,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 0,
    "thermalIsBalanced": true,
    "designDb": 33.2,
    "designWb": 28.8,
    "peakDb": 35.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.water_cooled_chiller=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.cw_pump=true",
      "du_1_1.cdu.chw_primary_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.plant_decoupler_hx=true",
      "du_1_1.fw.fw_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.water_cooled_chiller=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.cw_pump=true",
      "corepod_01.cdu.chw_primary_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.plant_decoupler_hx=true",
      "corepod_01.fw.fw_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.water_cooled_chiller=863",
      "du_1_1.cdu.cooling_tower=1002",
      "du_1_1.cdu.cdu_pump=7",
      "du_1_1.cdu.cw_pump=13",
      "du_1_1.cdu.chw_primary_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.plant_decoupler_hx=116",
      "du_1_1.fw.fw_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.water_cooled_chiller=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.cw_pump=0",
      "corepod_01.cdu.chw_primary_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.plant_decoupler_hx=146",
      "corepod_01.fw.fw_pump=2"
    ]
  },
  "新竹 (Hsinchu) | cdu=water_chiller | fw=rdhx": {
    "annualPue": 1.264,
    "annualP_Pue": 1.175,
    "annualWue": 1.39,
    "annualWaterM3": 13100,
    "fcHoursPct": 0,
    "peakPue": 1.296,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 415521.928490427,
      "crahFan": 41073.33330087388,
      "heatRejection": 233572.66726025805,
      "chiller": 1371839.4203071478,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 211145,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 1,
    "cduFcStats_freeHours": 0,
    "thermalIsBalanced": true,
    "designDb": 33.2,
    "designWb": 28.8,
    "peakDb": 35.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.water_cooled_chiller=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.cw_pump=true",
      "du_1_1.cdu.chw_primary_pump=true",
      "du_1_1.fw.rdhx_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.water_cooled_chiller=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.cw_pump=true",
      "corepod_01.cdu.chw_primary_pump=true",
      "corepod_01.fw.rdhx_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.water_cooled_chiller=863",
      "du_1_1.cdu.cooling_tower=1002",
      "du_1_1.cdu.cdu_pump=7",
      "du_1_1.cdu.cw_pump=13",
      "du_1_1.cdu.chw_primary_pump=4",
      "du_1_1.fw.rdhx_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.water_cooled_chiller=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.cw_pump=0",
      "corepod_01.cdu.chw_primary_pump=0",
      "corepod_01.fw.rdhx_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "台中 (Taichung) | cdu=dry_cooler_trim | fw=air_cooled_chiller": {
    "annualPue": 1.161,
    "annualP_Pue": 1.082,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.192,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 316454.9851800807,
      "crahFan": 141881.96811958347,
      "heatRejection": 137285.88919680653,
      "chiller": 494173.7080765864,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 112078,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8757,
    "thermalIsBalanced": true,
    "designDb": 33.7,
    "designWb": 27.6,
    "peakDb": 37.2,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.trim_chiller=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.cdu.chw_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.trim_chiller=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.cdu.chw_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.trim_chiller=158",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.cdu.chw_pump=2",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.trim_chiller=50",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.cdu.chw_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "台中 (Taichung) | cdu=dry_cooler_trim | fw=water_cooled_chiller": {
    "annualPue": 1.158,
    "annualP_Pue": 1.076,
    "annualWue": 0.423,
    "annualWaterM3": 3984,
    "fcHoursPct": 0.1,
    "peakPue": 1.194,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 352944.9187565203,
      "crahFan": 141881.96811958347,
      "heatRejection": 298052.2940325665,
      "chiller": 276881.5293439403,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 112078,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 6,
    "cduFcStats_freeHours": 8757,
    "thermalIsBalanced": true,
    "designDb": 33.7,
    "designWb": 27.6,
    "peakDb": 37.2,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.trim_chiller=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.cdu.chw_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.water_cooled_chiller=true",
      "du_1_1.fw.cooling_tower=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.cw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.trim_chiller=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.cdu.chw_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.water_cooled_chiller=true",
      "corepod_01.fw.cooling_tower=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.cw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.trim_chiller=158",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.cdu.chw_pump=2",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.water_cooled_chiller=116",
      "du_1_1.fw.cooling_tower=134",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.cw_pump=2",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.trim_chiller=50",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.cdu.chw_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.water_cooled_chiller=146",
      "corepod_01.fw.cooling_tower=170",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.cw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "台中 (Taichung) | cdu=dry_cooler_trim | fw=chilled_water_plant": {
    "annualPue": 1.155,
    "annualP_Pue": 1.078,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.173,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 296816.3056511002,
      "crahFan": 141881.96811958347,
      "heatRejection": 137285.88919680653,
      "chiller": 458717.85938348994,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 112078,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8757,
    "thermalIsBalanced": true,
    "designDb": 33.7,
    "designWb": 27.6,
    "peakDb": 37.2,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.trim_chiller=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.cdu.chw_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.plant_decoupler_hx=true",
      "du_1_1.fw.fw_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.trim_chiller=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.cdu.chw_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.plant_decoupler_hx=true",
      "corepod_01.fw.fw_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.trim_chiller=158",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.cdu.chw_pump=2",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.plant_decoupler_hx=116",
      "du_1_1.fw.fw_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.trim_chiller=50",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.cdu.chw_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.plant_decoupler_hx=146",
      "corepod_01.fw.fw_pump=2"
    ]
  },
  "台中 (Taichung) | cdu=dry_cooler_trim | fw=rdhx": {
    "annualPue": 1.154,
    "annualP_Pue": 1.075,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.186,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 316454.9851800807,
      "crahFan": 41073.33330087388,
      "heatRejection": 174184.54834480453,
      "chiller": 492023.244424117,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 112078,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8757,
    "thermalIsBalanced": true,
    "designDb": 33.7,
    "designWb": 27.6,
    "peakDb": 37.2,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.trim_chiller=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.cdu.chw_pump=true",
      "du_1_1.fw.rdhx_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.trim_chiller=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.cdu.chw_pump=true",
      "corepod_01.fw.rdhx_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.trim_chiller=158",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.cdu.chw_pump=2",
      "du_1_1.fw.rdhx_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.trim_chiller=50",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.cdu.chw_pump=0",
      "corepod_01.fw.rdhx_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "台中 (Taichung) | cdu=dry_cooler_pure | fw=air_cooled_chiller": {
    "annualPue": 1.161,
    "annualP_Pue": 1.082,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.188,
    "capacityDeficitHours": 3,
    "maxCapacityDeficitKw": 22,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 315352.88285330066,
      "crahFan": 141881.96811958347,
      "heatRejection": 137285.88919680653,
      "chiller": 494164.4886931189,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 110976,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8757,
    "thermalIsBalanced": false,
    "designDb": 33.7,
    "designWb": 27.6,
    "peakDb": 37.2,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "台中 (Taichung) | cdu=dry_cooler_pure | fw=water_cooled_chiller": {
    "annualPue": 1.158,
    "annualP_Pue": 1.076,
    "annualWue": 0.423,
    "annualWaterM3": 3984,
    "fcHoursPct": 0.1,
    "peakPue": 1.19,
    "capacityDeficitHours": 3,
    "maxCapacityDeficitKw": 22,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 351842.81642971945,
      "crahFan": 141881.96811958347,
      "heatRejection": 298052.2940325665,
      "chiller": 276872.30996047286,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 110976,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 6,
    "cduFcStats_freeHours": 8757,
    "thermalIsBalanced": false,
    "designDb": 33.7,
    "designWb": 27.6,
    "peakDb": 37.2,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.water_cooled_chiller=true",
      "du_1_1.fw.cooling_tower=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.cw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.water_cooled_chiller=true",
      "corepod_01.fw.cooling_tower=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.cw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.water_cooled_chiller=116",
      "du_1_1.fw.cooling_tower=134",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.cw_pump=2",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.water_cooled_chiller=146",
      "corepod_01.fw.cooling_tower=170",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.cw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "台中 (Taichung) | cdu=dry_cooler_pure | fw=chilled_water_plant": {
    "annualPue": 1.155,
    "annualP_Pue": 1.078,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.168,
    "capacityDeficitHours": 3,
    "maxCapacityDeficitKw": 22,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 295714.203324247,
      "crahFan": 141881.96811958347,
      "heatRejection": 137285.88919680653,
      "chiller": 458708.6400000225,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 110976,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8757,
    "thermalIsBalanced": false,
    "designDb": 33.7,
    "designWb": 27.6,
    "peakDb": 37.2,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.plant_decoupler_hx=true",
      "du_1_1.fw.fw_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.plant_decoupler_hx=true",
      "corepod_01.fw.fw_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.plant_decoupler_hx=116",
      "du_1_1.fw.fw_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.plant_decoupler_hx=146",
      "corepod_01.fw.fw_pump=2"
    ]
  },
  "台中 (Taichung) | cdu=dry_cooler_pure | fw=rdhx": {
    "annualPue": 1.153,
    "annualP_Pue": 1.075,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.181,
    "capacityDeficitHours": 3,
    "maxCapacityDeficitKw": 22,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 315352.88285330066,
      "crahFan": 41073.33330087388,
      "heatRejection": 174184.54834480453,
      "chiller": 492014.02504064946,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 110976,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8757,
    "thermalIsBalanced": false,
    "designDb": 33.7,
    "designWb": 27.6,
    "peakDb": 37.2,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.rdhx_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.rdhx_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.fw.rdhx_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.rdhx_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "台中 (Taichung) | cdu=adiabatic_tower | fw=air_cooled_chiller": {
    "annualPue": 1.158,
    "annualP_Pue": 1.08,
    "annualWue": 0,
    "annualWaterM3": 3,
    "fcHoursPct": 0,
    "peakPue": 1.183,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 315352.88285330066,
      "crahFan": 141881.96811958347,
      "heatRejection": 114388.21081641868,
      "chiller": 494164.4886931189,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 110976,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.7,
    "designWb": 27.6,
    "peakDb": 37.2,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.adiabatic_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.adiabatic_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.adiabatic_tower=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.adiabatic_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "台中 (Taichung) | cdu=adiabatic_tower | fw=water_cooled_chiller": {
    "annualPue": 1.156,
    "annualP_Pue": 1.074,
    "annualWue": 0.423,
    "annualWaterM3": 3987,
    "fcHoursPct": 0.1,
    "peakPue": 1.186,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 351842.81642971945,
      "crahFan": 141881.96811958347,
      "heatRejection": 275154.6156521791,
      "chiller": 276872.30996047286,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 110976,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 6,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.7,
    "designWb": 27.6,
    "peakDb": 37.2,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.adiabatic_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.water_cooled_chiller=true",
      "du_1_1.fw.cooling_tower=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.cw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.adiabatic_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.water_cooled_chiller=true",
      "corepod_01.fw.cooling_tower=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.cw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.adiabatic_tower=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.water_cooled_chiller=116",
      "du_1_1.fw.cooling_tower=134",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.cw_pump=2",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.adiabatic_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.water_cooled_chiller=146",
      "corepod_01.fw.cooling_tower=170",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.cw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "台中 (Taichung) | cdu=adiabatic_tower | fw=chilled_water_plant": {
    "annualPue": 1.152,
    "annualP_Pue": 1.076,
    "annualWue": 0,
    "annualWaterM3": 3,
    "fcHoursPct": 0,
    "peakPue": 1.163,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 295714.203324247,
      "crahFan": 141881.96811958347,
      "heatRejection": 114388.21081641868,
      "chiller": 458708.6400000225,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 110976,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.7,
    "designWb": 27.6,
    "peakDb": 37.2,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.adiabatic_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.plant_decoupler_hx=true",
      "du_1_1.fw.fw_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.adiabatic_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.plant_decoupler_hx=true",
      "corepod_01.fw.fw_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.adiabatic_tower=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.plant_decoupler_hx=116",
      "du_1_1.fw.fw_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.adiabatic_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.plant_decoupler_hx=146",
      "corepod_01.fw.fw_pump=2"
    ]
  },
  "台中 (Taichung) | cdu=adiabatic_tower | fw=rdhx": {
    "annualPue": 1.151,
    "annualP_Pue": 1.073,
    "annualWue": 0,
    "annualWaterM3": 3,
    "fcHoursPct": 0,
    "peakPue": 1.176,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 315352.88285330066,
      "crahFan": 41073.33330087388,
      "heatRejection": 151286.86996442336,
      "chiller": 492014.02504064946,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 110976,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.7,
    "designWb": 27.6,
    "peakDb": 37.2,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.adiabatic_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.rdhx_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.adiabatic_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.rdhx_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.adiabatic_tower=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.fw.rdhx_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.adiabatic_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.rdhx_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "台中 (Taichung) | cdu=cooling_tower_hx | fw=air_cooled_chiller": {
    "annualPue": 1.16,
    "annualP_Pue": 1.086,
    "annualWue": 1.243,
    "annualWaterM3": 11712,
    "fcHoursPct": 0,
    "peakPue": 1.183,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 269551.443227454,
      "crahFan": 141881.96811958347,
      "heatRejection": 175428.98407941652,
      "chiller": 494164.4886931189,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 65175,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.7,
    "designWb": 27.6,
    "peakDb": 37.2,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.cooling_tower=863",
      "du_1_1.cdu.cdu_pump=7",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "台中 (Taichung) | cdu=cooling_tower_hx | fw=water_cooled_chiller": {
    "annualPue": 1.158,
    "annualP_Pue": 1.08,
    "annualWue": 1.665,
    "annualWaterM3": 15697,
    "fcHoursPct": 0.1,
    "peakPue": 1.187,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 306041.3768038557,
      "crahFan": 141881.96811958347,
      "heatRejection": 336195.3889151794,
      "chiller": 276872.30996047286,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 65175,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 6,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.7,
    "designWb": 27.6,
    "peakDb": 37.2,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.water_cooled_chiller=true",
      "du_1_1.fw.cooling_tower=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.cw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.water_cooled_chiller=true",
      "corepod_01.fw.cooling_tower=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.cw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.cooling_tower=863",
      "du_1_1.cdu.cdu_pump=7",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.water_cooled_chiller=116",
      "du_1_1.fw.cooling_tower=134",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.cw_pump=2",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.water_cooled_chiller=146",
      "corepod_01.fw.cooling_tower=170",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.cw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "台中 (Taichung) | cdu=cooling_tower_hx | fw=chilled_water_plant": {
    "annualPue": 1.154,
    "annualP_Pue": 1.082,
    "annualWue": 1.243,
    "annualWaterM3": 11712,
    "fcHoursPct": 0,
    "peakPue": 1.163,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 249912.7636985003,
      "crahFan": 141881.96811958347,
      "heatRejection": 175428.98407941652,
      "chiller": 458708.6400000225,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 65175,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.7,
    "designWb": 27.6,
    "peakDb": 37.2,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.plant_decoupler_hx=true",
      "du_1_1.fw.fw_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.plant_decoupler_hx=true",
      "corepod_01.fw.fw_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.cooling_tower=863",
      "du_1_1.cdu.cdu_pump=7",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.plant_decoupler_hx=116",
      "du_1_1.fw.fw_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.plant_decoupler_hx=146",
      "corepod_01.fw.fw_pump=2"
    ]
  },
  "台中 (Taichung) | cdu=cooling_tower_hx | fw=rdhx": {
    "annualPue": 1.153,
    "annualP_Pue": 1.079,
    "annualWue": 1.243,
    "annualWaterM3": 11712,
    "fcHoursPct": 0,
    "peakPue": 1.176,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 269551.443227454,
      "crahFan": 41073.33330087388,
      "heatRejection": 212327.64322742342,
      "chiller": 492014.02504064946,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 65175,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 33.7,
    "designWb": 27.6,
    "peakDb": 37.2,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.fw.rdhx_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.fw.rdhx_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.cooling_tower=863",
      "du_1_1.cdu.cdu_pump=7",
      "du_1_1.fw.rdhx_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.fw.rdhx_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "台中 (Taichung) | cdu=water_chiller | fw=air_cooled_chiller": {
    "annualPue": 1.274,
    "annualP_Pue": 1.185,
    "annualWue": 1.391,
    "annualWaterM3": 13114,
    "fcHoursPct": 0,
    "peakPue": 1.317,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 415521.928490427,
      "crahFan": 141881.96811958347,
      "heatRejection": 203480.7524407156,
      "chiller": 1398219.6368842423,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 211145,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 0,
    "thermalIsBalanced": true,
    "designDb": 33.7,
    "designWb": 27.6,
    "peakDb": 37.2,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.water_cooled_chiller=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.cw_pump=true",
      "du_1_1.cdu.chw_primary_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.water_cooled_chiller=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.cw_pump=true",
      "corepod_01.cdu.chw_primary_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.water_cooled_chiller=863",
      "du_1_1.cdu.cooling_tower=1002",
      "du_1_1.cdu.cdu_pump=7",
      "du_1_1.cdu.cw_pump=13",
      "du_1_1.cdu.chw_primary_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.water_cooled_chiller=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.cw_pump=0",
      "corepod_01.cdu.chw_primary_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "台中 (Taichung) | cdu=water_chiller | fw=water_cooled_chiller": {
    "annualPue": 1.272,
    "annualP_Pue": 1.179,
    "annualWue": 1.814,
    "annualWaterM3": 17098,
    "fcHoursPct": 0,
    "peakPue": 1.324,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 452011.8620668462,
      "crahFan": 141881.96811958347,
      "heatRejection": 364247.15727647976,
      "chiller": 1180927.4581515992,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 211145,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 6,
    "cduFcStats_freeHours": 0,
    "thermalIsBalanced": true,
    "designDb": 33.7,
    "designWb": 27.6,
    "peakDb": 37.2,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.water_cooled_chiller=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.cw_pump=true",
      "du_1_1.cdu.chw_primary_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.water_cooled_chiller=true",
      "du_1_1.fw.cooling_tower=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.cw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.water_cooled_chiller=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.cw_pump=true",
      "corepod_01.cdu.chw_primary_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.water_cooled_chiller=true",
      "corepod_01.fw.cooling_tower=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.cw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.water_cooled_chiller=863",
      "du_1_1.cdu.cooling_tower=1002",
      "du_1_1.cdu.cdu_pump=7",
      "du_1_1.cdu.cw_pump=13",
      "du_1_1.cdu.chw_primary_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.water_cooled_chiller=116",
      "du_1_1.fw.cooling_tower=134",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.cw_pump=2",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.water_cooled_chiller=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.cw_pump=0",
      "corepod_01.cdu.chw_primary_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.water_cooled_chiller=146",
      "corepod_01.fw.cooling_tower=170",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.cw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "台中 (Taichung) | cdu=water_chiller | fw=chilled_water_plant": {
    "annualPue": 1.268,
    "annualP_Pue": 1.181,
    "annualWue": 1.391,
    "annualWaterM3": 13114,
    "fcHoursPct": 0,
    "peakPue": 1.299,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 395883.24896152253,
      "crahFan": 141881.96811958347,
      "heatRejection": 203480.7524407156,
      "chiller": 1362763.7881911634,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 211145,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 0,
    "thermalIsBalanced": true,
    "designDb": 33.7,
    "designWb": 27.6,
    "peakDb": 37.2,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.water_cooled_chiller=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.cw_pump=true",
      "du_1_1.cdu.chw_primary_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.plant_decoupler_hx=true",
      "du_1_1.fw.fw_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.water_cooled_chiller=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.cw_pump=true",
      "corepod_01.cdu.chw_primary_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.plant_decoupler_hx=true",
      "corepod_01.fw.fw_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.water_cooled_chiller=863",
      "du_1_1.cdu.cooling_tower=1002",
      "du_1_1.cdu.cdu_pump=7",
      "du_1_1.cdu.cw_pump=13",
      "du_1_1.cdu.chw_primary_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.plant_decoupler_hx=116",
      "du_1_1.fw.fw_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.water_cooled_chiller=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.cw_pump=0",
      "corepod_01.cdu.chw_primary_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.plant_decoupler_hx=146",
      "corepod_01.fw.fw_pump=2"
    ]
  },
  "台中 (Taichung) | cdu=water_chiller | fw=rdhx": {
    "annualPue": 1.267,
    "annualP_Pue": 1.178,
    "annualWue": 1.391,
    "annualWaterM3": 13114,
    "fcHoursPct": 0,
    "peakPue": 1.31,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 415521.928490427,
      "crahFan": 41073.33330087388,
      "heatRejection": 240379.411588719,
      "chiller": 1396069.1732317721,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 211145,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 0,
    "thermalIsBalanced": true,
    "designDb": 33.7,
    "designWb": 27.6,
    "peakDb": 37.2,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.water_cooled_chiller=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.cw_pump=true",
      "du_1_1.cdu.chw_primary_pump=true",
      "du_1_1.fw.rdhx_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.water_cooled_chiller=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.cw_pump=true",
      "corepod_01.cdu.chw_primary_pump=true",
      "corepod_01.fw.rdhx_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.water_cooled_chiller=863",
      "du_1_1.cdu.cooling_tower=1002",
      "du_1_1.cdu.cdu_pump=7",
      "du_1_1.cdu.cw_pump=13",
      "du_1_1.cdu.chw_primary_pump=4",
      "du_1_1.fw.rdhx_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.water_cooled_chiller=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.cw_pump=0",
      "corepod_01.cdu.chw_primary_pump=0",
      "corepod_01.fw.rdhx_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "菲律賓 (Ambulong) | cdu=dry_cooler_trim | fw=air_cooled_chiller": {
    "annualPue": 1.169,
    "annualP_Pue": 1.09,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.2,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 317660.24261948286,
      "crahFan": 141881.96811958347,
      "heatRejection": 170261.38140156635,
      "chiller": 537996.4876952263,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 113283,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8752,
    "thermalIsBalanced": true,
    "designDb": 34.8,
    "designWb": 29.4,
    "peakDb": 39.6,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.trim_chiller=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.cdu.chw_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.trim_chiller=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.cdu.chw_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.trim_chiller=331",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.cdu.chw_pump=3",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.trim_chiller=50",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.cdu.chw_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "菲律賓 (Ambulong) | cdu=dry_cooler_trim | fw=water_cooled_chiller": {
    "annualPue": 1.173,
    "annualP_Pue": 1.09,
    "annualWue": 0.429,
    "annualWaterM3": 4048,
    "fcHoursPct": 0,
    "peakPue": 1.201,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 354150.17619587947,
      "crahFan": 141881.96811958347,
      "heatRejection": 389361.9301726142,
      "chiller": 318017.52981810016,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 113283,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8752,
    "thermalIsBalanced": true,
    "designDb": 34.8,
    "designWb": 29.4,
    "peakDb": 39.6,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.trim_chiller=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.cdu.chw_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.water_cooled_chiller=true",
      "du_1_1.fw.cooling_tower=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.cw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.trim_chiller=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.cdu.chw_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.water_cooled_chiller=true",
      "corepod_01.fw.cooling_tower=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.cw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.trim_chiller=331",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.cdu.chw_pump=3",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.water_cooled_chiller=116",
      "du_1_1.fw.cooling_tower=134",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.cw_pump=2",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.trim_chiller=50",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.cdu.chw_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.water_cooled_chiller=146",
      "corepod_01.fw.cooling_tower=170",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.cw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "菲律賓 (Ambulong) | cdu=dry_cooler_trim | fw=chilled_water_plant": {
    "annualPue": 1.158,
    "annualP_Pue": 1.082,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.18,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 298021.56309043855,
      "crahFan": 141881.96811958347,
      "heatRejection": 170261.38140156635,
      "chiller": 458752.74794562516,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 113283,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8752,
    "thermalIsBalanced": true,
    "designDb": 34.8,
    "designWb": 29.4,
    "peakDb": 39.6,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.trim_chiller=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.cdu.chw_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.plant_decoupler_hx=true",
      "du_1_1.fw.fw_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.trim_chiller=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.cdu.chw_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.plant_decoupler_hx=true",
      "corepod_01.fw.fw_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.trim_chiller=331",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.cdu.chw_pump=3",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.plant_decoupler_hx=116",
      "du_1_1.fw.fw_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.trim_chiller=50",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.cdu.chw_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.plant_decoupler_hx=146",
      "corepod_01.fw.fw_pump=2"
    ]
  },
  "菲律賓 (Ambulong) | cdu=dry_cooler_trim | fw=rdhx": {
    "annualPue": 1.162,
    "annualP_Pue": 1.083,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.193,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 317660.24261948286,
      "crahFan": 41073.33330087388,
      "heatRejection": 206958.0726015651,
      "chiller": 537996.4876952263,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 113283,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8752,
    "thermalIsBalanced": true,
    "designDb": 34.8,
    "designWb": 29.4,
    "peakDb": 39.6,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.trim_chiller=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.cdu.chw_pump=true",
      "du_1_1.fw.rdhx_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.trim_chiller=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.cdu.chw_pump=true",
      "corepod_01.fw.rdhx_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.trim_chiller=331",
      "du_1_1.cdu.rej_pump=5",
      "du_1_1.cdu.chw_pump=3",
      "du_1_1.fw.rdhx_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.trim_chiller=50",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.cdu.chw_pump=0",
      "corepod_01.fw.rdhx_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "菲律賓 (Ambulong) | cdu=dry_cooler_pure | fw=air_cooled_chiller": {
    "annualPue": 1.169,
    "annualP_Pue": 1.09,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.188,
    "capacityDeficitHours": 8,
    "maxCapacityDeficitKw": 58,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 315352.88285330066,
      "crahFan": 141881.96811958347,
      "heatRejection": 170261.38140156635,
      "chiller": 537952.3797496236,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 110976,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8752,
    "thermalIsBalanced": false,
    "designDb": 34.8,
    "designWb": 29.4,
    "peakDb": 39.6,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "菲律賓 (Ambulong) | cdu=dry_cooler_pure | fw=water_cooled_chiller": {
    "annualPue": 1.172,
    "annualP_Pue": 1.09,
    "annualWue": 0.429,
    "annualWaterM3": 4048,
    "fcHoursPct": 0,
    "peakPue": 1.192,
    "capacityDeficitHours": 8,
    "maxCapacityDeficitKw": 58,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 351842.81642971945,
      "crahFan": 141881.96811958347,
      "heatRejection": 389361.9301726142,
      "chiller": 317973.4218724973,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 110976,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8752,
    "thermalIsBalanced": false,
    "designDb": 34.8,
    "designWb": 29.4,
    "peakDb": 39.6,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.water_cooled_chiller=true",
      "du_1_1.fw.cooling_tower=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.cw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.water_cooled_chiller=true",
      "corepod_01.fw.cooling_tower=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.cw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.water_cooled_chiller=116",
      "du_1_1.fw.cooling_tower=134",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.cw_pump=2",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.water_cooled_chiller=146",
      "corepod_01.fw.cooling_tower=170",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.cw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "菲律賓 (Ambulong) | cdu=dry_cooler_pure | fw=chilled_water_plant": {
    "annualPue": 1.158,
    "annualP_Pue": 1.082,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.168,
    "capacityDeficitHours": 8,
    "maxCapacityDeficitKw": 58,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 295714.203324247,
      "crahFan": 141881.96811958347,
      "heatRejection": 170261.38140156635,
      "chiller": 458708.6400000225,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 110976,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8752,
    "thermalIsBalanced": false,
    "designDb": 34.8,
    "designWb": 29.4,
    "peakDb": 39.6,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.plant_decoupler_hx=true",
      "du_1_1.fw.fw_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.plant_decoupler_hx=true",
      "corepod_01.fw.fw_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.plant_decoupler_hx=116",
      "du_1_1.fw.fw_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.plant_decoupler_hx=146",
      "corepod_01.fw.fw_pump=2"
    ]
  },
  "菲律賓 (Ambulong) | cdu=dry_cooler_pure | fw=rdhx": {
    "annualPue": 1.162,
    "annualP_Pue": 1.083,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.182,
    "capacityDeficitHours": 8,
    "maxCapacityDeficitKw": 58,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 315352.88285330066,
      "crahFan": 41073.33330087388,
      "heatRejection": 206958.0726015651,
      "chiller": 537952.3797496236,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 110976,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8752,
    "thermalIsBalanced": false,
    "designDb": 34.8,
    "designWb": 29.4,
    "peakDb": 39.6,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.rdhx_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.rdhx_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.fw.rdhx_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.rdhx_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "菲律賓 (Ambulong) | cdu=adiabatic_tower | fw=air_cooled_chiller": {
    "annualPue": 1.166,
    "annualP_Pue": 1.087,
    "annualWue": 0.001,
    "annualWaterM3": 8,
    "fcHoursPct": 0,
    "peakPue": 1.183,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 315352.88285330066,
      "crahFan": 141881.96811958347,
      "heatRejection": 141838.18951179014,
      "chiller": 537952.3797496236,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 110976,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 34.8,
    "designWb": 29.4,
    "peakDb": 39.6,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.adiabatic_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.adiabatic_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.adiabatic_tower=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.adiabatic_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "菲律賓 (Ambulong) | cdu=adiabatic_tower | fw=water_cooled_chiller": {
    "annualPue": 1.169,
    "annualP_Pue": 1.087,
    "annualWue": 0.43,
    "annualWaterM3": 4056,
    "fcHoursPct": 0,
    "peakPue": 1.188,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 351842.81642971945,
      "crahFan": 141881.96811958347,
      "heatRejection": 360938.73828284367,
      "chiller": 317973.4218724973,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 110976,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 34.8,
    "designWb": 29.4,
    "peakDb": 39.6,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.adiabatic_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.water_cooled_chiller=true",
      "du_1_1.fw.cooling_tower=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.cw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.adiabatic_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.water_cooled_chiller=true",
      "corepod_01.fw.cooling_tower=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.cw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.adiabatic_tower=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.water_cooled_chiller=116",
      "du_1_1.fw.cooling_tower=134",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.cw_pump=2",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.adiabatic_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.water_cooled_chiller=146",
      "corepod_01.fw.cooling_tower=170",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.cw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "菲律賓 (Ambulong) | cdu=adiabatic_tower | fw=chilled_water_plant": {
    "annualPue": 1.155,
    "annualP_Pue": 1.079,
    "annualWue": 0.001,
    "annualWaterM3": 8,
    "fcHoursPct": 0,
    "peakPue": 1.163,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 295714.203324247,
      "crahFan": 141881.96811958347,
      "heatRejection": 141838.18951179014,
      "chiller": 458708.6400000225,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 110976,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 34.8,
    "designWb": 29.4,
    "peakDb": 39.6,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.adiabatic_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.plant_decoupler_hx=true",
      "du_1_1.fw.fw_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.adiabatic_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.plant_decoupler_hx=true",
      "corepod_01.fw.fw_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.adiabatic_tower=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.plant_decoupler_hx=116",
      "du_1_1.fw.fw_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.adiabatic_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.plant_decoupler_hx=146",
      "corepod_01.fw.fw_pump=2"
    ]
  },
  "菲律賓 (Ambulong) | cdu=adiabatic_tower | fw=rdhx": {
    "annualPue": 1.159,
    "annualP_Pue": 1.08,
    "annualWue": 0.001,
    "annualWaterM3": 8,
    "fcHoursPct": 0,
    "peakPue": 1.176,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 315352.88285330066,
      "crahFan": 41073.33330087388,
      "heatRejection": 178534.88071179725,
      "chiller": 537952.3797496236,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 110976,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 34.8,
    "designWb": 29.4,
    "peakDb": 39.6,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.adiabatic_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.rdhx_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.adiabatic_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.rdhx_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.adiabatic_tower=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.fw.rdhx_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.adiabatic_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.rdhx_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "菲律賓 (Ambulong) | cdu=cooling_tower_hx | fw=air_cooled_chiller": {
    "annualPue": 1.17,
    "annualP_Pue": 1.096,
    "annualWue": 1.243,
    "annualWaterM3": 11712,
    "fcHoursPct": 0,
    "peakPue": 1.183,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 269551.443227454,
      "crahFan": 141881.96811958347,
      "heatRejection": 224143.85864253988,
      "chiller": 537952.3797496236,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 65175,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 34.8,
    "designWb": 29.4,
    "peakDb": 39.6,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.cooling_tower=863",
      "du_1_1.cdu.cdu_pump=7",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "菲律賓 (Ambulong) | cdu=cooling_tower_hx | fw=water_cooled_chiller": {
    "annualPue": 1.173,
    "annualP_Pue": 1.096,
    "annualWue": 1.672,
    "annualWaterM3": 15760,
    "fcHoursPct": 0,
    "peakPue": 1.187,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 306041.3768038557,
      "crahFan": 141881.96811958347,
      "heatRejection": 443244.40741358884,
      "chiller": 317973.4218724973,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 65175,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 34.8,
    "designWb": 29.4,
    "peakDb": 39.6,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.water_cooled_chiller=true",
      "du_1_1.fw.cooling_tower=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.cw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.water_cooled_chiller=true",
      "corepod_01.fw.cooling_tower=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.cw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.cooling_tower=863",
      "du_1_1.cdu.cdu_pump=7",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.water_cooled_chiller=116",
      "du_1_1.fw.cooling_tower=134",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.cw_pump=2",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.water_cooled_chiller=146",
      "corepod_01.fw.cooling_tower=170",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.cw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "菲律賓 (Ambulong) | cdu=cooling_tower_hx | fw=chilled_water_plant": {
    "annualPue": 1.159,
    "annualP_Pue": 1.087,
    "annualWue": 1.243,
    "annualWaterM3": 11712,
    "fcHoursPct": 0,
    "peakPue": 1.163,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 249912.7636985003,
      "crahFan": 141881.96811958347,
      "heatRejection": 224143.85864253988,
      "chiller": 458708.6400000225,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 65175,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 34.8,
    "designWb": 29.4,
    "peakDb": 39.6,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.plant_decoupler_hx=true",
      "du_1_1.fw.fw_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.plant_decoupler_hx=true",
      "corepod_01.fw.fw_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.cooling_tower=863",
      "du_1_1.cdu.cdu_pump=7",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.plant_decoupler_hx=116",
      "du_1_1.fw.fw_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.plant_decoupler_hx=146",
      "corepod_01.fw.fw_pump=2"
    ]
  },
  "菲律賓 (Ambulong) | cdu=cooling_tower_hx | fw=rdhx": {
    "annualPue": 1.163,
    "annualP_Pue": 1.089,
    "annualWue": 1.243,
    "annualWaterM3": 11712,
    "fcHoursPct": 0,
    "peakPue": 1.176,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 269551.443227454,
      "crahFan": 41073.33330087388,
      "heatRejection": 260840.54984254343,
      "chiller": 537952.3797496236,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 65175,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 34.8,
    "designWb": 29.4,
    "peakDb": 39.6,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.fw.rdhx_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.fw.rdhx_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.cooling_tower=863",
      "du_1_1.cdu.cdu_pump=7",
      "du_1_1.fw.rdhx_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.fw.rdhx_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "菲律賓 (Ambulong) | cdu=water_chiller | fw=air_cooled_chiller": {
    "annualPue": 1.293,
    "annualP_Pue": 1.204,
    "annualWue": 1.402,
    "annualWaterM3": 13215,
    "fcHoursPct": 0,
    "peakPue": 1.319,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 415521.928490427,
      "crahFan": 141881.96811958347,
      "heatRejection": 277527.3617766588,
      "chiller": 1507236.0043306954,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 211145,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 0,
    "thermalIsBalanced": true,
    "designDb": 34.8,
    "designWb": 29.4,
    "peakDb": 39.6,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.water_cooled_chiller=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.cw_pump=true",
      "du_1_1.cdu.chw_primary_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.water_cooled_chiller=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.cw_pump=true",
      "corepod_01.cdu.chw_primary_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.water_cooled_chiller=863",
      "du_1_1.cdu.cooling_tower=1002",
      "du_1_1.cdu.cdu_pump=7",
      "du_1_1.cdu.cw_pump=13",
      "du_1_1.cdu.chw_primary_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.water_cooled_chiller=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.cw_pump=0",
      "corepod_01.cdu.chw_primary_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "菲律賓 (Ambulong) | cdu=water_chiller | fw=water_cooled_chiller": {
    "annualPue": 1.297,
    "annualP_Pue": 1.204,
    "annualWue": 1.831,
    "annualWaterM3": 17263,
    "fcHoursPct": 0,
    "peakPue": 1.324,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 452011.8620668462,
      "crahFan": 141881.96811958347,
      "heatRejection": 496627.9105477044,
      "chiller": 1287257.0464535772,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 211145,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 0,
    "thermalIsBalanced": true,
    "designDb": 34.8,
    "designWb": 29.4,
    "peakDb": 39.6,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.water_cooled_chiller=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.cw_pump=true",
      "du_1_1.cdu.chw_primary_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.water_cooled_chiller=true",
      "du_1_1.fw.cooling_tower=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.cw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.water_cooled_chiller=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.cw_pump=true",
      "corepod_01.cdu.chw_primary_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.water_cooled_chiller=true",
      "corepod_01.fw.cooling_tower=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.cw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.water_cooled_chiller=863",
      "du_1_1.cdu.cooling_tower=1002",
      "du_1_1.cdu.cdu_pump=7",
      "du_1_1.cdu.cw_pump=13",
      "du_1_1.cdu.chw_primary_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.water_cooled_chiller=116",
      "du_1_1.fw.cooling_tower=134",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.cw_pump=2",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.water_cooled_chiller=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.cw_pump=0",
      "corepod_01.cdu.chw_primary_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.water_cooled_chiller=146",
      "corepod_01.fw.cooling_tower=170",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.cw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "菲律賓 (Ambulong) | cdu=water_chiller | fw=chilled_water_plant": {
    "annualPue": 1.283,
    "annualP_Pue": 1.196,
    "annualWue": 1.402,
    "annualWaterM3": 13215,
    "fcHoursPct": 0,
    "peakPue": 1.299,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 395883.24896152253,
      "crahFan": 141881.96811958347,
      "heatRejection": 277527.3617766588,
      "chiller": 1427992.2645811047,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 211145,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 0,
    "thermalIsBalanced": true,
    "designDb": 34.8,
    "designWb": 29.4,
    "peakDb": 39.6,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.water_cooled_chiller=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.cw_pump=true",
      "du_1_1.cdu.chw_primary_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.plant_decoupler_hx=true",
      "du_1_1.fw.fw_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.water_cooled_chiller=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.cw_pump=true",
      "corepod_01.cdu.chw_primary_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.plant_decoupler_hx=true",
      "corepod_01.fw.fw_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.water_cooled_chiller=863",
      "du_1_1.cdu.cooling_tower=1002",
      "du_1_1.cdu.cdu_pump=7",
      "du_1_1.cdu.cw_pump=13",
      "du_1_1.cdu.chw_primary_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.plant_decoupler_hx=116",
      "du_1_1.fw.fw_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.water_cooled_chiller=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.cw_pump=0",
      "corepod_01.cdu.chw_primary_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.plant_decoupler_hx=146",
      "corepod_01.fw.fw_pump=2"
    ]
  },
  "菲律賓 (Ambulong) | cdu=water_chiller | fw=rdhx": {
    "annualPue": 1.287,
    "annualP_Pue": 1.198,
    "annualWue": 1.402,
    "annualWaterM3": 13215,
    "fcHoursPct": 0,
    "peakPue": 1.312,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 415521.928490427,
      "crahFan": 41073.33330087388,
      "heatRejection": 314224.0529766615,
      "chiller": 1507236.0043306954,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 211145,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 0,
    "thermalIsBalanced": true,
    "designDb": 34.8,
    "designWb": 29.4,
    "peakDb": 39.6,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.water_cooled_chiller=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.cw_pump=true",
      "du_1_1.cdu.chw_primary_pump=true",
      "du_1_1.fw.rdhx_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.water_cooled_chiller=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.cw_pump=true",
      "corepod_01.cdu.chw_primary_pump=true",
      "corepod_01.fw.rdhx_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.water_cooled_chiller=863",
      "du_1_1.cdu.cooling_tower=1002",
      "du_1_1.cdu.cdu_pump=7",
      "du_1_1.cdu.cw_pump=13",
      "du_1_1.cdu.chw_primary_pump=4",
      "du_1_1.fw.rdhx_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.water_cooled_chiller=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.cw_pump=0",
      "corepod_01.cdu.chw_primary_pump=0",
      "corepod_01.fw.rdhx_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "美國 (Alabama Andalusia) | cdu=dry_cooler_trim | fw=air_cooled_chiller": {
    "annualPue": 1.156,
    "annualP_Pue": 1.078,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.224,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 317382.41804670397,
      "crahFan": 141881.96811958347,
      "heatRejection": 119014.563928,
      "chiller": 472245.38409712806,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 113005,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8617,
    "thermalIsBalanced": true,
    "designDb": 36.8,
    "designWb": 26.5,
    "peakDb": 41.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.trim_chiller=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.cdu.chw_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.trim_chiller=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.cdu.chw_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=883",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.trim_chiller=438",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.cdu.chw_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.trim_chiller=50",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.cdu.chw_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "美國 (Alabama Andalusia) | cdu=dry_cooler_trim | fw=water_cooled_chiller": {
    "annualPue": 1.149,
    "annualP_Pue": 1.067,
    "annualWue": 0.413,
    "annualWaterM3": 3891,
    "fcHoursPct": 13.1,
    "peakPue": 1.224,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 353872.3516232073,
      "crahFan": 141881.96811958347,
      "heatRejection": 266650.200982965,
      "chiller": 218848.43407259788,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 113005,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 1146,
    "cduFcStats_freeHours": 8617,
    "thermalIsBalanced": true,
    "designDb": 36.8,
    "designWb": 26.5,
    "peakDb": 41.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.trim_chiller=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.cdu.chw_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.water_cooled_chiller=true",
      "du_1_1.fw.cooling_tower=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.cw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.trim_chiller=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.cdu.chw_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.water_cooled_chiller=true",
      "corepod_01.fw.cooling_tower=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.cw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=883",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.trim_chiller=438",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.cdu.chw_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.water_cooled_chiller=116",
      "du_1_1.fw.cooling_tower=134",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.cw_pump=2",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.trim_chiller=50",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.cdu.chw_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.water_cooled_chiller=146",
      "corepod_01.fw.cooling_tower=170",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.cw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "美國 (Alabama Andalusia) | cdu=dry_cooler_trim | fw=chilled_water_plant": {
    "annualPue": 1.153,
    "annualP_Pue": 1.077,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.201,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 297743.73851776187,
      "crahFan": 141881.96811958347,
      "heatRejection": 119014.563928,
      "chiller": 460680.50625978457,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 113005,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8617,
    "thermalIsBalanced": true,
    "designDb": 36.8,
    "designWb": 26.5,
    "peakDb": 41.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.trim_chiller=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.cdu.chw_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.plant_decoupler_hx=true",
      "du_1_1.fw.fw_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.trim_chiller=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.cdu.chw_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.plant_decoupler_hx=true",
      "corepod_01.fw.fw_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=883",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.trim_chiller=438",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.cdu.chw_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.plant_decoupler_hx=116",
      "du_1_1.fw.fw_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.trim_chiller=50",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.cdu.chw_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.plant_decoupler_hx=146",
      "corepod_01.fw.fw_pump=2"
    ]
  },
  "美國 (Alabama Andalusia) | cdu=dry_cooler_trim | fw=rdhx": {
    "annualPue": 1.144,
    "annualP_Pue": 1.065,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 9.2,
    "peakPue": 1.217,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 317382.41804670397,
      "crahFan": 41073.33330087388,
      "heatRejection": 160855.1453946667,
      "chiller": 413535.7710399426,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 113005,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 809,
    "cduFcStats_freeHours": 8617,
    "thermalIsBalanced": true,
    "designDb": 36.8,
    "designWb": 26.5,
    "peakDb": 41.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.trim_chiller=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.cdu.chw_pump=true",
      "du_1_1.fw.rdhx_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.trim_chiller=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.cdu.chw_pump=true",
      "corepod_01.fw.rdhx_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=883",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.trim_chiller=438",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.cdu.chw_pump=4",
      "du_1_1.fw.rdhx_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.trim_chiller=50",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.cdu.chw_pump=0",
      "corepod_01.fw.rdhx_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "美國 (Alabama Andalusia) | cdu=dry_cooler_pure | fw=air_cooled_chiller": {
    "annualPue": 1.156,
    "annualP_Pue": 1.078,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.191,
    "capacityDeficitHours": 143,
    "maxCapacityDeficitKw": 201,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 315352.88285330066,
      "crahFan": 141881.96811958347,
      "heatRejection": 119014.563928,
      "chiller": 470273.51783736417,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 110976,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8617,
    "thermalIsBalanced": false,
    "designDb": 36.8,
    "designWb": 26.5,
    "peakDb": 41.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=885",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "美國 (Alabama Andalusia) | cdu=dry_cooler_pure | fw=water_cooled_chiller": {
    "annualPue": 1.149,
    "annualP_Pue": 1.066,
    "annualWue": 0.413,
    "annualWaterM3": 3891,
    "fcHoursPct": 13.1,
    "peakPue": 1.193,
    "capacityDeficitHours": 143,
    "maxCapacityDeficitKw": 201,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 351842.81642971945,
      "crahFan": 141881.96811958347,
      "heatRejection": 266650.200982965,
      "chiller": 216876.5678128344,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 110976,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 1146,
    "cduFcStats_freeHours": 8617,
    "thermalIsBalanced": false,
    "designDb": 36.8,
    "designWb": 26.5,
    "peakDb": 41.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.water_cooled_chiller=true",
      "du_1_1.fw.cooling_tower=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.cw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.water_cooled_chiller=true",
      "corepod_01.fw.cooling_tower=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.cw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=885",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.water_cooled_chiller=116",
      "du_1_1.fw.cooling_tower=134",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.cw_pump=2",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.water_cooled_chiller=146",
      "corepod_01.fw.cooling_tower=170",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.cw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "美國 (Alabama Andalusia) | cdu=dry_cooler_pure | fw=chilled_water_plant": {
    "annualPue": 1.153,
    "annualP_Pue": 1.076,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 0,
    "peakPue": 1.168,
    "capacityDeficitHours": 143,
    "maxCapacityDeficitKw": 201,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 295714.203324247,
      "crahFan": 141881.96811958347,
      "heatRejection": 119014.563928,
      "chiller": 458708.6400000225,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 110976,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8617,
    "thermalIsBalanced": false,
    "designDb": 36.8,
    "designWb": 26.5,
    "peakDb": 41.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.plant_decoupler_hx=true",
      "du_1_1.fw.fw_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.plant_decoupler_hx=true",
      "corepod_01.fw.fw_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=885",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.plant_decoupler_hx=116",
      "du_1_1.fw.fw_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.plant_decoupler_hx=146",
      "corepod_01.fw.fw_pump=2"
    ]
  },
  "美國 (Alabama Andalusia) | cdu=dry_cooler_pure | fw=rdhx": {
    "annualPue": 1.144,
    "annualP_Pue": 1.065,
    "annualWue": 0,
    "annualWaterM3": 0,
    "fcHoursPct": 9.2,
    "peakPue": 1.184,
    "capacityDeficitHours": 143,
    "maxCapacityDeficitKw": 201,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 315352.88285330066,
      "crahFan": 41073.33330087388,
      "heatRejection": 160855.1453946667,
      "chiller": 411563.9047801787,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 110976,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 809,
    "cduFcStats_freeHours": 8617,
    "thermalIsBalanced": false,
    "designDb": 36.8,
    "designWb": 26.5,
    "peakDb": 41.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.dry_cooler=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.rdhx_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.dry_cooler=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.rdhx_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.dry_cooler=885",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.fw.rdhx_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.dry_cooler=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.rdhx_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "美國 (Alabama Andalusia) | cdu=adiabatic_tower | fw=air_cooled_chiller": {
    "annualPue": 1.154,
    "annualP_Pue": 1.075,
    "annualWue": 0.019,
    "annualWaterM3": 179,
    "fcHoursPct": 0,
    "peakPue": 1.184,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 315352.88285330066,
      "crahFan": 141881.96811958347,
      "heatRejection": 98180.7072418416,
      "chiller": 470273.51783736417,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 110976,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 36.8,
    "designWb": 26.5,
    "peakDb": 41.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.adiabatic_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.adiabatic_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.adiabatic_tower=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.adiabatic_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "美國 (Alabama Andalusia) | cdu=adiabatic_tower | fw=water_cooled_chiller": {
    "annualPue": 1.146,
    "annualP_Pue": 1.064,
    "annualWue": 0.432,
    "annualWaterM3": 4071,
    "fcHoursPct": 13.1,
    "peakPue": 1.187,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 351842.81642971945,
      "crahFan": 141881.96811958347,
      "heatRejection": 245816.3442968066,
      "chiller": 216876.5678128344,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 110976,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 1146,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 36.8,
    "designWb": 26.5,
    "peakDb": 41.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.adiabatic_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.water_cooled_chiller=true",
      "du_1_1.fw.cooling_tower=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.cw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.adiabatic_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.water_cooled_chiller=true",
      "corepod_01.fw.cooling_tower=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.cw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.adiabatic_tower=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.water_cooled_chiller=116",
      "du_1_1.fw.cooling_tower=134",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.cw_pump=2",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.adiabatic_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.water_cooled_chiller=146",
      "corepod_01.fw.cooling_tower=170",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.cw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "美國 (Alabama Andalusia) | cdu=adiabatic_tower | fw=chilled_water_plant": {
    "annualPue": 1.151,
    "annualP_Pue": 1.074,
    "annualWue": 0.019,
    "annualWaterM3": 179,
    "fcHoursPct": 0,
    "peakPue": 1.163,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 295714.203324247,
      "crahFan": 141881.96811958347,
      "heatRejection": 98180.7072418416,
      "chiller": 458708.6400000225,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 110976,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 36.8,
    "designWb": 26.5,
    "peakDb": 41.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.adiabatic_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.plant_decoupler_hx=true",
      "du_1_1.fw.fw_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.adiabatic_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.plant_decoupler_hx=true",
      "corepod_01.fw.fw_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.adiabatic_tower=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.plant_decoupler_hx=116",
      "du_1_1.fw.fw_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.adiabatic_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.plant_decoupler_hx=146",
      "corepod_01.fw.fw_pump=2"
    ]
  },
  "美國 (Alabama Andalusia) | cdu=adiabatic_tower | fw=rdhx": {
    "annualPue": 1.141,
    "annualP_Pue": 1.063,
    "annualWue": 0.019,
    "annualWaterM3": 179,
    "fcHoursPct": 9.2,
    "peakPue": 1.178,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 315352.88285330066,
      "crahFan": 41073.33330087388,
      "heatRejection": 140021.2887085126,
      "chiller": 411563.9047801787,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 110976,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 809,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 36.8,
    "designWb": 26.5,
    "peakDb": 41.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.adiabatic_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.rej_pump=true",
      "du_1_1.fw.rdhx_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.adiabatic_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.rej_pump=true",
      "corepod_01.fw.rdhx_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.adiabatic_tower=863",
      "du_1_1.cdu.cdu_pump=8",
      "du_1_1.cdu.rej_pump=4",
      "du_1_1.fw.rdhx_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.adiabatic_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.rej_pump=0",
      "corepod_01.fw.rdhx_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "美國 (Alabama Andalusia) | cdu=cooling_tower_hx | fw=air_cooled_chiller": {
    "annualPue": 1.154,
    "annualP_Pue": 1.081,
    "annualWue": 1.243,
    "annualWaterM3": 11712,
    "fcHoursPct": 0,
    "peakPue": 1.186,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 269551.443227454,
      "crahFan": 141881.96811958347,
      "heatRejection": 149648.54756643652,
      "chiller": 470273.51783736417,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 65175,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 36.8,
    "designWb": 26.5,
    "peakDb": 41.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.cooling_tower=863",
      "du_1_1.cdu.cdu_pump=7",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "美國 (Alabama Andalusia) | cdu=cooling_tower_hx | fw=water_cooled_chiller": {
    "annualPue": 1.147,
    "annualP_Pue": 1.07,
    "annualWue": 1.655,
    "annualWaterM3": 15604,
    "fcHoursPct": 13.1,
    "peakPue": 1.188,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 306041.3768038557,
      "crahFan": 141881.96811958347,
      "heatRejection": 297284.18462139677,
      "chiller": 216876.5678128344,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 65175,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 1146,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 36.8,
    "designWb": 26.5,
    "peakDb": 41.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.water_cooled_chiller=true",
      "du_1_1.fw.cooling_tower=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.cw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.water_cooled_chiller=true",
      "corepod_01.fw.cooling_tower=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.cw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.cooling_tower=863",
      "du_1_1.cdu.cdu_pump=7",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.water_cooled_chiller=116",
      "du_1_1.fw.cooling_tower=134",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.cw_pump=2",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.water_cooled_chiller=146",
      "corepod_01.fw.cooling_tower=170",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.cw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "美國 (Alabama Andalusia) | cdu=cooling_tower_hx | fw=chilled_water_plant": {
    "annualPue": 1.151,
    "annualP_Pue": 1.08,
    "annualWue": 1.243,
    "annualWaterM3": 11712,
    "fcHoursPct": 0,
    "peakPue": 1.163,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 249912.7636985003,
      "crahFan": 141881.96811958347,
      "heatRejection": 149648.54756643652,
      "chiller": 458708.6400000225,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 65175,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 36.8,
    "designWb": 26.5,
    "peakDb": 41.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.plant_decoupler_hx=true",
      "du_1_1.fw.fw_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.plant_decoupler_hx=true",
      "corepod_01.fw.fw_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.cooling_tower=863",
      "du_1_1.cdu.cdu_pump=7",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.plant_decoupler_hx=116",
      "du_1_1.fw.fw_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.plant_decoupler_hx=146",
      "corepod_01.fw.fw_pump=2"
    ]
  },
  "美國 (Alabama Andalusia) | cdu=cooling_tower_hx | fw=rdhx": {
    "annualPue": 1.142,
    "annualP_Pue": 1.068,
    "annualWue": 1.243,
    "annualWaterM3": 11712,
    "fcHoursPct": 9.2,
    "peakPue": 1.179,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 269551.443227454,
      "crahFan": 41073.33330087388,
      "heatRejection": 191489.12903310312,
      "chiller": 411563.9047801787,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 65175,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 809,
    "cduFcStats_freeHours": 8760,
    "thermalIsBalanced": true,
    "designDb": 36.8,
    "designWb": 26.5,
    "peakDb": 41.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.fw.rdhx_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.fw.rdhx_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.cooling_tower=863",
      "du_1_1.cdu.cdu_pump=7",
      "du_1_1.fw.rdhx_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.fw.rdhx_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "美國 (Alabama Andalusia) | cdu=water_chiller | fw=air_cooled_chiller": {
    "annualPue": 1.264,
    "annualP_Pue": 1.175,
    "annualWue": 1.386,
    "annualWaterM3": 13064,
    "fcHoursPct": 0,
    "peakPue": 1.322,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 415521.928490427,
      "crahFan": 141881.96811958347,
      "heatRejection": 164294.48894098174,
      "chiller": 1342068.6530671276,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 211145,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 0,
    "thermalIsBalanced": true,
    "designDb": 36.8,
    "designWb": 26.5,
    "peakDb": 41.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.water_cooled_chiller=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.cw_pump=true",
      "du_1_1.cdu.chw_primary_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.water_cooled_chiller=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.cw_pump=true",
      "corepod_01.cdu.chw_primary_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.water_cooled_chiller=863",
      "du_1_1.cdu.cooling_tower=1002",
      "du_1_1.cdu.cdu_pump=7",
      "du_1_1.cdu.cw_pump=13",
      "du_1_1.cdu.chw_primary_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.water_cooled_chiller=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.cw_pump=0",
      "corepod_01.cdu.chw_primary_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "美國 (Alabama Andalusia) | cdu=water_chiller | fw=water_cooled_chiller": {
    "annualPue": 1.257,
    "annualP_Pue": 1.164,
    "annualWue": 1.799,
    "annualWaterM3": 16955,
    "fcHoursPct": 0,
    "peakPue": 1.324,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 452011.8620668462,
      "crahFan": 141881.96811958347,
      "heatRejection": 311930.12599594763,
      "chiller": 1088671.7030425984,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 211145,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 1146,
    "cduFcStats_freeHours": 0,
    "thermalIsBalanced": true,
    "designDb": 36.8,
    "designWb": 26.5,
    "peakDb": 41.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.water_cooled_chiller=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.cw_pump=true",
      "du_1_1.cdu.chw_primary_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.water_cooled_chiller=true",
      "du_1_1.fw.cooling_tower=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.cw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.water_cooled_chiller=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.cw_pump=true",
      "corepod_01.cdu.chw_primary_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.water_cooled_chiller=true",
      "corepod_01.fw.cooling_tower=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.cw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.water_cooled_chiller=863",
      "du_1_1.cdu.cooling_tower=1002",
      "du_1_1.cdu.cdu_pump=7",
      "du_1_1.cdu.cw_pump=13",
      "du_1_1.cdu.chw_primary_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.water_cooled_chiller=116",
      "du_1_1.fw.cooling_tower=134",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.cw_pump=2",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.water_cooled_chiller=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.cw_pump=0",
      "corepod_01.cdu.chw_primary_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.water_cooled_chiller=146",
      "corepod_01.fw.cooling_tower=170",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.cw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  },
  "美國 (Alabama Andalusia) | cdu=water_chiller | fw=chilled_water_plant": {
    "annualPue": 1.261,
    "annualP_Pue": 1.174,
    "annualWue": 1.386,
    "annualWaterM3": 13064,
    "fcHoursPct": 0,
    "peakPue": 1.3,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 395883.24896152253,
      "crahFan": 141881.96811958347,
      "heatRejection": 164294.48894098174,
      "chiller": 1330503.7752298526,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 211145,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 0,
    "cduFcStats_freeHours": 0,
    "thermalIsBalanced": true,
    "designDb": 36.8,
    "designWb": 26.5,
    "peakDb": 41.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.water_cooled_chiller=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.cw_pump=true",
      "du_1_1.cdu.chw_primary_pump=true",
      "du_1_1.fw.crah_unit=true",
      "du_1_1.fw.plant_decoupler_hx=true",
      "du_1_1.fw.fw_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.water_cooled_chiller=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.cw_pump=true",
      "corepod_01.cdu.chw_primary_pump=true",
      "corepod_01.fw.crah_unit=true",
      "corepod_01.fw.plant_decoupler_hx=true",
      "corepod_01.fw.fw_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.water_cooled_chiller=863",
      "du_1_1.cdu.cooling_tower=1002",
      "du_1_1.cdu.cdu_pump=7",
      "du_1_1.cdu.cw_pump=13",
      "du_1_1.cdu.chw_primary_pump=4",
      "du_1_1.fw.crah_unit=116",
      "du_1_1.fw.plant_decoupler_hx=116",
      "du_1_1.fw.fw_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.water_cooled_chiller=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.cw_pump=0",
      "corepod_01.cdu.chw_primary_pump=0",
      "corepod_01.fw.crah_unit=146",
      "corepod_01.fw.plant_decoupler_hx=146",
      "corepod_01.fw.fw_pump=2"
    ]
  },
  "美國 (Alabama Andalusia) | cdu=water_chiller | fw=rdhx": {
    "annualPue": 1.251,
    "annualP_Pue": 1.162,
    "annualWue": 1.386,
    "annualWaterM3": 13064,
    "fcHoursPct": 0,
    "peakPue": 1.315,
    "capacityDeficitHours": 0,
    "maxCapacityDeficitKw": 0,
    "breakdownKwh": {
      "it": 9425760,
      "cduPump": 415521.928490427,
      "crahFan": 41073.33330087388,
      "heatRejection": 206135.07040765346,
      "chiller": 1283359.0400099435,
      "loss": 424159.1999999759,
      "cduUnitKwh": 155935,
      "cduPrimaryPumpKwh": 211145,
      "lossHeat": 424159.19999999995,
      "lossDetail": {
        "electricalKwh": 424159.1999999759,
        "heatToAirKwh": 424159.19999999995,
        "auxKwh": 0,
        "items": [
          {
            "key": "transformer",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "ups",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "pdu",
            "pct": 0,
            "heatToAir": true,
            "kwh": 0
          },
          {
            "key": "other",
            "pct": 4.5,
            "heatToAir": true,
            "kwh": 424159.2
          }
        ],
        "aux": [
          {
            "key": "lighting",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "officeHvac",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "mau",
            "kw": 0,
            "kwh": 0
          },
          {
            "key": "other",
            "kw": 0,
            "kwh": 0
          }
        ]
      },
      "itLoadFactor": 1,
      "cduUnit": 155935
    },
    "fwFcStats_freeHours": 809,
    "cduFcStats_freeHours": 0,
    "thermalIsBalanced": true,
    "designDb": 36.8,
    "designWb": 26.5,
    "peakDb": 41.1,
    "sizing": [
      "du_1_1.cdu.cdu_unit=true",
      "du_1_1.cdu.water_cooled_chiller=true",
      "du_1_1.cdu.cooling_tower=true",
      "du_1_1.cdu.cdu_pump=true",
      "du_1_1.cdu.cw_pump=true",
      "du_1_1.cdu.chw_primary_pump=true",
      "du_1_1.fw.rdhx_unit=true",
      "du_1_1.fw.air_cooled_chiller=true",
      "du_1_1.fw.fw_pump=true",
      "du_1_1.fw.chw_primary_pump=true",
      "corepod_01.cdu.cdu_unit=true",
      "corepod_01.cdu.water_cooled_chiller=true",
      "corepod_01.cdu.cooling_tower=true",
      "corepod_01.cdu.cdu_pump=true",
      "corepod_01.cdu.cw_pump=true",
      "corepod_01.cdu.chw_primary_pump=true",
      "corepod_01.fw.rdhx_unit=true",
      "corepod_01.fw.air_cooled_chiller=true",
      "corepod_01.fw.fw_pump=true",
      "corepod_01.fw.chw_primary_pump=true"
    ],
    "sizingRequiredKw": [
      "du_1_1.cdu.cdu_unit=863",
      "du_1_1.cdu.water_cooled_chiller=863",
      "du_1_1.cdu.cooling_tower=1002",
      "du_1_1.cdu.cdu_pump=7",
      "du_1_1.cdu.cw_pump=13",
      "du_1_1.cdu.chw_primary_pump=4",
      "du_1_1.fw.rdhx_unit=116",
      "du_1_1.fw.air_cooled_chiller=116",
      "du_1_1.fw.fw_pump=1",
      "du_1_1.fw.chw_primary_pump=1",
      "corepod_01.cdu.cdu_unit=0",
      "corepod_01.cdu.water_cooled_chiller=0",
      "corepod_01.cdu.cooling_tower=0",
      "corepod_01.cdu.cdu_pump=0",
      "corepod_01.cdu.cw_pump=0",
      "corepod_01.cdu.chw_primary_pump=0",
      "corepod_01.fw.rdhx_unit=146",
      "corepod_01.fw.air_cooled_chiller=146",
      "corepod_01.fw.fw_pump=2",
      "corepod_01.fw.chw_primary_pump=1"
    ]
  }
}